 0,    100.00, 33, 0, 0, 60.00       / February 14, 2018 10:20:40; Simulator Version 20; BuildDate 2018_1_28
This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
Data research project and contains no CEII.
 1001,'ODESSA 2 0  ', 115.0000,1,   1,   9,   1,0.97943562, -22.734843, 1.10000, 0.90000, 1.10000, 0.90000
 1002,'PRESIDIO 2 0', 115.0000,1,   1,   9,   1,1.01273644, -18.088545, 1.10000, 0.90000, 1.10000, 0.90000
 1003,'O DONNELL ~1', 115.0000,1,   1,   9,   1,1.00926292, -17.086700, 1.10000, 0.90000, 1.10000, 0.90000
 1004,'O DONNELL ~2', 230.0000,2,   1,   9,   1,1.01307070, -18.933998, 1.10000, 0.90000, 1.10000, 0.90000
 1005,'BIG SPRING~8', 115.0000,1,   1,   9,   1,1.00557613, -16.077157, 1.10000, 0.90000, 1.10000, 0.90000
 1006,'BIG SPRING~9',  13.8000,2,   1,   9,   1,1.00000000, -13.905591, 1.10000, 0.90000, 1.10000, 0.90000
 1007,'VAN HORN 0  ', 115.0000,1,   1,   9,   1,1.01999998, -18.467213, 1.10000, 0.90000, 1.10000, 0.90000
 1008,'IRAAN 2 0   ', 115.0000,1,   1,   9,   1,1.01928508,  -8.605208, 1.10000, 0.90000, 1.10000, 0.90000
 1009,'IRAAN 2 1   ',  13.8000,2,   1,   9,   1,1.00924015,  -5.309597, 1.10000, 0.90000, 1.10000, 0.90000
 1010,'PRESIDIO 1 0', 115.0000,1,   1,   9,   1,1.01999998, -16.792355, 1.10000, 0.90000, 1.10000, 0.90000
 1011,'PRESIDIO 1 1',  22.0000,2,   1,   9,   1,1.02021110, -15.009826, 1.10000, 0.90000, 1.10000, 0.90000
 1012,'SANDERSON 0 ', 115.0000,1,   1,   9,   1,1.00599205, -25.342783, 1.10000, 0.90000, 1.10000, 0.90000
 1013,'MONAHANS 2 0', 115.0000,1,   1,   9,   1,1.00567722, -15.436564, 1.10000, 0.90000, 1.10000, 0.90000
 1014,'GRANDFALLS 0', 115.0000,1,   1,   9,   1,1.01235044, -11.913249, 1.10000, 0.90000, 1.10000, 0.90000
 1015,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.02181768, -18.214501, 1.10000, 0.90000, 1.10000, 0.90000
 1016,'GARDEN CIT~1', 115.0000,1,   1,   9,   1,1.01740694, -15.485448, 1.10000, 0.90000, 1.10000, 0.90000
 1017,'ODESSA 4 0  ', 115.0000,1,   1,   9,   1,0.98167342, -21.426221, 1.10000, 0.90000, 1.10000, 0.90000
 1018,'NOTREES 0   ', 115.0000,1,   1,   9,   1,0.99114686, -20.216148, 1.10000, 0.90000, 1.10000, 0.90000
 1019,'MIDLAND 4 0 ', 115.0000,1,   1,   9,   1,0.99949187, -22.320416, 1.10000, 0.90000, 1.10000, 0.90000
 1020,'BIG SPRING~1', 115.0000,1,   1,   9,   1,1.01999998, -15.230063, 1.10000, 0.90000, 1.10000, 0.90000
 1021,'BIG SPRING~2',  13.8000,2,   1,   9,   1,1.00000000,  -8.606761, 1.10000, 0.90000, 1.10000, 0.90000
 1022,'O DONNELL ~3', 115.0000,1,   1,   9,   1,1.01242304, -16.204692, 1.10000, 0.90000, 1.10000, 0.90000
 1023,'O DONNELL ~4',  13.8000,2,   1,   9,   1,1.00999999,  -7.300393, 1.10000, 0.90000, 1.10000, 0.90000
 1024,'ODESSA 6 0  ', 115.0000,1,   1,   9,   1,0.99449503, -19.200249, 1.10000, 0.90000, 1.10000, 0.90000
 1025,'BIG SPRIN~14', 115.0000,1,   1,   9,   1,1.01628840, -14.170406, 1.10000, 0.90000, 1.10000, 0.90000
 1026,'BIG SPRIN~15',  13.8000,2,   1,   9,   1,1.00000000,  -4.641462, 1.10000, 0.90000, 1.10000, 0.90000
 1027,'MIDLAND 2 0 ', 115.0000,1,   1,   9,   1,1.00530469, -25.833336, 1.10000, 0.90000, 1.10000, 0.90000
 1028,'COAHOMA 0   ', 115.0000,1,   1,   9,   1,1.01541591, -17.717137, 1.10000, 0.90000, 1.10000, 0.90000
 1029,'MIDLAND 3 0 ', 115.0000,1,   1,   9,   1,1.00241745, -24.858888, 1.10000, 0.90000, 1.10000, 0.90000
 1030,'ALPINE 0    ', 115.0000,1,   1,   9,   1,1.01222980, -13.411431, 1.10000, 0.90000, 1.10000, 0.90000
 1031,'FORT DAVIS 0', 115.0000,1,   1,   9,   1,1.01218879, -17.672259, 1.10000, 0.90000, 1.10000, 0.90000
 1032,'MCCAMEY 1 0 ', 115.0000,1,   1,   9,   1,1.00065839, -12.280471, 1.10000, 0.90000, 1.10000, 0.90000
 1033,'MCCAMEY 1 1 ', 230.0000,2,   1,   9,   1,1.01675415, -16.898515, 1.10000, 0.90000, 1.10000, 0.90000
 1034,'BIG SPRING~6', 115.0000,1,   1,   9,   1,1.00453448, -14.320349, 1.10000, 0.90000, 1.10000, 0.90000
 1035,'BIG SPRING~7',  13.8000,2,   1,   9,   1,1.00000000, -11.030416, 1.10000, 0.90000, 1.10000, 0.90000
 1036,'CRANE 0     ', 115.0000,1,   1,   9,   1,0.99762475, -12.526972, 1.10000, 0.90000, 1.10000, 0.90000
 1037,'ODESSA 5 0  ', 115.0000,1,   1,   9,   1,0.97450435, -22.544800, 1.10000, 0.90000, 1.10000, 0.90000
 1038,'FORT STOCK~1', 115.0000,1,   1,   9,   1,1.01656735,  -7.646607, 1.10000, 0.90000, 1.10000, 0.90000
 1039,'FORT STOCK~2',  22.0000,2,   1,   9,   1,1.00000000,  -2.263052, 1.10000, 0.90000, 1.10000, 0.90000
 1040,'ANDREWS 0   ', 115.0000,1,   1,   9,   1,0.99401456, -20.480040, 1.10000, 0.90000, 1.10000, 0.90000
 1041,'FORSAN 0    ', 115.0000,1,   1,   9,   1,1.00177467, -15.107504, 1.10000, 0.90000, 1.10000, 0.90000
 1042,'FORSAN 1    ',  13.8000,2,   1,   9,   1,1.00177467, -15.107504, 1.10000, 0.90000, 1.10000, 0.90000
 1043,'FORSAN 2    ',  13.8000,2,   1,   9,   1,1.00000000, -11.864177, 1.10000, 0.90000, 1.10000, 0.90000
 1044,'BIG LAKE 0  ', 115.0000,1,   1,   9,   1,1.00675547, -25.963882, 1.10000, 0.90000, 1.10000, 0.90000
 1045,'MIDLAND 5 0 ', 115.0000,1,   1,   9,   1,0.97742546, -24.447556, 1.10000, 0.90000, 1.10000, 0.90000
 1046,'OZONA 0     ', 115.0000,1,   1,   9,   1,1.01763439, -22.491396, 1.10000, 0.90000, 1.10000, 0.90000
 1047,'MONAHANS 1 0', 115.0000,1,   1,   9,   1,1.00525081, -13.350050, 1.10000, 0.90000, 1.10000, 0.90000
 1048,'MONAHANS 1 1',  18.0000,2,   1,   9,   1,1.00525081, -13.350050, 1.10000, 0.90000, 1.10000, 0.90000
 1049,'MONAHANS 1 2',  18.0000,2,   1,   9,   1,1.00525081, -13.350050, 1.10000, 0.90000, 1.10000, 0.90000
 1050,'MONAHANS 1 3',  18.0000,2,   1,   9,   1,1.00000000,  -8.284789, 1.10000, 0.90000, 1.10000, 0.90000
 1051,'MONAHANS 1 4',  18.0000,2,   1,   9,   1,1.00000000,  -6.807389, 1.10000, 0.90000, 1.10000, 0.90000
 1052,'MONAHANS 1 5',  18.0000,2,   1,   9,   1,1.00000000,  -9.134369, 1.10000, 0.90000, 1.10000, 0.90000
 1053,'MONAHANS 1 6', 230.0000,2,   1,   9,   1,1.01740885, -17.336159, 1.10000, 0.90000, 1.10000, 0.90000
 1054,'STANTON 0   ', 115.0000,1,   1,   9,   1,1.00368440, -22.292332, 1.10000, 0.90000, 1.10000, 0.90000
 1055,'ODONNELL 0  ', 115.0000,1,   1,   9,   1,1.00140500, -18.129562, 1.10000, 0.90000, 1.10000, 0.90000
 1056,'LENORAH 0   ', 115.0000,1,   1,   9,   1,1.01999998, -21.819611, 1.10000, 0.90000, 1.10000, 0.90000
 1057,'LENORAH 1   ',  18.0000,2,   1,   9,   1,1.01999998, -21.819611, 1.10000, 0.90000, 1.10000, 0.90000
 1058,'IRAAN 3 0   ', 115.0000,1,   1,   9,   1,1.01937377, -11.220883, 1.10000, 0.90000, 1.10000, 0.90000
 1059,'IRAAN 3 1   ',  22.0000,2,   1,   9,   1,1.01937377, -11.220883, 1.10000, 0.90000, 1.10000, 0.90000
 1060,'IRAAN 3 2   ',  22.0000,2,   1,   9,   1,1.01937377, -11.220883, 1.10000, 0.90000, 1.10000, 0.90000
 1061,'BIG SPRIN~10', 115.0000,1,   1,   9,   1,1.00655663, -17.219363, 1.10000, 0.90000, 1.10000, 0.90000
 1062,'BIG SPRIN~11',  13.8000,2,   1,   9,   1,1.00655663, -17.219363, 1.10000, 0.90000, 1.10000, 0.90000
 1063,'BIG SPRIN~12',  13.8000,2,   1,   9,   1,1.00655663, -17.219363, 1.10000, 0.90000, 1.10000, 0.90000
 1064,'ODESSA 3 0  ', 115.0000,1,   1,   9,   1,0.97203445, -24.153272, 1.10000, 0.90000, 1.10000, 0.90000
 1065,'BIG SPRING~4', 115.0000,1,   1,   9,   1,1.00426054, -14.932578, 1.10000, 0.90000, 1.10000, 0.90000
 1066,'BIG SPRING~5',  13.8000,2,   1,   9,   1,1.00000000,  -7.399054, 1.10000, 0.90000, 1.10000, 0.90000
 1067,'BIG SPRIN~13', 115.0000,1,   1,   9,   1,0.99859524, -15.682480, 1.10000, 0.90000, 1.10000, 0.90000
 1068,'MIDLAND 1 0 ', 115.0000,1,   1,   9,   1,0.98680341, -16.436895, 1.10000, 0.90000, 1.10000, 0.90000
 1069,'IRAAN 1 0   ', 115.0000,1,   1,   9,   1,1.02255976,  -8.732588, 1.10000, 0.90000, 1.10000, 0.90000
 1070,'IRAAN 1 1   ',  13.8000,2,   1,   9,   1,1.03999996,  -4.228777, 1.10000, 0.90000, 1.10000, 0.90000
 1071,'ODESSA 1 0  ', 115.0000,1,   1,   9,   1,0.98702675, -21.474040, 1.10000, 0.90000, 1.10000, 0.90000
 1072,'ODESSA 1 1  ',  18.0000,2,   1,   9,   1,1.00999999, -12.110027, 1.10000, 0.90000, 1.10000, 0.90000
 1073,'ODESSA 1 2  ',  18.0000,2,   1,   9,   1,1.00999999,  -5.681972, 1.10000, 0.90000, 1.10000, 0.90000
 1074,'ODESSA 1 3  ',  18.0000,2,   1,   9,   1,1.00999999,  -7.738008, 1.10000, 0.90000, 1.10000, 0.90000
 1075,'ODESSA 1 4  ',  18.0000,2,   1,   9,   1,1.00999999, -10.505543, 1.10000, 0.90000, 1.10000, 0.90000
 1076,'ODESSA 1 5  ',  18.0000,2,   1,   9,   1,0.98702675, -21.474040, 1.10000, 0.90000, 1.10000, 0.90000
 1077,'ODESSA 1 6  ',  18.0000,2,   1,   9,   1,0.98702675, -21.474040, 1.10000, 0.90000, 1.10000, 0.90000
 1078,'ODESSA 1 7  ',  18.0000,2,   1,   9,   1,1.00999999, -11.024660, 1.10000, 0.90000, 1.10000, 0.90000
 1079,'ODESSA 1 8  ', 500.0000,2,   1,   9,   1,1.01621413, -38.582858, 1.10000, 0.90000, 1.10000, 0.90000
 1080,'ODESSA 1 9  ',  18.0000,2,   1,   9,   1,1.00999999, -10.448677, 1.10000, 0.90000, 1.10000, 0.90000
 1081,'ODESSA 1 10 ', 230.0000,2,   1,   9,   1,1.01999998, -18.691287, 1.10000, 0.90000, 1.10000, 0.90000
 1082,'FORT STOCK~3', 115.0000,2,   1,   9,   1,1.01941252,  -5.910392, 1.10000, 0.90000, 1.10000, 0.90000
 1083,'FORT STOCK~4', 115.0000,1,   1,   9,   1,1.01886177,  -9.886742, 1.10000, 0.90000, 1.10000, 0.90000
 1084,'BIG SPRING~3', 115.0000,2,   1,   9,   1,1.02251995, -16.467205, 1.10000, 0.90000, 1.10000, 0.90000
 1085,'KERMIT 0    ', 115.0000,1,   1,   9,   1,1.00898695, -15.342869, 1.10000, 0.90000, 1.10000, 0.90000
 1086,'PECOS 0     ', 115.0000,1,   1,   9,   1,1.01537406, -17.585056, 1.10000, 0.90000, 1.10000, 0.90000
 1087,'SHEFFIELD 0 ', 115.0000,1,   1,   9,   1,1.01999998, -16.125402, 1.10000, 0.90000, 1.10000, 0.90000
 1088,'MCCAMEY 2 0 ', 115.0000,2,   1,   9,   1,1.00000000, -11.878467, 1.10000, 0.90000, 1.10000, 0.90000
 1089,'LAMESA 0    ', 115.0000,1,   1,   9,   1,0.98063183, -21.306753, 1.10000, 0.90000, 1.10000, 0.90000
 1090,'GOLDSMITH 0 ', 115.0000,2,   1,   9,   1,1.01999998, -16.145053, 1.10000, 0.90000, 1.10000, 0.90000
 1091,'RALLS 2 0   ', 161.0000,1,   1,   9,   1,1.02483141, -31.017726, 1.10000, 0.90000, 1.10000, 0.90000
 2001,'PARIS 3 0   ', 161.0000,1,   2,  11,   1,1.00175178, -59.982148, 1.10000, 0.90000, 1.10000, 0.90000
 2002,'SAVOY 0     ', 500.0000,1,   2,  11,   1,1.01106095, -61.566628, 1.10000, 0.90000, 1.10000, 0.90000
 2003,'SAVOY 1     ', 161.0000,1,   2,  11,   1,1.00933814, -63.828548, 1.10000, 0.90000, 1.10000, 0.90000
 2004,'SAVOY 2     ',  13.8000,2,   2,  11,   1,1.01106095, -61.566628, 1.10000, 0.90000, 1.10000, 0.90000
 2005,'SAVOY 3     ',  13.8000,2,   2,  11,   1,1.01106095, -61.566628, 1.10000, 0.90000, 1.10000, 0.90000
 2006,'SAVOY 4     ',  13.8000,2,   2,  11,   1,1.01106095, -61.566628, 1.10000, 0.90000, 1.10000, 0.90000
 2007,'HONEY GROV~1', 161.0000,1,   2,  11,   1,1.00250876, -59.751902, 1.10000, 0.90000, 1.10000, 0.90000
 2008,'MEMPHIS 0   ', 161.0000,1,   2,  10,   1,1.01612961, -32.833006, 1.10000, 0.90000, 1.10000, 0.90000
 2009,'IOWA PARK 0 ', 161.0000,1,   2,  11,   1,1.01999998, -45.215388, 1.10000, 0.90000, 1.10000, 0.90000
 2010,'VERNON 2 0  ', 161.0000,1,   2,  10,   1,1.01999998, -36.405086, 1.10000, 0.90000, 1.10000, 0.90000
 2011,'PANHANDLE ~2', 500.0000,1,   2,  10,   1,1.03887033, -32.100981, 1.10000, 0.90000, 1.10000, 0.90000
 2012,'PANHANDLE ~3', 161.0000,1,   2,  10,   1,1.02709734, -29.869240, 1.10000, 0.90000, 1.10000, 0.90000
 2013,'PANHANDLE ~4',  18.0000,2,   2,  10,   1,1.03051019, -29.761030, 1.10000, 0.90000, 1.10000, 0.90000
 2014,'CHILDRESS 0 ', 161.0000,1,   2,  10,   1,1.01448798, -33.408935, 1.10000, 0.90000, 1.10000, 0.90000
 2015,'FORESTBURG 0', 161.0000,1,   2,  11,   1,1.00607824, -63.292788, 1.10000, 0.90000, 1.10000, 0.90000
 2016,'SHERMAN 3 0 ', 161.0000,1,   2,  11,   1,1.00601876, -69.954797, 1.10000, 0.90000, 1.10000, 0.90000
 2017,'PANHANDLE ~7', 500.0000,1,   2,  10,   1,1.02839184, -32.246829, 1.10000, 0.90000, 1.10000, 0.90000
 2018,'PANHANDLE ~8', 161.0000,1,   2,  10,   1,1.02649224, -31.456709, 1.10000, 0.90000, 1.10000, 0.90000
 2019,'PANHANDLE ~9',  20.0000,2,   2,  10,   1,1.02839184, -32.246829, 1.10000, 0.90000, 1.10000, 0.90000
 2020,'WICHITA F~12', 161.0000,1,   2,  11,   1,0.99517488, -44.885384, 1.10000, 0.90000, 1.10000, 0.90000
 2021,'PARIS 2 0   ', 500.0000,1,   2,  11,   1,1.01387322, -56.702369, 1.10000, 0.90000, 1.10000, 0.90000
 2022,'PARIS 2 1   ', 161.0000,1,   2,  11,   1,1.01001012, -58.637550, 1.10000, 0.90000, 1.10000, 0.90000
 2023,'PARIS 2 2   ',  13.8000,2,   2,  11,   1,1.01999998, -55.139520, 1.10000, 0.90000, 1.10000, 0.90000
 2024,'PARIS 2 3   ',  13.8000,2,   2,  11,   1,1.01999998, -54.474075, 1.10000, 0.90000, 1.10000, 0.90000
 2025,'WICHITA F~10', 161.0000,1,   2,  11,   1,0.99407405, -44.124135, 1.10000, 0.90000, 1.10000, 0.90000
 2026,'WHEELER 0   ', 161.0000,1,   2,  10,   1,1.02648044, -31.081493, 1.10000, 0.90000, 1.10000, 0.90000
 2027,'DEPORT 0    ', 161.0000,1,   2,  11,   1,1.00219655, -60.413016, 1.10000, 0.90000, 1.10000, 0.90000
 2028,'WICHITA FA~9', 161.0000,1,   2,  11,   1,0.99459267, -47.249777, 1.10000, 0.90000, 1.10000, 0.90000
 2029,'SILVERTON 0 ', 161.0000,1,   2,  10,   1,1.02005184, -32.781384, 1.10000, 0.90000, 1.10000, 0.90000
 2030,'BONHAM 0    ', 161.0000,1,   2,  11,   1,0.98836529, -64.039785, 1.10000, 0.90000, 1.10000, 0.90000
 2031,'MATADOR 0   ', 161.0000,1,   2,  10,   1,1.02045882, -29.638732, 1.10000, 0.90000, 1.10000, 0.90000
 2032,'ARTHUR CIT~1', 161.0000,1,   2,  11,   1,1.00453603, -59.146911, 1.10000, 0.90000, 1.10000, 0.90000
 2033,'LEONARD 0   ', 161.0000,1,   2,  11,   1,0.99087173, -65.552180, 1.10000, 0.90000, 1.10000, 0.90000
 2034,'GORDONVILL~1', 161.0000,1,   2,  11,   1,1.00462091, -69.283117, 1.10000, 0.90000, 1.10000, 0.90000
 2035,'KNOX CITY 0 ', 161.0000,1,   2,  10,   1,1.01520729, -30.560739, 1.10000, 0.90000, 1.10000, 0.90000
 2036,'WICHITA F~13', 161.0000,1,   2,  11,   1,0.99894100, -44.483250, 1.10000, 0.90000, 1.10000, 0.90000
 2037,'LINDSAY 0   ', 161.0000,1,   2,  11,   1,1.01667738, -63.626060, 1.10000, 0.90000, 1.10000, 0.90000
 2038,'ECTOR 0     ', 161.0000,1,   2,  11,   1,1.00633085, -64.301327, 1.10000, 0.90000, 1.10000, 0.90000
 2039,'SUNSET 0    ', 161.0000,1,   2,  11,   1,0.99125367, -60.671163, 1.10000, 0.90000, 1.10000, 0.90000
 2040,'CLARKSVILL~1', 161.0000,1,   2,  11,   1,1.00743854, -59.308022, 1.10000, 0.90000, 1.10000, 0.90000
 2041,'PANHANDLE ~5', 161.0000,1,   2,  10,   1,1.02802181, -27.686092, 1.10000, 0.90000, 1.10000, 0.90000
 2042,'PANHANDLE ~6',  18.0000,2,   2,  10,   1,1.01942837, -25.110830, 1.10000, 0.90000, 1.10000, 0.90000
 2043,'SADLER 0    ', 161.0000,1,   2,  11,   1,1.00504577, -69.589649, 1.10000, 0.90000, 1.10000, 0.90000
 2044,'WHITESBORO 0', 161.0000,1,   2,  11,   1,1.01305652, -65.383331, 1.10000, 0.90000, 1.10000, 0.90000
 2045,'SHEPPARD A~1', 161.0000,1,   2,  11,   1,0.99444968, -45.423968, 1.10000, 0.90000, 1.10000, 0.90000
 2046,'POTTSBORO 0 ', 161.0000,1,   2,  11,   1,1.00455952, -68.896781, 1.10000, 0.90000, 1.10000, 0.90000
 2047,'BELLS 0     ', 161.0000,1,   2,  11,   1,1.00790215, -64.729915, 1.10000, 0.90000, 1.10000, 0.90000
 2048,'CROSBYTON 0 ', 161.0000,1,   2,  10,   1,1.02370310, -31.710963, 1.10000, 0.90000, 1.10000, 0.90000
 2049,'ELECTRA 0   ', 161.0000,1,   2,  10,   1,1.01775813, -40.946465, 1.10000, 0.90000, 1.10000, 0.90000
 2050,'PATTONVILL~1', 161.0000,1,   2,  11,   1,0.99419188, -63.235408, 1.10000, 0.90000, 1.10000, 0.90000
 2051,'HENRIETTA 0 ', 161.0000,1,   2,  11,   1,0.98955202, -54.140348, 1.10000, 0.90000, 1.10000, 0.90000
 2052,'PANHANDLE~13', 161.0000,1,   2,  10,   1,1.01744485, -31.963468, 1.10000, 0.90000, 1.10000, 0.90000
 2053,'BOWIE 0     ', 161.0000,1,   2,  11,   1,0.99106336, -59.360382, 1.10000, 0.90000, 1.10000, 0.90000
 2054,'WICHITA FA~1', 500.0000,1,   2,  11,   1,0.99778110, -43.131309, 1.10000, 0.90000, 1.10000, 0.90000
 2055,'WICHITA FA~2', 161.0000,1,   2,  11,   1,0.99733210, -43.960679, 1.10000, 0.90000, 1.10000, 0.90000
 2056,'WICHITA FA~3',  18.0000,2,   2,  11,   1,0.99778110, -43.131309, 1.10000, 0.90000, 1.10000, 0.90000
 2057,'WICHITA FA~4',  18.0000,2,   2,  11,   1,0.99000001, -38.725284, 1.10000, 0.90000, 1.10000, 0.90000
 2058,'WHITE DEER 0', 161.0000,1,   2,  10,   1,1.02835965, -27.258033, 1.10000, 0.90000, 1.10000, 0.90000
 2059,'WHITE DEER 1',  13.8000,2,   2,  10,   1,1.01836169, -23.911715, 1.10000, 0.90000, 1.10000, 0.90000
 2060,'ROXTON 0    ', 161.0000,1,   2,  11,   1,0.99740493, -61.950950, 1.10000, 0.90000, 1.10000, 0.90000
 2061,'VERNON 1 0  ', 161.0000,1,   2,  10,   1,1.02117515, -37.427818, 1.10000, 0.90000, 1.10000, 0.90000
 2062,'VERNON 1 1  ',  18.0000,2,   2,  10,   1,1.01999998, -35.130999, 1.10000, 0.90000, 1.10000, 0.90000
 2063,'DENISON 2 0 ', 161.0000,1,   2,  11,   1,1.00606453, -68.258356, 1.10000, 0.90000, 1.10000, 0.90000
 2064,'SUMNER 0    ', 161.0000,1,   2,  11,   1,1.00310552, -60.277382, 1.10000, 0.90000, 1.10000, 0.90000
 2065,'GAINESVILL~1', 161.0000,1,   2,  11,   1,1.01999998, -65.600729, 1.10000, 0.90000, 1.10000, 0.90000
 2066,'ASPERMONT 0 ', 161.0000,1,   2,  10,   1,1.01443601, -27.628767, 1.10000, 0.90000, 1.10000, 0.90000
 2067,'WICHITA F~11', 161.0000,1,   2,  11,   1,0.99235684, -44.047989, 1.10000, 0.90000, 1.10000, 0.90000
 2068,'WINDTHORST 0', 161.0000,1,   2,  11,   1,0.99899507, -42.016305, 1.10000, 0.90000, 1.10000, 0.90000
 2069,'HOWE 0      ', 161.0000,1,   2,  11,   1,1.01999998, -69.116815, 1.10000, 0.90000, 1.10000, 0.90000
 2070,'ARCHER 2 0  ', 161.0000,1,   2,  11,   1,1.00107646, -41.598099, 1.10000, 0.90000, 1.10000, 0.90000
 2071,'ARCHER 2 1  ',  18.0000,2,   2,  11,   1,1.00000000, -37.919677, 1.10000, 0.90000, 1.10000, 0.90000
 2072,'COLLINSVIL~1', 161.0000,1,   2,  11,   1,1.01487589, -67.240637, 1.10000, 0.90000, 1.10000, 0.90000
 2073,'JAYTON 0    ', 161.0000,1,   2,  10,   1,1.01551402, -25.108834, 1.10000, 0.90000, 1.10000, 0.90000
 2074,'JAYTON 1    ', 115.0000,1,   2,  10,   1,1.00584888, -23.236835, 1.10000, 0.90000, 1.10000, 0.90000
 2075,'JAYTON 2    ', 115.0000,1,   2,  10,   1,1.00584888, -23.236835, 1.10000, 0.90000, 1.10000, 0.90000
 2076,'JAYTON 3    ',  24.0000,2,   2,  10,   1,1.02077723, -24.202140, 1.10000, 0.90000, 1.10000, 0.90000
 2077,'MUENSTER 1 0', 161.0000,1,   2,  11,   1,1.01789641, -61.197723, 1.10000, 0.90000, 1.10000, 0.90000
 2078,'MUENSTER 1 1',  13.8000,2,   2,  11,   1,1.01999998, -57.875000, 1.10000, 0.90000, 1.10000, 0.90000
 2079,'PADUCAH 0   ', 161.0000,1,   2,  10,   1,1.02229917, -34.626737, 1.10000, 0.90000, 1.10000, 0.90000
 2080,'NOCONA 0    ', 161.0000,1,   2,  11,   1,0.99462181, -57.499176, 1.10000, 0.90000, 1.10000, 0.90000
 2081,'DODD CITY 0 ', 161.0000,1,   2,  11,   1,1.00093615, -65.107672, 1.10000, 0.90000, 1.10000, 0.90000
 2082,'WICHITA FA~5', 161.0000,1,   2,  11,   1,1.00287104, -44.826631, 1.10000, 0.90000, 1.10000, 0.90000
 2083,'WICHITA FA~6',  20.0000,2,   2,  11,   1,1.01759064, -43.247105, 1.10000, 0.90000, 1.10000, 0.90000
 2084,'WICHITA FA~7',  20.0000,2,   2,  11,   1,1.00287104, -44.826631, 1.10000, 0.90000, 1.10000, 0.90000
 2085,'WICHITA FA~8',  20.0000,2,   2,  11,   1,1.00287104, -44.826631, 1.10000, 0.90000, 1.10000, 0.90000
 2086,'MONTAGUE 0  ', 161.0000,1,   2,  11,   1,0.99244535, -59.474501, 1.10000, 0.90000, 1.10000, 0.90000
 2087,'SPUR 0      ', 161.0000,1,   2,  10,   1,1.01737905, -27.472634, 1.10000, 0.90000, 1.10000, 0.90000
 2088,'ARCHER 1 0  ', 161.0000,1,   2,  11,   1,1.00007057, -41.716401, 1.10000, 0.90000, 1.10000, 0.90000
 2089,'ARCHER 1 1  ',  24.0000,2,   2,  11,   1,1.00000000, -38.113501, 1.10000, 0.90000, 1.10000, 0.90000
 2090,'ANNONA 0    ', 161.0000,1,   2,  11,   1,1.00252271, -61.033300, 1.10000, 0.90000, 1.10000, 0.90000
 2091,'SEYMOUR 0   ', 161.0000,1,   2,  10,   1,1.01628149, -33.978548, 1.10000, 0.90000, 1.10000, 0.90000
 2092,'DENISON 1 0 ', 161.0000,1,   2,  11,   1,1.00542438, -66.568506, 1.10000, 0.90000, 1.10000, 0.90000
 2093,'PANHANDLE~10', 161.0000,1,   2,  10,   1,1.02727139, -30.621377, 1.10000, 0.90000, 1.10000, 0.90000
 2094,'PANHANDLE~11',  13.8000,2,   2,  10,   1,1.02727139, -30.621377, 1.10000, 0.90000, 1.10000, 0.90000
 2095,'PANHANDLE~12',  13.8000,2,   2,  10,   1,1.02727139, -30.621377, 1.10000, 0.90000, 1.10000, 0.90000
 2096,'RALLS 1 0   ', 500.0000,1,   2,  10,   1,1.01999974, -27.843171, 1.10000, 0.90000, 1.10000, 0.90000
 2097,'RALLS 1 1   ', 230.0000,1,   2,  10,   1,1.01926589, -27.282308, 1.10000, 0.90000, 1.10000, 0.90000
 2098,'RALLS 1 2   ', 161.0000,1,   2,  10,   1,1.02564788, -30.426539, 1.10000, 0.90000, 1.10000, 0.90000
 2099,'RALLS 1 3   ',  18.0000,2,   2,  10,   1,1.01999998, -27.699549, 1.10000, 0.90000, 1.10000, 0.90000
 2100,'RALLS 1 4   ',  18.0000,2,   2,  10,   1,1.01999998, -25.218708, 1.10000, 0.90000, 1.10000, 0.90000
 2101,'SHERMAN 1 0 ', 500.0000,1,   2,  11,   1,1.01053905, -62.673276, 1.10000, 0.90000, 1.10000, 0.90000
 2102,'SHERMAN 1 1 ', 161.0000,1,   2,  11,   1,1.01059186, -64.120880, 1.10000, 0.90000, 1.10000, 0.90000
 2103,'SHERMAN 1 2 ',  20.0000,2,   2,  11,   1,1.01053905, -62.673276, 1.10000, 0.90000, 1.10000, 0.90000
 2104,'SHERMAN 1 3 ',  20.0000,2,   2,  11,   1,1.01053905, -62.673276, 1.10000, 0.90000, 1.10000, 0.90000
 2105,'SHERMAN 1 4 ',  20.0000,2,   2,  11,   1,1.01053905, -62.673276, 1.10000, 0.90000, 1.10000, 0.90000
 2106,'WHITEWRIGH~1', 161.0000,1,   2,  11,   1,0.98913294, -66.198009, 1.10000, 0.90000, 1.10000, 0.90000
 2107,'SHERMAN 2 0 ', 161.0000,1,   2,  11,   1,1.00515008, -64.992911, 1.10000, 0.90000, 1.10000, 0.90000
 2108,'ROCHESTER 0 ', 161.0000,1,   2,  10,   1,0.99910164, -43.691095, 1.10000, 0.90000, 1.10000, 0.90000
 2109,'BURKBURNET~1', 161.0000,1,   2,  11,   1,1.00661337, -46.357266, 1.10000, 0.90000, 1.10000, 0.90000
 2110,'MUENSTER 2 0', 161.0000,1,   2,  11,   1,1.01999998, -62.269564, 1.10000, 0.90000, 1.10000, 0.90000
 2111,'ARCHER CIT~1', 161.0000,1,   2,  11,   1,0.99460721, -48.990102, 1.10000, 0.90000, 1.10000, 0.90000
 2112,'PETROLIA 0  ', 161.0000,1,   2,  11,   1,0.99165708, -49.379365, 1.10000, 0.90000, 1.10000, 0.90000
 2113,'PARIS 1 0   ', 500.0000,1,   2,  11,   1,1.01377857, -56.233081, 1.10000, 0.90000, 1.10000, 0.90000
 2114,'PARIS 1 1   ', 161.0000,1,   2,  11,   1,1.01137364, -57.520110, 1.10000, 0.90000, 1.10000, 0.90000
 2115,'PARIS 1 2   ',  13.8000,2,   2,  11,   1,1.00488877, -52.239609, 1.10000, 0.90000, 1.10000, 0.90000
 2116,'PARIS 1 3   ',  13.8000,2,   2,  11,   1,1.00954294, -54.163984, 1.10000, 0.90000, 1.10000, 0.90000
 2117,'PARIS 1 4   ',  13.8000,2,   2,  11,   1,1.00215387, -51.600269, 1.10000, 0.90000, 1.10000, 0.90000
 2118,'PARIS 1 5   ',  13.8000,2,   2,  11,   1,1.00078440, -51.092417, 1.10000, 0.90000, 1.10000, 0.90000
 2119,'PARIS 1 6   ',  13.8000,2,   2,  11,   1,1.00846207, -53.711535, 1.10000, 0.90000, 1.10000, 0.90000
 2120,'PARIS 1 7   ',  13.8000,2,   2,  11,   1,1.00999999, -51.344328, 1.10000, 0.90000, 1.10000, 0.90000
 2121,'BAGWELL 0   ', 161.0000,1,   2,  11,   1,1.00611508, -59.941303, 1.10000, 0.90000, 1.10000, 0.90000
 2122,'TELEPHONE 0 ', 161.0000,1,   2,  11,   1,0.99630189, -61.143020, 1.10000, 0.90000, 1.10000, 0.90000
 2123,'PANHANDLE ~1', 161.0000,2,   2,  10,   1,1.02854311, -27.029355, 1.10000, 0.90000, 1.10000, 0.90000
 2124,'VAN ALSTYN~1', 161.0000,1,   2,  11,   1,0.98777014, -67.273306, 1.10000, 0.90000, 1.10000, 0.90000
 2125,'TIOGA 0     ', 161.0000,1,   2,  11,   1,0.99328846, -67.337715, 1.10000, 0.90000, 1.10000, 0.90000
 2126,'VALLEY VIE~1', 161.0000,1,   2,  11,   1,1.00687325, -67.004798, 1.10000, 0.90000, 1.10000, 0.90000
 2127,'MIAMI 0     ', 500.0000,2,   2,  10,   1,1.03999996, -33.967593, 1.10000, 0.90000, 1.10000, 0.90000
 2128,'MIAMI 1     ', 161.0000,1,   2,  10,   1,1.03005826, -32.477731, 1.10000, 0.90000, 1.10000, 0.90000
 2129,'TRENTON 0   ', 161.0000,1,   2,  11,   1,0.99220461, -66.114879, 1.10000, 0.90000, 1.10000, 0.90000
 2130,'HASKELL 0   ', 161.0000,1,   2,  10,   1,1.00073218, -42.301537, 1.10000, 0.90000, 1.10000, 0.90000
 2131,'HASKELL 1   ', 115.0000,1,   2,  10,   1,0.99517179, -39.712837, 1.10000, 0.90000, 1.10000, 0.90000
 2132,'HASKELL 2   ', 115.0000,1,   2,  10,   1,1.01110160, -41.451971, 1.10000, 0.90000, 1.10000, 0.90000
 2133,'SAINT JO 0  ', 161.0000,1,   2,  11,   1,1.01290023, -60.522661, 1.10000, 0.90000, 1.10000, 0.90000
 3001,'KERRVILLE 0 ', 230.0000,1,   3,  28,   1,1.00450706, -56.055858, 1.10000, 0.90000, 1.10000, 0.90000
 3002,'KERRVILLE 1 ', 115.0000,1,   3,  28,   1,0.99253809, -58.537412, 1.10000, 0.90000, 1.10000, 0.90000
 3003,'SWEETWATER~4', 115.0000,1,   3,  27,   1,1.01392531, -18.246162, 1.10000, 0.90000, 1.10000, 0.90000
 3004,'SWEETWATER~5',  18.0000,2,   3,  27,   1,1.00902498, -16.644394, 1.10000, 0.90000, 1.10000, 0.90000
 3005,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,1.01055813, -58.521457, 1.10000, 0.90000, 1.10000, 0.90000
 3006,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,0.99984419, -26.877872, 1.10000, 0.90000, 1.10000, 0.90000
 3007,'MERKEL 3 0  ', 115.0000,1,   3,  27,   1,1.01232564, -24.724902, 1.10000, 0.90000, 1.10000, 0.90000
 3008,'COLEMAN 0   ', 115.0000,1,   3,  27,   1,0.99101245, -37.183755, 1.10000, 0.90000, 1.10000, 0.90000
 3009,'SONORA 0    ', 115.0000,1,   3,  28,   1,1.01111007, -31.252043, 1.10000, 0.90000, 1.10000, 0.90000
 3010,'CAMP WOOD 0 ', 115.0000,1,   3,  28,   1,0.99704742, -57.524885, 1.10000, 0.90000, 1.10000, 0.90000
 3011,'LLANO 0     ', 115.0000,1,   3,  28,   1,1.00689709, -61.494147, 1.10000, 0.90000, 1.10000, 0.90000
 3012,'WILLOW CIT~1', 115.0000,1,   3,  28,   1,1.00822008, -61.089137, 1.10000, 0.90000, 1.10000, 0.90000
 3013,'ABILENE 4 0 ', 115.0000,1,   3,  27,   1,1.01578665, -28.589048, 1.10000, 0.90000, 1.10000, 0.90000
 3014,'KINGSLAND 0 ', 115.0000,1,   3,  28,   1,1.01396096, -53.587731, 1.10000, 0.90000, 1.10000, 0.90000
 3015,'ROSCOE 6 0  ', 115.0000,1,   3,  27,   1,1.01115131, -17.008563, 1.10000, 0.90000, 1.10000, 0.90000
 3016,'BLACKWELL 0 ', 115.0000,1,   3,  27,   1,1.00913036, -21.984673, 1.10000, 0.90000, 1.10000, 0.90000
 3017,'BLACKWELL 1 ',  18.0000,2,   3,  27,   1,1.00999999, -16.780819, 1.10000, 0.90000, 1.10000, 0.90000
 3018,'CHRISTOVAL 0', 230.0000,1,   3,  27,   1,1.02293563, -29.156049, 1.10000, 0.90000, 1.10000, 0.90000
 3019,'CHRISTOVAL 1', 115.0000,1,   3,  27,   1,1.01999998, -30.777457, 1.10000, 0.90000, 1.10000, 0.90000
 3020,'CHRISTOVAL 2',  13.8000,2,   3,  27,   1,1.02999997, -25.014342, 1.10000, 0.90000, 1.10000, 0.90000
 3021,'LUEDERS 0   ', 115.0000,1,   3,  27,   1,0.99922603, -35.741110, 1.10000, 0.90000, 1.10000, 0.90000
 3022,'COLORADO C~1', 115.0000,1,   3,  27,   1,0.99598593, -18.121194, 1.10000, 0.90000, 1.10000, 0.90000
 3023,'STAMFORD 0  ', 115.0000,1,   3,  27,   1,1.01999998, -26.986888, 1.10000, 0.90000, 1.10000, 0.90000
 3024,'ELDORADO 0  ', 115.0000,1,   3,  28,   1,1.01567006, -31.222680, 1.10000, 0.90000, 1.10000, 0.90000
 3025,'SAN SABA 0  ', 115.0000,1,   3,  28,   1,0.99344486, -45.629014, 1.10000, 0.90000, 1.10000, 0.90000
 3026,'ABILENE 2 0 ', 230.0000,1,   3,  27,   1,1.02403438, -36.852917, 1.10000, 0.90000, 1.10000, 0.90000
 3027,'ABILENE 2 1 ', 115.0000,1,   3,  27,   1,1.01697171, -37.434870, 1.10000, 0.90000, 1.10000, 0.90000
 3028,'ABILENE 2 2 ',  18.0000,2,   3,  27,   1,1.03693402, -34.250404, 1.10000, 0.90000, 1.10000, 0.90000
 3029,'LOMETA 0    ', 115.0000,1,   3,  28,   1,1.02209055, -53.840896, 1.10000, 0.90000, 1.10000, 0.90000
 3030,'SAN ANGELO~1', 115.0000,1,   3,  27,   1,1.00816619, -40.188618, 1.10000, 0.90000, 1.10000, 0.90000
 3031,'TUSCOLA 0   ', 115.0000,1,   3,  27,   1,0.99719173, -26.254366, 1.10000, 0.90000, 1.10000, 0.90000
 3032,'ABILENE 7 0 ', 115.0000,1,   3,  27,   1,0.99991107, -27.145405, 1.10000, 0.90000, 1.10000, 0.90000
 3033,'SNYDER 1 0  ', 115.0000,1,   3,  27,   1,1.00722730, -15.053231, 1.10000, 0.90000, 1.10000, 0.90000
 3034,'SNYDER 1 1  ',  22.0000,2,   3,  27,   1,1.02999997,  -5.774790, 1.10000, 0.90000, 1.10000, 0.90000
 3035,'CHEROKEE 0  ', 115.0000,1,   3,  28,   1,0.99598449, -44.739904, 1.10000, 0.90000, 1.10000, 0.90000
 3036,'RICHLAND S~1', 115.0000,1,   3,  28,   1,0.99288374, -41.904563, 1.10000, 0.90000, 1.10000, 0.90000
 3037,'ROSCOE 2 0  ', 230.0000,1,   3,  27,   1,1.02285182, -25.530863, 1.10000, 0.90000, 1.10000, 0.90000
 3038,'ROSCOE 2 1  ', 115.0000,1,   3,  27,   1,1.00388491, -20.121034, 1.10000, 0.90000, 1.10000, 0.90000
 3039,'ROSCOE 2 2  ',  13.8000,2,   3,  27,   1,1.03580558, -22.932201, 1.10000, 0.90000, 1.10000, 0.90000
 3040,'BALLINGER 0 ', 115.0000,1,   3,  27,   1,0.99011821, -34.465473, 1.10000, 0.90000, 1.10000, 0.90000
 3041,'SILVER 0    ', 230.0000,1,   3,  27,   1,1.01617455, -29.295399, 1.10000, 0.90000, 1.10000, 0.90000
 3042,'SILVER 1    ', 115.0000,1,   3,  27,   1,1.00222671, -18.843462, 1.10000, 0.90000, 1.10000, 0.90000
 3043,'SILVER 2    ',  13.8000,2,   3,  27,   1,1.01617455, -29.295399, 1.10000, 0.90000, 1.10000, 0.90000
 3044,'SILVER 3    ',  13.8000,2,   3,  27,   1,1.01617455, -29.295399, 1.10000, 0.90000, 1.10000, 0.90000
 3045,'SILVER 4    ',  13.8000,2,   3,  27,   1,1.01617455, -29.295399, 1.10000, 0.90000, 1.10000, 0.90000
 3046,'ROSCOE 5 0  ', 230.0000,1,   3,  27,   1,1.01237917, -34.755564, 1.10000, 0.90000, 1.10000, 0.90000
 3047,'ROSCOE 5 1  ', 115.0000,1,   3,  27,   1,1.01999998, -20.528195, 1.10000, 0.90000, 1.10000, 0.90000
 3048,'ROSCOE 5 2  ', 500.0000,2,   3,  27,   1,1.01800168, -41.667111, 1.10000, 0.90000, 1.10000, 0.90000
 3049,'ANSON 0     ', 115.0000,1,   3,  27,   1,1.00034142, -30.031027, 1.10000, 0.90000, 1.10000, 0.90000
 3050,'DEL RIO 0   ', 230.0000,1,   3,  28,   1,1.01375985, -34.098698, 1.10000, 0.90000, 1.10000, 0.90000
 3051,'DEL RIO 1   ', 115.0000,1,   3,  28,   1,0.99531686, -36.015782, 1.10000, 0.90000, 1.10000, 0.90000
 3052,'HUNT 0      ', 115.0000,1,   3,  28,   1,0.99752969, -58.953371, 1.10000, 0.90000, 1.10000, 0.90000
 3053,'WINGATE 0   ', 230.0000,1,   3,  27,   1,1.02598858, -27.208467, 1.10000, 0.90000, 1.10000, 0.90000
 3054,'WINGATE 1   ', 115.0000,1,   3,  27,   1,1.00579882, -26.722572, 1.10000, 0.90000, 1.10000, 0.90000
 3055,'WINGATE 2   ',  13.8000,2,   3,  27,   1,1.03999996, -24.317883, 1.10000, 0.90000, 1.10000, 0.90000
 3056,'WINGATE 3   ',  13.8000,2,   3,  27,   1,1.03999996, -21.727173, 1.10000, 0.90000, 1.10000, 0.90000
 3057,'WINGATE 4   ',  13.8000,2,   3,  27,   1,1.03999996, -21.894762, 1.10000, 0.90000, 1.10000, 0.90000
 3058,'STERLING C~1', 230.0000,1,   3,  27,   1,1.02897191, -24.015596, 1.10000, 0.90000, 1.10000, 0.90000
 3059,'STERLING C~2', 115.0000,1,   3,  27,   1,1.00784028, -17.326662, 1.10000, 0.90000, 1.10000, 0.90000
 3060,'STERLING C~3',  18.0000,2,   3,  27,   1,1.03999996, -16.429084, 1.10000, 0.90000, 1.10000, 0.90000
 3061,'STERLING C~4',  18.0000,2,   3,  27,   1,1.03999996, -18.606443, 1.10000, 0.90000, 1.10000, 0.90000
 3062,'STERLING C~5',  18.0000,2,   3,  27,   1,1.03999996, -21.295915, 1.10000, 0.90000, 1.10000, 0.90000
 3063,'STERLING C~6',  18.0000,2,   3,  27,   1,1.03999996, -20.139270, 1.10000, 0.90000, 1.10000, 0.90000
 3064,'ROSCOE 4 0  ', 115.0000,1,   3,  27,   1,1.01553869, -18.483475, 1.10000, 0.90000, 1.10000, 0.90000
 3065,'ROSCOE 4 1  ',  18.0000,2,   3,  27,   1,1.00000000, -12.363915, 1.10000, 0.90000, 1.10000, 0.90000
 3066,'BRADY 0     ', 115.0000,1,   3,  28,   1,1.00082266, -42.961111, 1.10000, 0.90000, 1.10000, 0.90000
 3067,'TRENT 1 0   ', 115.0000,1,   3,  27,   1,1.02573764, -19.847452, 1.10000, 0.90000, 1.10000, 0.90000
 3068,'TRENT 1 1   ',  20.0000,2,   3,  27,   1,1.03999996, -16.950774, 1.10000, 0.90000, 1.10000, 0.90000
 3069,'OVALO 0     ', 115.0000,1,   3,  27,   1,0.99616367, -29.613931, 1.10000, 0.90000, 1.10000, 0.90000
 3070,'NOLAN 0     ', 115.0000,1,   3,  27,   1,1.01726568, -21.149531, 1.10000, 0.90000, 1.10000, 0.90000
 3071,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.00277650, -16.550419, 1.10000, 0.90000, 1.10000, 0.90000
 3072,'MILES 0     ', 115.0000,1,   3,  27,   1,1.00306523, -38.791735, 1.10000, 0.90000, 1.10000, 0.90000
 3073,'BRACKETTVI~3', 115.0000,1,   3,  28,   1,1.00096881, -54.686036, 1.10000, 0.90000, 1.10000, 0.90000
 3074,'BRACKETTVI~4',  13.8000,2,   3,  28,   1,1.00000000, -52.163521, 1.10000, 0.90000, 1.10000, 0.90000
 3075,'MASON 0     ', 115.0000,1,   3,  28,   1,0.99481761, -40.369102, 1.10000, 0.90000, 1.10000, 0.90000
 3076,'BRACKETTVI~5', 115.0000,1,   3,  28,   1,0.99725825, -56.137485, 1.10000, 0.90000, 1.10000, 0.90000
 3077,'ABILENE 6 0 ', 115.0000,1,   3,  27,   1,1.00039482, -28.088497, 1.10000, 0.90000, 1.10000, 0.90000
 3078,'HERMLEIGH 0 ', 230.0000,1,   3,  27,   1,1.01826632, -25.880820, 1.10000, 0.90000, 1.10000, 0.90000
 3079,'HERMLEIGH 1 ', 161.0000,1,   3,  27,   1,1.01422369, -24.090342, 1.10000, 0.90000, 1.10000, 0.90000
 3080,'HERMLEIGH 2 ', 115.0000,1,   3,  27,   1,1.00448549, -21.192071, 1.10000, 0.90000, 1.10000, 0.90000
 3081,'HERMLEIGH 3 ',  20.0000,2,   3,  27,   1,1.03999996, -19.785023, 1.10000, 0.90000, 1.10000, 0.90000
 3082,'MERKEL 1 0  ', 230.0000,1,   3,  27,   1,1.01736712, -28.074948, 1.10000, 0.90000, 1.10000, 0.90000
 3083,'MERKEL 1 1  ', 115.0000,1,   3,  27,   1,1.01124358, -24.253756, 1.10000, 0.90000, 1.10000, 0.90000
 3084,'MERKEL 1 2  ',  13.8000,2,   3,  27,   1,1.00000000, -18.202932, 1.10000, 0.90000, 1.10000, 0.90000
 3085,'LORAINE 1 0 ', 115.0000,1,   3,  27,   1,1.00364661, -18.446703, 1.10000, 0.90000, 1.10000, 0.90000
 3086,'LORAINE 1 1 ',  13.2000,2,   3,  27,   1,1.00000000, -11.499540, 1.10000, 0.90000, 1.10000, 0.90000
 3087,'LORAINE 1 2 ',  13.2000,2,   3,  27,   1,1.00364661, -18.446703, 1.10000, 0.90000, 1.10000, 0.90000
 3088,'ABILENE 1 0 ', 230.0000,1,   3,  27,   1,1.01999998, -33.277037, 1.10000, 0.90000, 1.10000, 0.90000
 3089,'ABILENE 1 1 ', 161.0000,1,   3,  27,   1,1.01941967, -35.945769, 1.10000, 0.90000, 1.10000, 0.90000
 3090,'ABILENE 1 2 ', 161.0000,1,   3,  27,   1,1.01956272, -36.614079, 1.10000, 0.90000, 1.10000, 0.90000
 3091,'ABILENE 1 3 ', 115.0000,1,   3,  27,   1,1.01999998, -37.515490, 1.10000, 0.90000, 1.10000, 0.90000
 3092,'ABILENE 1 4 ',  13.8000,2,   3,  27,   1,1.03999996, -26.431971, 1.10000, 0.90000, 1.10000, 0.90000
 3093,'ROCKSPRING~1', 115.0000,1,   3,  28,   1,0.99730611, -58.332151, 1.10000, 0.90000, 1.10000, 0.90000
 3094,'MERKEL 2 0  ', 115.0000,1,   3,  27,   1,1.01372468, -23.300485, 1.10000, 0.90000, 1.10000, 0.90000
 3095,'MERKEL 2 1  ',  18.0000,2,   3,  27,   1,1.03999996, -15.360146, 1.10000, 0.90000, 1.10000, 0.90000
 3096,'FLUVANNA 2 0', 230.0000,1,   3,  27,   1,1.01964951, -21.481339, 1.10000, 0.90000, 1.10000, 0.90000
 3097,'FLUVANNA 2 1', 115.0000,1,   3,  27,   1,1.01607966, -19.625367, 1.10000, 0.90000, 1.10000, 0.90000
 3098,'FLUVANNA 2 2',  13.8000,2,   3,  27,   1,1.03999996, -12.800147, 1.10000, 0.90000, 1.10000, 0.90000
 3099,'DYESS AFB 0 ', 115.0000,1,   3,  27,   1,0.99855012, -28.885533, 1.10000, 0.90000, 1.10000, 0.90000
 3100,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,1.00037956, -35.020791, 1.10000, 0.90000, 1.10000, 0.90000
 3101,'BUCHANAN D~4', 115.0000,1,   3,  28,   1,1.00174952, -48.154019, 1.10000, 0.90000, 1.10000, 0.90000
 3102,'ABILENE 3 0 ', 115.0000,1,   3,  27,   1,1.01088357, -37.659122, 1.10000, 0.90000, 1.10000, 0.90000
 3103,'SWEETWATER~6', 115.0000,1,   3,  27,   1,1.00676465, -20.706659, 1.10000, 0.90000, 1.10000, 0.90000
 3104,'BUCHANAN D~1', 115.0000,1,   3,  28,   1,1.00873327, -47.729382, 1.10000, 0.90000, 1.10000, 0.90000
 3105,'BUCHANAN D~2',  13.2000,2,   3,  28,   1,1.00650811, -42.108731, 1.10000, 0.90000, 1.10000, 0.90000
 3106,'BUCHANAN D~3',  13.2000,2,   3,  28,   1,1.00000000, -41.072280, 1.10000, 0.90000, 1.10000, 0.90000
 3107,'INGRAM 0    ', 115.0000,1,   3,  28,   1,0.99228865, -59.065768, 1.10000, 0.90000, 1.10000, 0.90000
 3108,'KEMPNER 0   ', 115.0000,1,   3,  28,   1,1.00094283, -57.072043, 1.10000, 0.90000, 1.10000, 0.90000
 3109,'FLUVANNA 1 0', 115.0000,1,   3,  27,   1,1.01663530, -18.237594, 1.10000, 0.90000, 1.10000, 0.90000
 3110,'FLUVANNA 1 1',  13.8000,2,   3,  27,   1,1.03999996, -10.722222, 1.10000, 0.90000, 1.10000, 0.90000
 3111,'STERLING C~7', 115.0000,1,   3,  27,   1,1.00750279, -16.492229, 1.10000, 0.90000, 1.10000, 0.90000
 3112,'STERLING C~8',  18.0000,2,   3,  27,   1,1.00000000,  -8.322669, 1.10000, 0.90000, 1.10000, 0.90000
 3113,'STERLING C~9',  18.0000,2,   3,  27,   1,1.00000000,  -8.319085, 1.10000, 0.90000, 1.10000, 0.90000
 3114,'SAN ANGELO~2', 115.0000,1,   3,  27,   1,1.00556648, -34.546571, 1.10000, 0.90000, 1.10000, 0.90000
 3115,'ROTAN 0     ', 115.0000,1,   3,  27,   1,1.00268042, -21.923847, 1.10000, 0.90000, 1.10000, 0.90000
 3116,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.00447810, -15.292695, 1.10000, 0.90000, 1.10000, 0.90000
 3117,'SYNDER 1    ',  13.8000,2,   3,  27,   1,1.00000000, -12.237200, 1.10000, 0.90000, 1.10000, 0.90000
 3118,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00000000, -11.267693, 1.10000, 0.90000, 1.10000, 0.90000
 3119,'BRACKETTVI~1', 115.0000,1,   3,  28,   1,1.02281034, -52.158559, 1.10000, 0.90000, 1.10000, 0.90000
 3120,'BRACKETTVI~2',  13.8000,2,   3,  28,   1,1.02319050, -50.681639, 1.10000, 0.90000, 1.10000, 0.90000
 3121,'ROSCOE 1 0  ', 115.0000,1,   3,  27,   1,1.01318014, -16.426052, 1.10000, 0.90000, 1.10000, 0.90000
 3122,'ROSCOE 1 1  ',  18.0000,2,   3,  27,   1,1.00000000,  -7.550603, 1.10000, 0.90000, 1.10000, 0.90000
 3123,'UVALDE 0    ', 115.0000,1,   3,  28,   1,0.99252295, -57.214879, 1.10000, 0.90000, 1.10000, 0.90000
 3124,'FREDERICKS~1', 115.0000,1,   3,  28,   1,1.01999998, -60.021114, 1.10000, 0.90000, 1.10000, 0.90000
 3125,'ABILENE 5 0 ', 115.0000,1,   3,  27,   1,1.00383043, -37.687888, 1.10000, 0.90000, 1.10000, 0.90000
 3126,'SABINAL 0   ', 115.0000,1,   3,  28,   1,1.01999998, -57.577914, 1.10000, 0.90000, 1.10000, 0.90000
 3127,'SWEETWATER~2', 115.0000,2,   3,  27,   1,1.01480258, -16.483384, 1.10000, 0.90000, 1.10000, 0.90000
 3128,'LORAINE 2 0 ', 115.0000,1,   3,  27,   1,1.00669348, -18.075986, 1.10000, 0.90000, 1.10000, 0.90000
 3129,'ROSCOE 3 0  ', 115.0000,2,   3,  27,   1,1.02049720, -16.897979, 1.10000, 0.90000, 1.10000, 0.90000
 3130,'SAN ANGELO~3', 115.0000,1,   3,  27,   1,1.00259042, -19.108250, 1.10000, 0.90000, 1.10000, 0.90000
 3131,'TUSOCOLA 0  ', 115.0000,2,   3,  27,   1,1.01755035, -22.172623, 1.10000, 0.90000, 1.10000, 0.90000
 3132,'EDEN 0      ', 115.0000,1,   3,  28,   1,0.99109608, -40.363963, 1.10000, 0.90000, 1.10000, 0.90000
 3133,'SNYDER 2 0  ', 230.0000,2,   3,  27,   1,1.01652181, -22.124670, 1.10000, 0.90000, 1.10000, 0.90000
 3134,'SNYDER 2 1  ', 161.0000,1,   3,  27,   1,1.01599360, -22.900335, 1.10000, 0.90000, 1.10000, 0.90000
 3135,'SNYDER 2 2  ', 161.0000,1,   3,  27,   1,1.00738275, -19.339517, 1.10000, 0.90000, 1.10000, 0.90000
 3136,'SNYDER 2 3  ', 115.0000,1,   3,  27,   1,1.00136054, -15.648669, 1.10000, 0.90000, 1.10000, 0.90000
 3137,'SWEETWATER~1', 115.0000,2,   3,  27,   1,1.01715660, -23.627709, 1.10000, 0.90000, 1.10000, 0.90000
 3138,'MENARD 0    ', 115.0000,1,   3,  28,   1,1.00982046, -39.150743, 1.10000, 0.90000, 1.10000, 0.90000
 3139,'WINTERS 0   ', 115.0000,1,   3,  27,   1,0.98827833, -29.678593, 1.10000, 0.90000, 1.10000, 0.90000
 3140,'GOLDSBORO 0 ', 115.0000,1,   3,  27,   1,0.99312729, -30.103058, 1.10000, 0.90000, 1.10000, 0.90000
 3141,'SWEETWATER~3', 115.0000,2,   3,  27,   1,1.01572418, -17.828457, 1.10000, 0.90000, 1.10000, 0.90000
 3142,'GOODFELLOW~1', 115.0000,1,   3,  27,   1,1.01830864, -40.345005, 1.10000, 0.90000, 1.10000, 0.90000
 3143,'SANTA ANNA 0', 115.0000,1,   3,  28,   1,1.00003612, -38.881057, 1.10000, 0.90000, 1.10000, 0.90000
 3144,'ROWENA 0    ', 115.0000,1,   3,  28,   1,0.99403584, -39.807664, 1.10000, 0.90000, 1.10000, 0.90000
 3145,'TRENT 2 0   ', 115.0000,1,   3,  27,   1,1.00493538, -23.759680, 1.10000, 0.90000, 1.10000, 0.90000
 3146,'JUNCTION 0  ', 115.0000,1,   3,  28,   1,1.01653874, -35.689921, 1.10000, 0.90000, 1.10000, 0.90000
 3147,'LAMPASAS 0  ', 115.0000,1,   3,  28,   1,1.01999998, -56.133821, 1.10000, 0.90000, 1.10000, 0.90000
 4002,'LAUGHLIN A~1', 115.0000,1,   4,  20,   1,1.01508665, -53.254421, 1.10000, 0.90000, 1.10000, 0.90000
 4003,'EDINBURG 3 0', 115.0000,1,   4,  19,   1,0.99531621, -72.588867, 1.10000, 0.90000, 1.10000, 0.90000
 4004,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,1.01746154, -56.258626, 1.10000, 0.90000, 1.10000, 0.90000
 4005,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,1.01526022, -60.471783, 1.10000, 0.90000, 1.10000, 0.90000
 4006,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,1.02185929, -55.751231, 1.10000, 0.90000, 1.10000, 0.90000
 4007,'MCALLEN 2 0 ', 115.0000,1,   4,  19,   1,0.99943149, -73.182021, 1.10000, 0.90000, 1.10000, 0.90000
 4008,'POTEET 0    ', 115.0000,1,   4,  20,   1,0.98862535, -55.039970, 1.10000, 0.90000, 1.10000, 0.90000
 4009,'SARITA 3 0  ', 115.0000,1,   4,  21,   1,1.02218568, -46.738803, 1.10000, 0.90000, 1.10000, 0.90000
 4010,'SARITA 3 1  ',  20.0000,2,   4,  21,   1,1.02999997, -43.896509, 1.10000, 0.90000, 1.10000, 0.90000
 4011,'HEBBRONVIL~1', 115.0000,1,   4,  19,   1,1.01518285, -57.738881, 1.10000, 0.90000, 1.10000, 0.90000
 4012,'PROGRESO 0  ', 115.0000,1,   4,  19,   1,1.01447213, -69.422295, 1.10000, 0.90000, 1.10000, 0.90000
 4013,'EDINBURG 2 0', 115.0000,1,   4,  19,   1,1.00127208, -71.685479, 1.10000, 0.90000, 1.10000, 0.90000
 4014,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,1.01663268, -53.200432, 1.10000, 0.90000, 1.10000, 0.90000
 4015,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,1.01999998, -54.698433, 1.10000, 0.90000, 1.10000, 0.90000
 4016,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,1.00352597, -50.350187, 1.10000, 0.90000, 1.10000, 0.90000
 4017,'CORPUS CH~24', 115.0000,1,   4,  21,   1,1.00824296, -48.630045, 1.10000, 0.90000, 1.10000, 0.90000
 4018,'WOODSBORO 0 ', 115.0000,1,   4,  21,   1,0.99995828, -47.432604, 1.10000, 0.90000, 1.10000, 0.90000
 4019,'MERCEDES 0  ', 115.0000,1,   4,  19,   1,0.98540580, -67.650039, 1.10000, 0.90000, 1.10000, 0.90000
 4020,'CORPUS CH~13', 115.0000,1,   4,  21,   1,0.98245448, -50.499390, 1.10000, 0.90000, 1.10000, 0.90000
 4021,'EDCOUCH 0   ', 115.0000,1,   4,  19,   1,0.99374825, -66.959247, 1.10000, 0.90000, 1.10000, 0.90000
 4022,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,1.00266659, -59.942860, 1.10000, 0.90000, 1.10000, 0.90000
 4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.00345719, -52.491944, 1.10000, 0.90000, 1.10000, 0.90000
 4024,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,1.01705933, -42.385391, 1.10000, 0.90000, 1.10000, 0.90000
 4025,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,1.01329398, -46.293543, 1.10000, 0.90000, 1.10000, 0.90000
 4026,'CHRISTINE 2 ',  13.8000,2,   4,  20,   1,1.02999997, -34.943463, 1.10000, 0.90000, 1.10000, 0.90000
 4027,'MCALLEN 3 0 ', 115.0000,1,   4,  19,   1,1.01184392, -73.200169, 1.10000, 0.90000, 1.10000, 0.90000
 4028,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.01398504, -33.929122, 1.10000, 0.90000, 1.10000, 0.90000
 4029,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.01359296, -35.899201, 1.10000, 0.90000, 1.10000, 0.90000
 4030,'FANNIN 2    ',  13.8000,2,   4,  21,   1,1.00999999, -30.532264, 1.10000, 0.90000, 1.10000, 0.90000
 4031,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,1.01736498, -57.989351, 1.10000, 0.90000, 1.10000, 0.90000
 4032,'KINGSVILLE 0', 115.0000,1,   4,  21,   1,0.98015934, -55.258857, 1.10000, 0.90000, 1.10000, 0.90000
 4033,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,1.00196707, -59.036822, 1.10000, 0.90000, 1.10000, 0.90000
 4034,'HIDALGO 0   ', 115.0000,1,   4,  19,   1,0.99918604, -71.648316, 1.10000, 0.90000, 1.10000, 0.90000
 4035,'CORPUS CH~15', 115.0000,1,   4,  21,   1,0.98497796, -48.942526, 1.10000, 0.90000, 1.10000, 0.90000
 4036,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,0.99112600, -55.745897, 1.10000, 0.90000, 1.10000, 0.90000
 4037,'SINTON 0    ', 115.0000,1,   4,  21,   1,1.00850010, -49.346119, 1.10000, 0.90000, 1.10000, 0.90000
 4038,'BEEVILLE 0  ', 115.0000,1,   4,  21,   1,0.99159652, -48.698231, 1.10000, 0.90000, 1.10000, 0.90000
 4039,'MISSION 4 0 ', 230.0000,1,   4,  19,   1,1.01181924, -61.343029, 1.10000, 0.90000, 1.10000, 0.90000
 4040,'MISSION 4 1 ', 115.0000,1,   4,  19,   1,1.01999998, -64.962558, 1.10000, 0.90000, 1.10000, 0.90000
 4041,'SAN JUAN 0  ', 230.0000,1,   4,  19,   1,1.00424230, -65.905049, 1.10000, 0.90000, 1.10000, 0.90000
 4042,'SAN JUAN 1  ', 115.0000,1,   4,  19,   1,1.00978184, -71.139774, 1.10000, 0.90000, 1.10000, 0.90000
 4043,'FALCON HEI~5', 115.0000,1,   4,  19,   1,1.01081967, -58.178459, 1.10000, 0.90000, 1.10000, 0.90000
 4044,'FALCON HEI~1', 115.0000,1,   4,  19,   1,1.01338732, -56.903559, 1.10000, 0.90000, 1.10000, 0.90000
 4045,'FALCON HEI~2',  13.8000,2,   4,  19,   1,1.01999998, -48.525448, 1.10000, 0.90000, 1.10000, 0.90000
 4046,'FALCON HEI~3',  13.8000,2,   4,  19,   1,1.01999998, -53.028414, 1.10000, 0.90000, 1.10000, 0.90000
 4047,'FALCON HEI~4',  13.8000,2,   4,  19,   1,1.01999998, -55.526979, 1.10000, 0.90000, 1.10000, 0.90000
 4048,'LA JOYA 0   ', 115.0000,1,   4,  19,   1,0.99978095, -66.471510, 1.10000, 0.90000, 1.10000, 0.90000
 4049,'SEBASTIAN ~2', 115.0000,1,   4,  19,   1,1.00446796, -60.642231, 1.10000, 0.90000, 1.10000, 0.90000
 4050,'SEBASTIAN ~3',  13.8000,2,   4,  19,   1,1.00000000, -57.218407, 1.10000, 0.90000, 1.10000, 0.90000
 4051,'BISHOP 0    ', 115.0000,1,   4,  21,   1,0.98300207, -54.697029, 1.10000, 0.90000, 1.10000, 0.90000
 4052,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.01936698, -50.491538, 1.10000, 0.90000, 1.10000, 0.90000
 4053,'ARMSTRONG ~4', 115.0000,1,   4,  19,   1,1.01243269, -50.681834, 1.10000, 0.90000, 1.10000, 0.90000
 4054,'SKIDMORE 0  ', 115.0000,1,   4,  21,   1,0.99999344, -49.140342, 1.10000, 0.90000, 1.10000, 0.90000
 4055,'CORPUS CH~29', 115.0000,1,   4,  21,   1,0.98827857, -47.779045, 1.10000, 0.90000, 1.10000, 0.90000
 4056,'GREGORY 0   ', 230.0000,1,   4,  21,   1,1.01972628, -39.172142, 1.10000, 0.90000, 1.10000, 0.90000
 4057,'GREGORY 1   ', 115.0000,1,   4,  21,   1,1.00093782, -44.655428, 1.10000, 0.90000, 1.10000, 0.90000
 4058,'GREGORY 2   ',  13.8000,2,   4,  21,   1,1.02999997, -36.015072, 1.10000, 0.90000, 1.10000, 0.90000
 4059,'GREGORY 3   ',  13.8000,2,   4,  21,   1,1.02999997, -36.929282, 1.10000, 0.90000, 1.10000, 0.90000
 4060,'GREGORY 4   ',  13.8000,2,   4,  21,   1,1.02999997, -33.469023, 1.10000, 0.90000, 1.10000, 0.90000
 4061,'GREGORY 5   ',  13.8000,2,   4,  21,   1,1.02999997, -34.518885, 1.10000, 0.90000, 1.10000, 0.90000
 4062,'GREGORY 6   ',  13.8000,2,   4,  21,   1,1.02999997, -32.453910, 1.10000, 0.90000, 1.10000, 0.90000
 4063,'GREGORY 7   ',  13.8000,2,   4,  21,   1,1.02999997, -35.202870, 1.10000, 0.90000, 1.10000, 0.90000
 4064,'CORPUS CH~16', 115.0000,1,   4,  21,   1,0.99297005, -48.157659, 1.10000, 0.90000, 1.10000, 0.90000
 4065,'CORPUS CH~17',  18.0000,2,   4,  21,   1,1.01999998, -43.148108, 1.10000, 0.90000, 1.10000, 0.90000
 4066,'WESLACO 0   ', 115.0000,1,   4,  19,   1,1.01186252, -73.748469, 1.10000, 0.90000, 1.10000, 0.90000
 4067,'HARLINGEN ~1', 115.0000,1,   4,  19,   1,0.98768109, -64.761388, 1.10000, 0.90000, 1.10000, 0.90000
 4068,'ELSA 0      ', 115.0000,1,   4,  19,   1,1.00181353, -73.149537, 1.10000, 0.90000, 1.10000, 0.90000
 4069,'CORPUS CH~14', 115.0000,1,   4,  21,   1,0.99375206, -48.021947, 1.10000, 0.90000, 1.10000, 0.90000
 4070,'BROWNSVILL~3', 230.0000,1,   4,  19,   1,1.01303136, -51.566955, 1.10000, 0.90000, 1.10000, 0.90000
 4071,'BROWNSVILL~4', 115.0000,1,   4,  19,   1,0.99513501, -56.055373, 1.10000, 0.90000, 1.10000, 0.90000
 4072,'CORPUS CHR~7', 115.0000,1,   4,  21,   1,0.99473548, -47.711153, 1.10000, 0.90000, 1.10000, 0.90000
 4073,'MISSION 1 0 ', 230.0000,1,   4,  19,   1,1.01159847, -61.536009, 1.10000, 0.90000, 1.10000, 0.90000
 4074,'MISSION 1 1 ', 115.0000,1,   4,  19,   1,1.01828229, -64.090800, 1.10000, 0.90000, 1.10000, 0.90000
 4075,'MISSION 1 2 ',  24.0000,2,   4,  19,   1,1.01159847, -61.536009, 1.10000, 0.90000, 1.10000, 0.90000
 4076,'MISSION 1 3 ',  24.0000,2,   4,  19,   1,1.02999997, -55.760268, 1.10000, 0.90000, 1.10000, 0.90000
 4077,'MISSION 1 4 ',  24.0000,2,   4,  19,   1,1.02999997, -57.916657, 1.10000, 0.90000, 1.10000, 0.90000
 4078,'CORPUS CH~28', 115.0000,1,   4,  21,   1,0.98551154, -48.231149, 1.10000, 0.90000, 1.10000, 0.90000
 4079,'MISSION 3 0 ', 115.0000,1,   4,  19,   1,1.00727987, -68.026212, 1.10000, 0.90000, 1.10000, 0.90000
 4080,'CORPUS CH~18', 230.0000,1,   4,  21,   1,1.02823615, -44.302916, 1.10000, 0.90000, 1.10000, 0.90000
 4081,'CORPUS CH~19', 115.0000,1,   4,  21,   1,1.01336730, -47.764070, 1.10000, 0.90000, 1.10000, 0.90000
 4082,'CORPUS CH~20',  13.8000,2,   4,  21,   1,1.03999996, -37.738175, 1.10000, 0.90000, 1.10000, 0.90000
 4083,'CORPUS CH~21',  13.8000,2,   4,  21,   1,1.03999996, -38.257771, 1.10000, 0.90000, 1.10000, 0.90000
 4084,'CORPUS CH~22',  13.8000,2,   4,  21,   1,1.03999996, -41.011239, 1.10000, 0.90000, 1.10000, 0.90000
 4085,'CORPUS CH~23',  13.8000,2,   4,  21,   1,1.03999996, -42.359184, 1.10000, 0.90000, 1.10000, 0.90000
 4086,'RIO HONDO 0 ', 115.0000,1,   4,  19,   1,1.01999998, -61.302778, 1.10000, 0.90000, 1.10000, 0.90000
 4087,'CORPUS CH~25', 115.0000,1,   4,  21,   1,1.01496947, -49.305227, 1.10000, 0.90000, 1.10000, 0.90000
 4088,'PHARR 0     ', 115.0000,1,   4,  19,   1,1.01999998, -72.875455, 1.10000, 0.90000, 1.10000, 0.90000
 4089,'SANTA ROSA~1', 115.0000,1,   4,  19,   1,1.00224853, -64.747038, 1.10000, 0.90000, 1.10000, 0.90000
 4090,'SANTA ROSA~2',  13.8000,2,   4,  19,   1,1.00224853, -64.747038, 1.10000, 0.90000, 1.10000, 0.90000
 4091,'SANTA ROSA~3',  13.8000,2,   4,  19,   1,1.00999999, -62.098031, 1.10000, 0.90000, 1.10000, 0.90000
 4092,'SANTA ROSA~4',  13.8000,2,   4,  19,   1,1.00224853, -64.747038, 1.10000, 0.90000, 1.10000, 0.90000
 4093,'SANTA ROSA~5',  13.8000,2,   4,  19,   1,1.00999999, -60.924598, 1.10000, 0.90000, 1.10000, 0.90000
 4094,'SANTA ROSA~6',  13.8000,2,   4,  19,   1,1.00999999, -63.301483, 1.10000, 0.90000, 1.10000, 0.90000
 4095,'SANTA ROSA~7',  13.8000,2,   4,  19,   1,1.00999999, -61.812283, 1.10000, 0.90000, 1.10000, 0.90000
 4096,'SANTA ROSA~8',  13.8000,2,   4,  19,   1,1.00224853, -64.747038, 1.10000, 0.90000, 1.10000, 0.90000
 4097,'SANTA ROSA~9',  13.8000,2,   4,  19,   1,1.00999999, -61.419656, 1.10000, 0.90000, 1.10000, 0.90000
 4098,'SANTA ROS~10',  13.8000,2,   4,  19,   1,1.00224853, -64.747038, 1.10000, 0.90000, 1.10000, 0.90000
 4099,'ODEM 0      ', 115.0000,1,   4,  21,   1,0.99208057, -50.159936, 1.10000, 0.90000, 1.10000, 0.90000
 4100,'CORPUS CH~10', 115.0000,1,   4,  21,   1,0.99235660, -47.608662, 1.10000, 0.90000, 1.10000, 0.90000
 4101,'LAREDO 3 0  ', 115.0000,1,   4,  20,   1,0.99937779, -58.884789, 1.10000, 0.90000, 1.10000, 0.90000
 4102,'OLMITO 0    ', 115.0000,1,   4,  19,   1,1.00384212, -58.882740, 1.10000, 0.90000, 1.10000, 0.90000
 4103,'EDINBURG 1 0', 115.0000,1,   4,  19,   1,1.00488198, -74.238009, 1.10000, 0.90000, 1.10000, 0.90000
 4104,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,0.99768758, -46.690050, 1.10000, 0.90000, 1.10000, 0.90000
 4105,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.00999999, -43.311954, 1.10000, 0.90000, 1.10000, 0.90000
 4106,'PORT ISABE~1', 115.0000,1,   4,  19,   1,0.99646842, -58.201039, 1.10000, 0.90000, 1.10000, 0.90000
 4107,'DONNA 0     ', 115.0000,1,   4,  19,   1,1.00730431, -72.660761, 1.10000, 0.90000, 1.10000, 0.90000
 4108,'INGLESIDE 0 ', 115.0000,1,   4,  21,   1,0.99801183, -45.215825, 1.10000, 0.90000, 1.10000, 0.90000
 4109,'CORPUS CHR~8', 115.0000,1,   4,  21,   1,0.98223507, -49.951441, 1.10000, 0.90000, 1.10000, 0.90000
 4110,'LOS FRESNO~1', 115.0000,1,   4,  19,   1,1.00314879, -63.107451, 1.10000, 0.90000, 1.10000, 0.90000
 4111,'HARLINGEN ~2', 115.0000,1,   4,  19,   1,0.98482037, -67.349873, 1.10000, 0.90000, 1.10000, 0.90000
 4112,'RIVIERA 0   ', 115.0000,1,   4,  21,   1,1.00986934, -54.663216, 1.10000, 0.90000, 1.10000, 0.90000
 4113,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,1.02162719, -55.738633, 1.10000, 0.90000, 1.10000, 0.90000
 4114,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,1.01165068, -57.926732, 1.10000, 0.90000, 1.10000, 0.90000
 4115,'LAREDO 1 2  ',  13.8000,2,   4,  20,   1,1.03999996, -51.925267, 1.10000, 0.90000, 1.10000, 0.90000
 4116,'LAREDO 1 3  ',  13.8000,2,   4,  20,   1,1.03999996, -51.970916, 1.10000, 0.90000, 1.10000, 0.90000
 4117,'JOURDANTON 0', 115.0000,1,   4,  20,   1,1.00924170, -48.036755, 1.10000, 0.90000, 1.10000, 0.90000
 4118,'GEORGE WES~1', 115.0000,1,   4,  21,   1,0.98218679, -56.409921, 1.10000, 0.90000, 1.10000, 0.90000
 4119,'ROMA 0      ', 115.0000,1,   4,  19,   1,1.00855970, -58.153200, 1.10000, 0.90000, 1.10000, 0.90000
 4120,'CORPUS CHR~9', 115.0000,1,   4,  21,   1,0.98892438, -47.922079, 1.10000, 0.90000, 1.10000, 0.90000
 4121,'SANTA MARI~1', 115.0000,1,   4,  19,   1,1.01032817, -68.810857, 1.10000, 0.90000, 1.10000, 0.90000
 4122,'MCALLEN 1 0 ', 115.0000,1,   4,  19,   1,1.00687242, -71.892263, 1.10000, 0.90000, 1.10000, 0.90000
 4123,'CORPUS CH~27', 115.0000,1,   4,  21,   1,0.98852187, -50.068630, 1.10000, 0.90000, 1.10000, 0.90000
 4124,'FALFURRIAS 0', 115.0000,1,   4,  19,   1,0.99277729, -62.572251, 1.10000, 0.90000, 1.10000, 0.90000
 4125,'PETTUS 0    ', 115.0000,1,   4,  21,   1,0.99246371, -46.260048, 1.10000, 0.90000, 1.10000, 0.90000
 4126,'BROWNSVILL~5', 115.0000,1,   4,  19,   1,1.00419903, -56.484022, 1.10000, 0.90000, 1.10000, 0.90000
 4127,'ALICE 0     ', 115.0000,1,   4,  21,   1,0.99882591, -58.181457, 1.10000, 0.90000, 1.10000, 0.90000
 4128,'RIO GRANDE~1', 115.0000,1,   4,  19,   1,0.99575728, -69.675532, 1.10000, 0.90000, 1.10000, 0.90000
 4129,'PREMONT 0   ', 115.0000,1,   4,  20,   1,1.02472305, -56.325496, 1.10000, 0.90000, 1.10000, 0.90000
 4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.01999998, -57.775887, 1.10000, 0.90000, 1.10000, 0.90000
 4131,'PEARSALL 0  ', 230.0000,1,   4,  20,   1,1.01999998, -50.629744, 1.10000, 0.90000, 1.10000, 0.90000
 4132,'PEARSALL 1  ', 115.0000,1,   4,  20,   1,1.01801038, -51.568096, 1.10000, 0.90000, 1.10000, 0.90000
 4133,'PEARSALL 2  ',  20.0000,2,   4,  20,   1,1.01999998, -50.629744, 1.10000, 0.90000, 1.10000, 0.90000
 4134,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.01467144, -49.792393, 1.10000, 0.90000, 1.10000, 0.90000
 4135,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.01506722, -49.831407, 1.10000, 0.90000, 1.10000, 0.90000
 4136,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.01337063, -49.581269, 1.10000, 0.90000, 1.10000, 0.90000
 4137,'PEARSALL 6  ',  20.0000,2,   4,  20,   1,1.01999998, -50.629744, 1.10000, 0.90000, 1.10000, 0.90000
 4138,'PEARSALL 7  ',  20.0000,2,   4,  20,   1,1.01999998, -50.629744, 1.10000, 0.90000, 1.10000, 0.90000
 4139,'SANDIA 0    ', 115.0000,1,   4,  21,   1,0.98288047, -54.805602, 1.10000, 0.90000, 1.10000, 0.90000
 4140,'SARITA 1 0  ', 230.0000,1,   4,  21,   1,1.02845037, -48.735268, 1.10000, 0.90000, 1.10000, 0.90000
 4141,'SARITA 1 1  ', 115.0000,1,   4,  21,   1,1.01999998, -51.913310, 1.10000, 0.90000, 1.10000, 0.90000
 4142,'SARITA 1 2  ',  13.8000,2,   4,  21,   1,1.03923988, -46.638290, 1.10000, 0.90000, 1.10000, 0.90000
 4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,1.00143468, -54.199627, 1.10000, 0.90000, 1.10000, 0.90000
 4144,'ORANGE GRO~1', 115.0000,1,   4,  21,   1,0.98467821, -56.116971, 1.10000, 0.90000, 1.10000, 0.90000
 4145,'PORTLAND 0  ', 115.0000,1,   4,  21,   1,0.99250579, -46.723511, 1.10000, 0.90000, 1.10000, 0.90000
 4146,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,1.02140462, -55.900789, 1.10000, 0.90000, 1.10000, 0.90000
 4147,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,1.01999998, -57.744441, 1.10000, 0.90000, 1.10000, 0.90000
 4148,'THREE RIVE~1', 115.0000,1,   4,  20,   1,0.98881000, -57.961668, 1.10000, 0.90000, 1.10000, 0.90000
 4149,'ROCKPORT 0  ', 115.0000,1,   4,  21,   1,0.99398249, -45.086021, 1.10000, 0.90000, 1.10000, 0.90000
 4150,'CORPUS CH~12', 115.0000,1,   4,  21,   1,0.98839939, -48.598934, 1.10000, 0.90000, 1.10000, 0.90000
 4151,'ARMSTRONG ~1', 230.0000,1,   4,  21,   1,1.02281106, -49.969080, 1.10000, 0.90000, 1.10000, 0.90000
 4152,'ARMSTRONG ~2', 115.0000,1,   4,  21,   1,1.01834905, -48.544303, 1.10000, 0.90000, 1.10000, 0.90000
 4153,'ARMSTRONG ~3',  18.0000,2,   4,  21,   1,1.03293252, -48.131551, 1.10000, 0.90000, 1.10000, 0.90000
 4154,'PENITAS 0   ', 115.0000,1,   4,  19,   1,0.99670786, -67.892961, 1.10000, 0.90000, 1.10000, 0.90000
 4155,'SULLIVAN C~1', 115.0000,1,   4,  19,   1,1.00181687, -65.794830, 1.10000, 0.90000, 1.10000, 0.90000
 4156,'CORPUS CH~26', 115.0000,1,   4,  21,   1,0.99171948, -49.550615, 1.10000, 0.90000, 1.10000, 0.90000
 4157,'MISSION 2 0 ', 115.0000,1,   4,  19,   1,1.00396919, -70.332691, 1.10000, 0.90000, 1.10000, 0.90000
 4158,'CORPUS CHR~1', 230.0000,1,   4,  21,   1,1.01402819, -42.173246, 1.10000, 0.90000, 1.10000, 0.90000
 4159,'CORPUS CHR~2', 115.0000,1,   4,  21,   1,0.99890530, -46.393268, 1.10000, 0.90000, 1.10000, 0.90000
 4160,'CORPUS CHR~3',  13.8000,2,   4,  21,   1,1.02999997, -39.572965, 1.10000, 0.90000, 1.10000, 0.90000
 4161,'CORPUS CHR~4',  13.8000,2,   4,  21,   1,1.02999997, -39.330104, 1.10000, 0.90000, 1.10000, 0.90000
 4162,'CORPUS CHR~5',  13.8000,2,   4,  21,   1,1.02999997, -38.581806, 1.10000, 0.90000, 1.10000, 0.90000
 4163,'CORPUS CHR~6',  13.8000,2,   4,  21,   1,1.01402819, -42.173246, 1.10000, 0.90000, 1.10000, 0.90000
 4164,'GRULLA 0    ', 115.0000,1,   4,  19,   1,1.00199711, -64.771367, 1.10000, 0.90000, 1.10000, 0.90000
 4165,'SARITA 2 0  ', 115.0000,1,   4,  21,   1,1.02096784, -46.522140, 1.10000, 0.90000, 1.10000, 0.90000
 4166,'SARITA 2 1  ',  13.8000,2,   4,  21,   1,1.00701475, -42.634669, 1.10000, 0.90000, 1.10000, 0.90000
 4167,'HARGILL 0   ', 115.0000,1,   4,  19,   1,0.99450785, -68.007046, 1.10000, 0.90000, 1.10000, 0.90000
 4168,'CORPUS CH~11', 115.0000,1,   4,  21,   1,0.99739122, -46.704140, 1.10000, 0.90000, 1.10000, 0.90000
 4169,'MATHIS 0    ', 115.0000,1,   4,  21,   1,0.98708344, -52.229429, 1.10000, 0.90000, 1.10000, 0.90000
 4170,'ARANSAS PA~1', 115.0000,1,   4,  21,   1,0.98866123, -46.962950, 1.10000, 0.90000, 1.10000, 0.90000
 4171,'SAN BENITO 0', 115.0000,1,   4,  19,   1,1.00925219, -62.492741, 1.10000, 0.90000, 1.10000, 0.90000
 4172,'PLEASANTON 0', 115.0000,1,   4,  20,   1,1.00203478, -50.905922, 1.10000, 0.90000, 1.10000, 0.90000
 4173,'REFUGIO 0   ', 115.0000,1,   4,  21,   1,0.99848282, -40.644489, 1.10000, 0.90000, 1.10000, 0.90000
 4174,'LYTLE 0     ', 115.0000,1,   4,  20,   1,1.01267314, -57.738861, 1.10000, 0.90000, 1.10000, 0.90000
 4175,'LAREDO 2 0  ', 115.0000,1,   4,  20,   1,1.01999998, -56.225851, 1.10000, 0.90000, 1.10000, 0.90000
 4176,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.03449595, -52.807239, 1.10000, 0.90000, 1.10000, 0.90000
 4177,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.03999996, -49.439583, 1.10000, 0.90000, 1.10000, 0.90000
 4178,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,1.01999998, -46.812409, 1.10000, 0.90000, 1.10000, 0.90000
 4179,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,1.00674534, -58.432104, 1.10000, 0.90000, 1.10000, 0.90000
 4180,'PORT ARANS~1', 115.0000,1,   4,  21,   1,0.98640442, -48.018620, 1.10000, 0.90000, 1.10000, 0.90000
 4181,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.02237308, -39.371147, 1.10000, 0.90000, 1.10000, 0.90000
 4182,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,1.00290394, -43.431028, 1.10000, 0.90000, 1.10000, 0.90000
 4183,'SAN PERLIT~1', 230.0000,2,   4,  19,   1,1.01707327, -49.910217, 1.10000, 0.90000, 1.10000, 0.90000
 4184,'SAN PERLIT~2', 115.0000,1,   4,  19,   1,1.00353003, -57.692272, 1.10000, 0.90000, 1.10000, 0.90000
 4185,'ZAPATA 0    ', 115.0000,1,   4,  19,   1,1.01672077, -58.881251, 1.10000, 0.90000, 1.10000, 0.90000
 4186,'SANTA ROS~11', 115.0000,1,   4,  19,   1,0.99728662, -69.364136, 1.10000, 0.90000, 1.10000, 0.90000
 4187,'COTULLA 0   ', 115.0000,1,   4,  20,   1,0.99239302, -59.111380, 1.10000, 0.90000, 1.10000, 0.90000
 4188,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,1.02248323, -53.386838, 1.10000, 0.90000, 1.10000, 0.90000
 4189,'CARRIZO SP~1', 115.0000,1,   4,  20,   1,0.98798066, -57.016370, 1.10000, 0.90000, 1.10000, 0.90000
 4190,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,1.00555837, -58.682219, 1.10000, 0.90000, 1.10000, 0.90000
 4191,'RAYMONDVIL~1', 115.0000,1,   4,  19,   1,1.00046337, -55.834696, 1.10000, 0.90000, 1.10000, 0.90000
 4192,'BROWNSVILL~1', 230.0000,2,   4,  19,   1,1.01999998, -50.725957, 1.10000, 0.90000, 1.10000, 0.90000
 4193,'BROWNSVILL~2', 115.0000,1,   4,  19,   1,1.01268899, -53.473848, 1.10000, 0.90000, 1.10000, 0.90000
 4194,'SEBASTIAN ~1', 115.0000,2,   4,  19,   1,0.99946594, -61.602118, 1.10000, 0.90000, 1.10000, 0.90000
 4195,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.03057230, -51.459011, 1.10000, 0.90000, 1.10000, 0.90000
 4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.02815831, -52.957769, 1.10000, 0.90000, 1.10000, 0.90000
 4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.02349305, -54.957406, 1.10000, 0.90000, 1.10000, 0.90000
 5003,'GARLAND 5 0 ', 161.0000,1,   5,  16,   1,0.98819786, -70.877460, 1.10000, 0.90000, 1.10000, 0.90000
 5004,'KERENS 0    ', 161.0000,1,   5,  14,   1,0.98668933, -63.624838, 1.10000, 0.90000, 1.10000, 0.90000
 5005,'LIPAN 0     ', 161.0000,1,   5,  18,   1,1.00934803, -55.202859, 1.10000, 0.90000, 1.10000, 0.90000
 5006,'DALLAS 24 0 ', 161.0000,1,   5,  16,   1,0.99387252, -70.413561, 1.10000, 0.90000, 1.10000, 0.90000
 5007,'DENTON 4 0  ', 161.0000,1,   5,  17,   1,0.99355280, -66.108376, 1.10000, 0.90000, 1.10000, 0.90000
 5008,'ALBANY 2 0  ', 161.0000,1,   5,  15,   1,1.00614071, -43.584492, 1.10000, 0.90000, 1.10000, 0.90000
 5009,'DALLAS 21 0 ', 161.0000,1,   5,  16,   1,0.99585843, -71.667256, 1.10000, 0.90000, 1.10000, 0.90000
 5010,'PLANO 2 0   ', 161.0000,1,   5,  16,   1,0.99543595, -69.630466, 1.10000, 0.90000, 1.10000, 0.90000
 5011,'THORNTON 0  ', 161.0000,1,   5,  13,   1,1.00357723, -55.469554, 1.10000, 0.90000, 1.10000, 0.90000
 5012,'DENTON 5 0  ', 161.0000,1,   5,  17,   1,0.99131864, -66.588771, 1.10000, 0.90000, 1.10000, 0.90000
 5013,'EARLY 0     ', 161.0000,1,   5,  15,   1,1.01999998, -51.514410, 1.10000, 0.90000, 1.10000, 0.90000
 5014,'DECATUR 0   ', 161.0000,1,   5,  17,   1,0.99452269, -62.796069, 1.10000, 0.90000, 1.10000, 0.90000
 5015,'KELLER 2 0  ', 500.0000,1,   5,  17,   1,1.00318611, -61.564668, 1.10000, 0.90000, 1.10000, 0.90000
 5016,'KELLER 2 1  ', 161.0000,1,   5,  17,   1,1.00130367, -66.191411, 1.10000, 0.90000, 1.10000, 0.90000
 5017,'PONDER 0    ', 161.0000,1,   5,  17,   1,0.99129486, -67.458746, 1.10000, 0.90000, 1.10000, 0.90000
 5018,'JACKSBORO ~1', 500.0000,1,   5,  12,   1,1.00407970, -48.691906, 1.10000, 0.90000, 1.10000, 0.90000
 5019,'JACKSBORO ~2', 161.0000,1,   5,  12,   1,1.00148022, -50.447921, 1.10000, 0.90000, 1.10000, 0.90000
 5020,'JACKSBORO ~3',  13.8000,2,   5,  12,   1,1.00000000, -46.981378, 1.10000, 0.90000, 1.10000, 0.90000
 5021,'ALEDO 1 0   ', 500.0000,1,   5,  17,   1,1.00030506, -59.459440, 1.10000, 0.90000, 1.10000, 0.90000
 5022,'ALEDO 1 1   ', 161.0000,1,   5,  17,   1,0.99761242, -63.185814, 1.10000, 0.90000, 1.10000, 0.90000
 5023,'ALEDO 1 2   ',  13.8000,2,   5,  17,   1,1.00030506, -59.459440, 1.10000, 0.90000, 1.10000, 0.90000
 5024,'GATESVILLE~4', 161.0000,1,   5,  13,   1,1.00256431, -55.893327, 1.10000, 0.90000, 1.10000, 0.90000
 5025,'CLEBURNE 2 0', 161.0000,1,   5,  18,   1,0.99471736, -62.513047, 1.10000, 0.90000, 1.10000, 0.90000
 5026,'FORT WORTH~6', 161.0000,1,   5,  17,   1,0.98960912, -67.694087, 1.10000, 0.90000, 1.10000, 0.90000
 5027,'FORT WORT~16', 161.0000,1,   5,  17,   1,0.99297893, -68.554697, 1.10000, 0.90000, 1.10000, 0.90000
 5028,'FORT WORTH~1', 161.0000,1,   5,  17,   1,0.99799430, -68.658913, 1.10000, 0.90000, 1.10000, 0.90000
 5029,'TROY 0      ', 161.0000,1,   5,  13,   1,1.00101185, -54.814167, 1.10000, 0.90000, 1.10000, 0.90000
 5030,'SPRINGTOWN 0', 161.0000,1,   5,  12,   1,0.98986286, -66.293625, 1.10000, 0.90000, 1.10000, 0.90000
 5031,'PRINCETON 0 ', 161.0000,1,   5,  16,   1,1.00199080, -66.736037, 1.10000, 0.90000, 1.10000, 0.90000
 5032,'DALLAS 27 0 ', 161.0000,1,   5,  16,   1,0.99203467, -69.807996, 1.10000, 0.90000, 1.10000, 0.90000
 5033,'DALLAS 1 0  ', 500.0000,1,   5,  16,   1,1.01082718, -63.990369, 1.10000, 0.90000, 1.10000, 0.90000
 5034,'DALLAS 1 1  ', 161.0000,1,   5,  16,   1,1.00452423, -66.208418, 1.10000, 0.90000, 1.10000, 0.90000
 5035,'DALLAS 1 2  ',  13.2000,2,   5,  16,   1,1.01082718, -63.990369, 1.10000, 0.90000, 1.10000, 0.90000
 5036,'DALLAS 1 3  ',  13.2000,2,   5,  16,   1,1.01082718, -63.990369, 1.10000, 0.90000, 1.10000, 0.90000
 5037,'DALLAS 1 4  ',  13.2000,2,   5,  16,   1,1.01999998, -63.363296, 1.10000, 0.90000, 1.10000, 0.90000
 5038,'DALLAS 1 5  ',  13.2000,2,   5,  16,   1,1.01999998, -63.341972, 1.10000, 0.90000, 1.10000, 0.90000
 5039,'DALLAS 1 6  ',  13.2000,2,   5,  16,   1,1.01939070, -63.709641, 1.10000, 0.90000, 1.10000, 0.90000
 5040,'DALLAS 1 7  ',  13.2000,2,   5,  16,   1,1.01999998, -63.144115, 1.10000, 0.90000, 1.10000, 0.90000
 5041,'DALLAS 1 8  ',  13.2000,2,   5,  16,   1,1.01999998, -63.404899, 1.10000, 0.90000, 1.10000, 0.90000
 5042,'DALLAS 1 9  ',  13.2000,2,   5,  16,   1,1.01999998, -63.294735, 1.10000, 0.90000, 1.10000, 0.90000
 5043,'ROYSE CITY 0', 161.0000,1,   5,  16,   1,0.98495126, -69.769119, 1.10000, 0.90000, 1.10000, 0.90000
 5044,'BOYD 0      ', 161.0000,1,   5,  17,   1,0.99624002, -63.170029, 1.10000, 0.90000, 1.10000, 0.90000
 5045,'STEPHENVIL~1', 500.0000,1,   5,  18,   1,1.01019526, -48.990174, 1.10000, 0.90000, 1.10000, 0.90000
 5046,'STEPHENVIL~2', 161.0000,1,   5,  18,   1,1.00766611, -51.030471, 1.10000, 0.90000, 1.10000, 0.90000
 5047,'MANSFIELD 0 ', 500.0000,1,   5,  17,   1,1.00820899, -59.913279, 1.10000, 0.90000, 1.10000, 0.90000
 5048,'MANSFIELD 1 ', 161.0000,1,   5,  17,   1,0.99610877, -64.259437, 1.10000, 0.90000, 1.10000, 0.90000
 5049,'GREENVILLE~1', 500.0000,1,   5,  16,   1,1.00615263, -59.974293, 1.10000, 0.90000, 1.10000, 0.90000
 5050,'GREENVILLE~2', 161.0000,1,   5,  16,   1,1.00228858, -64.457260, 1.10000, 0.90000, 1.10000, 0.90000
 5051,'GREENVILLE~3',  22.0000,2,   5,  16,   1,1.01321006, -59.204879, 1.10000, 0.90000, 1.10000, 0.90000
 5052,'GREENVILLE~4', 115.0000,1,   5,  16,   1,1.00406849, -63.170692, 1.10000, 0.90000, 1.10000, 0.90000
 5053,'PLANO 4 0   ', 161.0000,1,   5,  16,   1,0.98850900, -69.590175, 1.10000, 0.90000, 1.10000, 0.90000
 5054,'GROESBECK 0 ', 161.0000,1,   5,  14,   1,0.99399441, -57.448257, 1.10000, 0.90000, 1.10000, 0.90000
 5055,'GRAHAM 0    ', 500.0000,1,   5,  12,   1,1.00284874, -50.212443, 1.10000, 0.90000, 1.10000, 0.90000
 5056,'GRAHAM 1    ', 161.0000,1,   5,  12,   1,1.00138915, -51.068300, 1.10000, 0.90000, 1.10000, 0.90000
 5057,'GRAHAM 2    ',  13.8000,2,   5,  12,   1,1.00284874, -50.212443, 1.10000, 0.90000, 1.10000, 0.90000
 5058,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.00000000, -47.442477, 1.10000, 0.90000, 1.10000, 0.90000
 5059,'MABANK 2 0  ', 161.0000,1,   5,  14,   1,0.99549437, -64.250558, 1.10000, 0.90000, 1.10000, 0.90000
 5060,'MABANK 2 1  ', 115.0000,1,   5,  14,   1,0.99837011, -66.611823, 1.10000, 0.90000, 1.10000, 0.90000
 5061,'MABANK 2 2  ', 115.0000,1,   5,  14,   1,1.01999998, -69.970370, 1.10000, 0.90000, 1.10000, 0.90000
 5062,'MABANK 2 3  ', 115.0000,1,   5,  14,   1,0.99169225, -74.340441, 1.10000, 0.90000, 1.10000, 0.90000
 5063,'ARLINGTON ~1', 500.0000,1,   5,  17,   1,1.01028419, -62.188114, 1.10000, 0.90000, 1.10000, 0.90000
 5064,'ARLINGTON ~2', 161.0000,1,   5,  17,   1,1.00147140, -66.397614, 1.10000, 0.90000, 1.10000, 0.90000
 5065,'ARLINGTON ~3',  13.8000,2,   5,  17,   1,1.01124525, -62.084890, 1.10000, 0.90000, 1.10000, 0.90000
 5066,'ARLINGTON ~4',  13.8000,2,   5,  17,   1,1.01028419, -62.188114, 1.10000, 0.90000, 1.10000, 0.90000
 5067,'ARLINGTON ~5',  13.8000,2,   5,  17,   1,1.02999997, -59.609697, 1.10000, 0.90000, 1.10000, 0.90000
 5068,'ARLINGTON ~6',  13.8000,2,   5,  17,   1,1.02999997, -59.485033, 1.10000, 0.90000, 1.10000, 0.90000
 5069,'ARLINGTON ~7',  13.8000,2,   5,  17,   1,1.02999997, -59.314312, 1.10000, 0.90000, 1.10000, 0.90000
 5070,'DALLAS 41 0 ', 161.0000,1,   5,  17,   1,0.99041355, -70.297004, 1.10000, 0.90000, 1.10000, 0.90000
 5071,'WACO 3 0    ', 161.0000,1,   5,  13,   1,1.00971591, -54.850172, 1.10000, 0.90000, 1.10000, 0.90000
 5072,'DALLAS 19 0 ', 161.0000,1,   5,  16,   1,0.99376631, -69.873006, 1.10000, 0.90000, 1.10000, 0.90000
 5073,'BANGS 0     ', 161.0000,1,   5,  15,   1,1.01740336, -46.702323, 1.10000, 0.90000, 1.10000, 0.90000
 5074,'PROSPER 0   ', 161.0000,1,   5,  16,   1,0.99543148, -69.570210, 1.10000, 0.90000, 1.10000, 0.90000
 5075,'EVANT 0     ', 161.0000,1,   5,  18,   1,1.00234580, -56.953983, 1.10000, 0.90000, 1.10000, 0.90000
 5076,'TERRELL 1 0 ', 161.0000,1,   5,  16,   1,1.00034916, -71.668567, 1.10000, 0.90000, 1.10000, 0.90000
 5077,'TERRELL 1 1 ', 115.0000,1,   5,  16,   1,1.01999998, -72.655727, 1.10000, 0.90000, 1.10000, 0.90000
 5078,'AUBREY 0    ', 161.0000,1,   5,  17,   1,0.98916334, -66.892195, 1.10000, 0.90000, 1.10000, 0.90000
 5079,'WACO 4 0    ', 161.0000,1,   5,  13,   1,1.01350629, -56.311754, 1.10000, 0.90000, 1.10000, 0.90000
 5080,'LORENA 0    ', 161.0000,1,   5,  13,   1,0.99479270, -57.204627, 1.10000, 0.90000, 1.10000, 0.90000
 5081,'FORT HOOD 0 ', 161.0000,1,   5,  13,   1,0.99985915, -55.861696, 1.10000, 0.90000, 1.10000, 0.90000
 5082,'ARLINGTON~13', 161.0000,1,   5,  17,   1,0.99472618, -69.665279, 1.10000, 0.90000, 1.10000, 0.90000
 5083,'MCKINNEY 3 0', 500.0000,1,   5,  16,   1,1.00905120, -63.680087, 1.10000, 0.90000, 1.10000, 0.90000
 5084,'MCKINNEY 3 1', 161.0000,1,   5,  16,   1,0.99437904, -67.977410, 1.10000, 0.90000, 1.10000, 0.90000
 5085,'DALLAS 38 0 ', 161.0000,1,   5,  17,   1,0.98810852, -69.837503, 1.10000, 0.90000, 1.10000, 0.90000
 5086,'ARLINGTON~17', 161.0000,1,   5,  17,   1,0.98890811, -69.240988, 1.10000, 0.90000, 1.10000, 0.90000
 5087,'MILFORD 0   ', 161.0000,1,   5,  14,   1,0.99065536, -63.829470, 1.10000, 0.90000, 1.10000, 0.90000
 5088,'CLIFTON 1 0 ', 161.0000,1,   5,  18,   1,0.99744558, -59.156057, 1.10000, 0.90000, 1.10000, 0.90000
 5089,'CLIFTON 1 1 ',  13.8000,2,   5,  18,   1,0.99744558, -59.156057, 1.10000, 0.90000, 1.10000, 0.90000
 5090,'DALLAS 15 0 ', 161.0000,1,   5,  16,   1,0.99722230, -71.064389, 1.10000, 0.90000, 1.10000, 0.90000
 5091,'FROST 0     ', 161.0000,1,   5,  14,   1,0.99061471, -63.229588, 1.10000, 0.90000, 1.10000, 0.90000
 5092,'GRANDVIEW 0 ', 161.0000,1,   5,  14,   1,0.99243152, -67.146668, 1.10000, 0.90000, 1.10000, 0.90000
 5093,'HASLET 0    ', 161.0000,1,   5,  17,   1,1.00555718, -67.669601, 1.10000, 0.90000, 1.10000, 0.90000
 5094,'BARDWELL 0  ', 161.0000,1,   5,  14,   1,1.00741208, -61.042773, 1.10000, 0.90000, 1.10000, 0.90000
 5095,'LAKE DALLA~1', 161.0000,1,   5,  17,   1,1.00219166, -69.576132, 1.10000, 0.90000, 1.10000, 0.90000
 5096,'PLANO 1 0   ', 161.0000,1,   5,  16,   1,0.99608350, -68.670094, 1.10000, 0.90000, 1.10000, 0.90000
 5097,'EULESS 2 0  ', 161.0000,1,   5,  17,   1,0.99788499, -68.007142, 1.10000, 0.90000, 1.10000, 0.90000
 5098,'FORT WORT~17', 161.0000,1,   5,  17,   1,1.01153934, -68.853436, 1.10000, 0.90000, 1.10000, 0.90000
 5099,'FLOWER MOU~2', 161.0000,1,   5,  17,   1,1.01999998, -69.846102, 1.10000, 0.90000, 1.10000, 0.90000
 5100,'DALLAS 11 0 ', 161.0000,1,   5,  16,   1,0.99581140, -69.428969, 1.10000, 0.90000, 1.10000, 0.90000
 5101,'COMANCHE 0  ', 161.0000,1,   5,  15,   1,1.01449156, -52.696877, 1.10000, 0.90000, 1.10000, 0.90000
 5102,'RICHARDSON~2', 500.0000,1,   5,  16,   1,1.00442326, -64.722695, 1.10000, 0.90000, 1.10000, 0.90000
 5103,'RICHARDSON~3', 161.0000,1,   5,  16,   1,0.99481004, -69.010094, 1.10000, 0.90000, 1.10000, 0.90000
 5104,'FORT WORT~28', 161.0000,1,   5,  17,   1,0.98893410, -67.209662, 1.10000, 0.90000, 1.10000, 0.90000
 5105,'IRVING 1 0  ', 161.0000,1,   5,  17,   1,0.99417776, -70.710654, 1.10000, 0.90000, 1.10000, 0.90000
 5106,'IRVING 1 1  ',  13.8000,2,   5,  17,   1,0.99417776, -70.710654, 1.10000, 0.90000, 1.10000, 0.90000
 5107,'IRVING 1 2  ',  13.8000,2,   5,  17,   1,0.99417776, -70.710654, 1.10000, 0.90000, 1.10000, 0.90000
 5108,'DALLAS 44 0 ', 161.0000,1,   5,  17,   1,1.01095474, -68.307062, 1.10000, 0.90000, 1.10000, 0.90000
 5109,'LANCASTER ~1', 161.0000,1,   5,  16,   1,0.98546547, -69.200745, 1.10000, 0.90000, 1.10000, 0.90000
 5110,'PALO PINTO~8', 161.0000,1,   5,  12,   1,0.98803663, -54.507334, 1.10000, 0.90000, 1.10000, 0.90000
 5111,'ADDISON 0   ', 161.0000,1,   5,  16,   1,0.99345011, -71.108888, 1.10000, 0.90000, 1.10000, 0.90000
 5112,'HICO 0      ', 161.0000,1,   5,  18,   1,1.00922489, -56.070870, 1.10000, 0.90000, 1.10000, 0.90000
 5113,'KRUM 0      ', 161.0000,1,   5,  17,   1,0.99866396, -67.755702, 1.10000, 0.90000, 1.10000, 0.90000
 5114,'KAUFMAN 0   ', 161.0000,1,   5,  16,   1,0.98996609, -69.181121, 1.10000, 0.90000, 1.10000, 0.90000
 5115,'CADDO MILL~1', 161.0000,1,   5,  16,   1,1.01063323, -67.203939, 1.10000, 0.90000, 1.10000, 0.90000
 5116,'PLANO 7 0   ', 161.0000,1,   5,  16,   1,0.99252647, -70.500099, 1.10000, 0.90000, 1.10000, 0.90000
 5117,'FORT WORT~25', 161.0000,1,   5,  17,   1,0.98454601, -69.211167, 1.10000, 0.90000, 1.10000, 0.90000
 5118,'BAIRD 0     ', 161.0000,1,   5,  15,   1,1.00539136, -44.907049, 1.10000, 0.90000, 1.10000, 0.90000
 5119,'PERRIN 0    ', 161.0000,1,   5,  12,   1,1.00075209, -56.263513, 1.10000, 0.90000, 1.10000, 0.90000
 5120,'BROWNWOOD 0 ', 500.0000,1,   5,  15,   1,1.02372289, -46.788066, 1.10000, 0.90000, 1.10000, 0.90000
 5121,'BROWNWOOD 1 ', 161.0000,1,   5,  15,   1,1.01910138, -47.410150, 1.10000, 0.90000, 1.10000, 0.90000
 5122,'DALLAS 6 0  ', 161.0000,1,   5,  16,   1,0.99312240, -70.817334, 1.10000, 0.90000, 1.10000, 0.90000
 5123,'MARLIN 0    ', 161.0000,1,   5,  13,   1,1.00527167, -52.824386, 1.10000, 0.90000, 1.10000, 0.90000
 5124,'MARLIN 1    ', 115.0000,1,   5,  13,   1,1.00233281, -51.872428, 1.10000, 0.90000, 1.10000, 0.90000
 5125,'ARLINGTON~14', 161.0000,1,   5,  17,   1,0.99888843, -67.350091, 1.10000, 0.90000, 1.10000, 0.90000
 5126,'DALLAS 8 0  ', 161.0000,1,   5,  16,   1,0.98785377, -71.357814, 1.10000, 0.90000, 1.10000, 0.90000
 5127,'JONESBORO 0 ', 161.0000,1,   5,  18,   1,1.01064360, -56.343166, 1.10000, 0.90000, 1.10000, 0.90000
 5128,'DALLAS 33 0 ', 161.0000,1,   5,  16,   1,0.99098718, -70.588516, 1.10000, 0.90000, 1.10000, 0.90000
 5129,'GOLDTHWAIT~6', 161.0000,1,   5,  18,   1,1.02221000, -51.178908, 1.10000, 0.90000, 1.10000, 0.90000
 5130,'PLANO 5 0   ', 161.0000,1,   5,  16,   1,0.99053097, -69.549918, 1.10000, 0.90000, 1.10000, 0.90000
 5131,'BELTON 0    ', 500.0000,1,   5,  13,   1,1.02074063, -50.671251, 1.10000, 0.90000, 1.10000, 0.90000
 5132,'BELTON 1    ', 161.0000,1,   5,  13,   1,1.01304698, -52.903391, 1.10000, 0.90000, 1.10000, 0.90000
 5133,'TOLAR 0     ', 161.0000,1,   5,  18,   1,1.00843322, -55.652426, 1.10000, 0.90000, 1.10000, 0.90000
 5134,'BRECKENRID~1', 161.0000,1,   5,  15,   1,1.00139797, -47.731606, 1.10000, 0.90000, 1.10000, 0.90000
 5135,'EASTLAND 0  ', 161.0000,1,   5,  15,   1,1.01155734, -52.920917, 1.10000, 0.90000, 1.10000, 0.90000
 5136,'COOPER 0    ', 161.0000,1,   5,  16,   1,0.99399763, -63.065889, 1.10000, 0.90000, 1.10000, 0.90000
 5137,'WACO 1 0    ', 500.0000,1,   5,  13,   1,1.01572227, -54.220470, 1.10000, 0.90000, 1.10000, 0.90000
 5138,'WACO 1 1    ', 161.0000,1,   5,  13,   1,1.01308966, -55.523380, 1.10000, 0.90000, 1.10000, 0.90000
 5139,'DALLAS 42 0 ', 161.0000,1,   5,  16,   1,1.00764906, -71.895507, 1.10000, 0.90000, 1.10000, 0.90000
 5140,'GATESVILLE~1', 161.0000,1,   5,  13,   1,1.00083363, -56.346643, 1.10000, 0.90000, 1.10000, 0.90000
 5141,'ANNA 0      ', 161.0000,1,   5,  16,   1,0.99515539, -67.006123, 1.10000, 0.90000, 1.10000, 0.90000
 5142,'MOODY 0     ', 161.0000,1,   5,  13,   1,0.99790370, -56.117934, 1.10000, 0.90000, 1.10000, 0.90000
 5143,'FORT WORT~12', 161.0000,1,   5,  17,   1,0.99843532, -67.180757, 1.10000, 0.90000, 1.10000, 0.90000
 5144,'WACO 6 0    ', 161.0000,1,   5,  13,   1,1.00340700, -56.489342, 1.10000, 0.90000, 1.10000, 0.90000
 5145,'GRAND PRAI~1', 161.0000,1,   5,  17,   1,0.99609894, -68.835575, 1.10000, 0.90000, 1.10000, 0.90000
 5146,'ROWLETT 2 0 ', 161.0000,1,   5,  16,   1,0.99178767, -69.313040, 1.10000, 0.90000, 1.10000, 0.90000
 5147,'PLANO 6 0   ', 161.0000,1,   5,  16,   1,0.98811793, -70.864681, 1.10000, 0.90000, 1.10000, 0.90000
 5148,'IRVING 5 0  ', 161.0000,1,   5,  17,   1,0.98938388, -70.871955, 1.10000, 0.90000, 1.10000, 0.90000
 5149,'DALLAS 7 0  ', 161.0000,1,   5,  16,   1,0.98806983, -71.258974, 1.10000, 0.90000, 1.10000, 0.90000
 5150,'BRYSON 2 0  ', 161.0000,1,   5,  12,   1,0.99900526, -54.803088, 1.10000, 0.90000, 1.10000, 0.90000
 5151,'MORGAN 0    ', 161.0000,1,   5,  18,   1,1.00785661, -57.796337, 1.10000, 0.90000, 1.10000, 0.90000
 5152,'SACHSE 0    ', 161.0000,1,   5,  16,   1,0.99024194, -69.941315, 1.10000, 0.90000, 1.10000, 0.90000
 5153,'PARADISE 0  ', 161.0000,1,   5,  12,   1,0.99703974, -60.568034, 1.10000, 0.90000, 1.10000, 0.90000
 5154,'RIO VISTA 0 ', 161.0000,1,   5,  18,   1,1.00042081, -58.562684, 1.10000, 0.90000, 1.10000, 0.90000
 5155,'STRAWN 0    ', 161.0000,1,   5,  12,   1,1.00485981, -50.002954, 1.10000, 0.90000, 1.10000, 0.90000
 5156,'May-00      ', 161.0000,1,   5,  15,   1,1.01583195, -50.176533, 1.10000, 0.90000, 1.10000, 0.90000
 5157,'DESOTO 0    ', 161.0000,1,   5,  17,   1,0.98536229, -69.513922, 1.10000, 0.90000, 1.10000, 0.90000
 5158,'MESQUITE 2 0', 161.0000,1,   5,  16,   1,1.01151967, -69.735685, 1.10000, 0.90000, 1.10000, 0.90000
 5159,'ROSEBUD 0   ', 161.0000,1,   5,  13,   1,1.00498307, -53.298749, 1.10000, 0.90000, 1.10000, 0.90000
 5160,'DENTON 2 0  ', 161.0000,1,   5,  17,   1,0.99337763, -66.071152, 1.10000, 0.90000, 1.10000, 0.90000
 5161,'DALLAS 4 0  ', 161.0000,1,   5,  16,   1,1.01137447, -71.192277, 1.10000, 0.90000, 1.10000, 0.90000
 5162,'AXTELL 0    ', 161.0000,1,   5,  14,   1,0.99564511, -58.513671, 1.10000, 0.90000, 1.10000, 0.90000
 5163,'NOLANVILLE 0', 161.0000,1,   5,  13,   1,1.00853884, -54.142674, 1.10000, 0.90000, 1.10000, 0.90000
 5164,'DENTON 1 0  ', 500.0000,1,   5,  17,   1,1.00294983, -62.326904, 1.10000, 0.90000, 1.10000, 0.90000
 5165,'DENTON 1 1  ', 161.0000,1,   5,  17,   1,0.99756825, -65.367390, 1.10000, 0.90000, 1.10000, 0.90000
 5166,'DENTON 1 2  ',  13.8000,2,   5,  17,   1,1.02007151, -60.421534, 1.10000, 0.90000, 1.10000, 0.90000
 5167,'DENTON 1 3  ',  13.8000,2,   5,  17,   1,1.00369644, -62.245467, 1.10000, 0.90000, 1.10000, 0.90000
 5168,'DALLAS 39 0 ', 161.0000,1,   5,  16,   1,0.98985851, -71.760208, 1.10000, 0.90000, 1.10000, 0.90000
 5169,'DUBLIN 1 0  ', 161.0000,1,   5,  15,   1,1.01361620, -52.933051, 1.10000, 0.90000, 1.10000, 0.90000
 5170,'DUBLIN 1 1  ',  18.0000,2,   5,  15,   1,1.00837886, -51.265286, 1.10000, 0.90000, 1.10000, 0.90000
 5171,'MERTENS 0   ', 161.0000,1,   5,  14,   1,0.99148935, -62.444813, 1.10000, 0.90000, 1.10000, 0.90000
 5172,'WEATHERFOR~1', 161.0000,1,   5,  12,   1,1.01723874, -65.266624, 1.10000, 0.90000, 1.10000, 0.90000
 5173,'PLANO 3 0   ', 161.0000,1,   5,  16,   1,0.98854572, -69.794957, 1.10000, 0.90000, 1.10000, 0.90000
 5174,'MALONE 0    ', 161.0000,1,   5,  14,   1,0.99280041, -61.393333, 1.10000, 0.90000, 1.10000, 0.90000
 5175,'DENTON 3 0  ', 161.0000,1,   5,  17,   1,0.99522436, -66.652613, 1.10000, 0.90000, 1.10000, 0.90000
 5176,'GRAFORD 0   ', 161.0000,1,   5,  12,   1,0.99348712, -52.675966, 1.10000, 0.90000, 1.10000, 0.90000
 5177,'ARLINGTON~16', 161.0000,1,   5,  17,   1,0.98783106, -68.999172, 1.10000, 0.90000, 1.10000, 0.90000
 5178,'ROCKWALL 1 0', 161.0000,1,   5,  16,   1,0.99065387, -70.184893, 1.10000, 0.90000, 1.10000, 0.90000
 5179,'CORSICANA ~2', 500.0000,1,   5,  14,   1,1.01527822, -57.725501, 1.10000, 0.90000, 1.10000, 0.90000
 5180,'CORSICANA ~3', 161.0000,1,   5,  14,   1,1.01090848, -59.233327, 1.10000, 0.90000, 1.10000, 0.90000
 5181,'GARLAND 2 0 ', 161.0000,1,   5,  16,   1,0.99017215, -70.639271, 1.10000, 0.90000, 1.10000, 0.90000
 5182,'GATESVILLE~2', 161.0000,1,   5,  13,   1,1.00302231, -56.018039, 1.10000, 0.90000, 1.10000, 0.90000
 5183,'CARROLLTON~3', 161.0000,1,   5,  16,   1,0.99856967, -71.803060, 1.10000, 0.90000, 1.10000, 0.90000
 5184,'FORT WORT~19', 161.0000,1,   5,  17,   1,0.98171717, -70.318362, 1.10000, 0.90000, 1.10000, 0.90000
 5185,'RHOME 0     ', 161.0000,1,   5,  17,   1,0.99803770, -65.727375, 1.10000, 0.90000, 1.10000, 0.90000
 5186,'VENUS 0     ', 161.0000,1,   5,  17,   1,0.99114114, -66.827459, 1.10000, 0.90000, 1.10000, 0.90000
 5187,'OLNEY 2 0   ', 161.0000,1,   5,  12,   1,0.99640805, -50.286011, 1.10000, 0.90000, 1.10000, 0.90000
 5188,'CARROLLTON~1', 161.0000,1,   5,  16,   1,0.98755997, -70.433990, 1.10000, 0.90000, 1.10000, 0.90000
 5189,'DALLAS 20 0 ', 161.0000,1,   5,  16,   1,0.99600822, -70.492887, 1.10000, 0.90000, 1.10000, 0.90000
 5190,'GORDON 0    ', 161.0000,1,   5,  12,   1,1.00065124, -58.161376, 1.10000, 0.90000, 1.10000, 0.90000
 5191,'MERIDIAN 0  ', 161.0000,1,   5,  18,   1,1.01438677, -57.060828, 1.10000, 0.90000, 1.10000, 0.90000
 5192,'KILLEEN 4 0 ', 500.0000,1,   5,  13,   1,1.01668561, -51.475058, 1.10000, 0.90000, 1.10000, 0.90000
 5193,'KILLEEN 4 1 ', 161.0000,1,   5,  13,   1,1.01250207, -52.783388, 1.10000, 0.90000, 1.10000, 0.90000
 5194,'DUNCANVILL~1', 161.0000,1,   5,  17,   1,0.99430102, -69.064496, 1.10000, 0.90000, 1.10000, 0.90000
 5195,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,1.00325990, -68.251628, 1.10000, 0.90000, 1.10000, 0.90000
 5196,'BRYSON 1 0  ', 500.0000,1,   5,  12,   1,1.00235152, -52.018676, 1.10000, 0.90000, 1.10000, 0.90000
 5197,'BRYSON 1 1  ', 161.0000,1,   5,  12,   1,1.00069749, -53.749549, 1.10000, 0.90000, 1.10000, 0.90000
 5198,'BRYSON 1 2  ',  18.0000,2,   5,  12,   1,1.00006449, -51.298819, 1.10000, 0.90000, 1.10000, 0.90000
 5199,'FORT WORTH~4', 161.0000,1,   5,  17,   1,0.99192345, -68.403771, 1.10000, 0.90000, 1.10000, 0.90000
 5200,'MINERAL WE~1', 161.0000,1,   5,  12,   1,0.98409694, -56.169191, 1.10000, 0.90000, 1.10000, 0.90000
 5201,'COOLIDGE 0  ', 161.0000,1,   5,  14,   1,1.00303364, -55.455559, 1.10000, 0.90000, 1.10000, 0.90000
 5202,'RICE 0      ', 161.0000,1,   5,  14,   1,0.99722379, -63.640554, 1.10000, 0.90000, 1.10000, 0.90000
 5203,'DALLAS 35 0 ', 161.0000,1,   5,  16,   1,0.98826760, -71.059799, 1.10000, 0.90000, 1.10000, 0.90000
 5204,'POOLVILLE 0 ', 500.0000,1,   5,  12,   1,1.00324333, -55.201691, 1.10000, 0.90000, 1.10000, 0.90000
 5205,'POOLVILLE 1 ', 161.0000,1,   5,  12,   1,1.00211525, -56.940900, 1.10000, 0.90000, 1.10000, 0.90000
 5206,'POOLVILLE 2 ',  13.8000,2,   5,  12,   1,1.00999999, -52.885386, 1.10000, 0.90000, 1.10000, 0.90000
 5207,'POOLVILLE 3 ',  13.8000,2,   5,  12,   1,1.00999999, -54.122299, 1.10000, 0.90000, 1.10000, 0.90000
 5208,'POOLVILLE 4 ',  13.8000,2,   5,  12,   1,1.00999999, -53.842047, 1.10000, 0.90000, 1.10000, 0.90000
 5209,'WALNUT SPR~1', 161.0000,1,   5,  18,   1,1.00466204, -56.819978, 1.10000, 0.90000, 1.10000, 0.90000
 5210,'BEDFORD 2 0 ', 161.0000,1,   5,  17,   1,0.99532658, -68.785271, 1.10000, 0.90000, 1.10000, 0.90000
 5211,'HUBBARD 0   ', 161.0000,1,   5,  14,   1,0.99546242, -58.165686, 1.10000, 0.90000, 1.10000, 0.90000
 5212,'FERRIS 0    ', 161.0000,1,   5,  14,   1,0.98346484, -67.816497, 1.10000, 0.90000, 1.10000, 0.90000
 5213,'GARLAND 4 0 ', 161.0000,1,   5,  16,   1,0.98869711, -70.546654, 1.10000, 0.90000, 1.10000, 0.90000
 5214,'DALLAS 32 0 ', 161.0000,1,   5,  16,   1,0.99087906, -70.124514, 1.10000, 0.90000, 1.10000, 0.90000
 5215,'PILOT POIN~1', 161.0000,1,   5,  16,   1,0.99180418, -68.226664, 1.10000, 0.90000, 1.10000, 0.90000
 5216,'FORT WORT~26', 161.0000,1,   5,  17,   1,0.99017769, -68.837679, 1.10000, 0.90000, 1.10000, 0.90000
 5217,'NORTH RICH~2', 161.0000,1,   5,  17,   1,1.01106238, -69.268978, 1.10000, 0.90000, 1.10000, 0.90000
 5218,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,0.99442190, -67.017543, 1.10000, 0.90000, 1.10000, 0.90000
 5219,'SCURRY 0    ', 161.0000,1,   5,  14,   1,0.99926072, -68.473104, 1.10000, 0.90000, 1.10000, 0.90000
 5220,'SANGER 0    ', 161.0000,1,   5,  17,   1,1.00099325, -67.622568, 1.10000, 0.90000, 1.10000, 0.90000
 5221,'KILLEEN 1 0 ', 161.0000,1,   5,  13,   1,1.00131857, -55.870599, 1.10000, 0.90000, 1.10000, 0.90000
 5222,'MABANK 1 0  ', 161.0000,1,   5,  14,   1,0.98730236, -66.648050, 1.10000, 0.90000, 1.10000, 0.90000
 5223,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.99011910, -58.490168, 1.10000, 0.90000, 1.10000, 0.90000
 5224,'CARROLLTON~2', 161.0000,1,   5,  16,   1,0.99481350, -71.101060, 1.10000, 0.90000, 1.10000, 0.90000
 5225,'NEVADA 0    ', 161.0000,1,   5,  16,   1,1.00925553, -68.378677, 1.10000, 0.90000, 1.10000, 0.90000
 5226,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,1.02078176, -51.424522, 1.10000, 0.90000, 1.10000, 0.90000
 5227,'TERRELL 2 0 ', 161.0000,1,   5,  16,   1,0.99472809, -71.230165, 1.10000, 0.90000, 1.10000, 0.90000
 5228,'DALLAS 14 0 ', 161.0000,1,   5,  16,   1,0.99603617, -68.250672, 1.10000, 0.90000, 1.10000, 0.90000
 5229,'DALLAS 13 0 ', 161.0000,1,   5,  16,   1,0.99430394, -69.709928, 1.10000, 0.90000, 1.10000, 0.90000
 5230,'DALLAS 28 0 ', 161.0000,1,   5,  16,   1,0.99545169, -70.738172, 1.10000, 0.90000, 1.10000, 0.90000
 5231,'HAMILTON 0  ', 161.0000,1,   5,  18,   1,1.00937569, -54.690838, 1.10000, 0.90000, 1.10000, 0.90000
 5232,'ARLINGTON~15', 161.0000,1,   5,  17,   1,0.99493796, -70.029684, 1.10000, 0.90000, 1.10000, 0.90000
 5233,'EULESS 1 0  ', 161.0000,1,   5,  17,   1,0.99929416, -69.536722, 1.10000, 0.90000, 1.10000, 0.90000
 5234,'FRISCO 1 0  ', 161.0000,1,   5,  16,   1,0.99083745, -68.266067, 1.10000, 0.90000, 1.10000, 0.90000
 5235,'SALADO 0    ', 161.0000,1,   5,  13,   1,1.01216507, -54.217628, 1.10000, 0.90000, 1.10000, 0.90000
 5236,'OLNEY 1 0   ', 500.0000,1,   5,  12,   1,1.00437236, -45.721833, 1.10000, 0.90000, 1.10000, 0.90000
 5237,'OLNEY 1 1   ', 161.0000,1,   5,  12,   1,0.99811035, -43.359574, 1.10000, 0.90000, 1.10000, 0.90000
 5238,'OLNEY 1 2   ',  18.0000,2,   5,  12,   1,1.00134850, -44.780551, 1.10000, 0.90000, 1.10000, 0.90000
 5239,'GOLDTHWAIT~1', 500.0000,1,   5,  18,   1,1.02761841, -48.649122, 1.10000, 0.90000, 1.10000, 0.90000
 5240,'GOLDTHWAIT~2', 161.0000,1,   5,  18,   1,1.02679896, -50.459785, 1.10000, 0.90000, 1.10000, 0.90000
 5241,'GOLDTHWAIT~3', 115.0000,1,   5,  18,   1,1.02759981, -51.980438, 1.10000, 0.90000, 1.10000, 0.90000
 5242,'GOLDTHWAIT~4', 115.0000,1,   5,  18,   1,1.02759981, -51.980438, 1.10000, 0.90000, 1.10000, 0.90000
 5243,'GOLDTHWAIT~5',  13.8000,2,   5,  18,   1,1.02213669, -47.047671, 1.10000, 0.90000, 1.10000, 0.90000
 5244,'FORT WORT~15', 161.0000,1,   5,  17,   1,0.99024260, -68.017524, 1.10000, 0.90000, 1.10000, 0.90000
 5245,'GRAPEVINE 0 ', 161.0000,1,   5,  17,   1,0.99861813, -70.826125, 1.10000, 0.90000, 1.10000, 0.90000
 5246,'GLEN ROSE ~5', 161.0000,1,   5,  18,   1,1.00711751, -55.940537, 1.10000, 0.90000, 1.10000, 0.90000
 5247,'KOPPERL 0   ', 161.0000,1,   5,  18,   1,1.00247538, -57.683509, 1.10000, 0.90000, 1.10000, 0.90000
 5248,'BEDFORD 1 0 ', 161.0000,1,   5,  17,   1,0.99378306, -68.949708, 1.10000, 0.90000, 1.10000, 0.90000
 5249,'FORT WORT~22', 161.0000,1,   5,  17,   1,0.99175036, -64.841875, 1.10000, 0.90000, 1.10000, 0.90000
 5250,'DALLAS 5 0  ', 161.0000,1,   5,  16,   1,0.99880636, -68.395575, 1.10000, 0.90000, 1.10000, 0.90000
 5251,'GRAND PRAI~2', 161.0000,1,   5,  17,   1,0.99405968, -69.710372, 1.10000, 0.90000, 1.10000, 0.90000
 5252,'DALLAS 22 0 ', 161.0000,1,   5,  16,   1,0.99094975, -71.187606, 1.10000, 0.90000, 1.10000, 0.90000
 5253,'FLOWER MOU~1', 161.0000,1,   5,  17,   1,0.98874170, -69.126774, 1.10000, 0.90000, 1.10000, 0.90000
 5254,'ROANOKE 0   ', 161.0000,1,   5,  17,   1,0.99569118, -68.439377, 1.10000, 0.90000, 1.10000, 0.90000
 5255,'MILLSAP 0   ', 161.0000,1,   5,  12,   1,0.98888588, -56.928681, 1.10000, 0.90000, 1.10000, 0.90000
 5256,'FORRESTON 0 ', 161.0000,1,   5,  14,   1,0.99002910, -65.038318, 1.10000, 0.90000, 1.10000, 0.90000
 5257,'ITALY 0     ', 161.0000,1,   5,  14,   1,0.98994404, -64.388248, 1.10000, 0.90000, 1.10000, 0.90000
 5258,'FORNEY 0    ', 161.0000,1,   5,  16,   1,0.98786730, -70.006912, 1.10000, 0.90000, 1.10000, 0.90000
 5259,'LAVON 0     ', 161.0000,1,   5,  16,   1,1.00082982, -68.892184, 1.10000, 0.90000, 1.10000, 0.90000
 5260,'GLEN ROSE ~1', 500.0000,1,   5,  18,   1,1.00813007, -53.846005, 1.10000, 0.90000, 1.10000, 0.90000
 5261,'GLEN ROSE ~2', 161.0000,1,   5,  18,   1,1.00875866, -55.112708, 1.10000, 0.90000, 1.10000, 0.90000
 5262,'GLEN ROSE ~3',  13.8000,2,   5,  18,   1,1.00999999, -49.536234, 1.10000, 0.90000, 1.10000, 0.90000
 5263,'GLEN ROSE ~4',  13.8000,2,   5,  18,   1,1.00999999, -51.248173, 1.10000, 0.90000, 1.10000, 0.90000
 5264,'DE LEON 0   ', 161.0000,1,   5,  15,   1,1.01999998, -54.586694, 1.10000, 0.90000, 1.10000, 0.90000
 5265,'KELLER 1 0  ', 161.0000,1,   5,  17,   1,1.00178683, -67.411023, 1.10000, 0.90000, 1.10000, 0.90000
 5266,'CEDAR HILL 0', 161.0000,1,   5,  17,   1,1.00257504, -69.058957, 1.10000, 0.90000, 1.10000, 0.90000
 5267,'MC GREGOR 0 ', 161.0000,1,   5,  13,   1,0.99997574, -57.373473, 1.10000, 0.90000, 1.10000, 0.90000
 5268,'COMMERCE 0  ', 161.0000,1,   5,  16,   1,0.98925447, -64.253044, 1.10000, 0.90000, 1.10000, 0.90000
 5269,'MIDLOTHIAN~3', 161.0000,1,   5,  17,   1,0.99457288, -64.577205, 1.10000, 0.90000, 1.10000, 0.90000
 5270,'WEST 0      ', 161.0000,1,   5,  13,   1,0.99820203, -58.538403, 1.10000, 0.90000, 1.10000, 0.90000
 5271,'BARTLETT 0  ', 161.0000,1,   5,  13,   1,1.00830293, -53.759586, 1.10000, 0.90000, 1.10000, 0.90000
 5272,'DALLAS 16 0 ', 161.0000,1,   5,  16,   1,0.99747008, -70.754558, 1.10000, 0.90000, 1.10000, 0.90000
 5273,'COPPELL 0   ', 161.0000,1,   5,  17,   1,1.01382220, -70.862707, 1.10000, 0.90000, 1.10000, 0.90000
 5274,'WILMER 0    ', 161.0000,1,   5,  16,   1,0.99101990, -69.170699, 1.10000, 0.90000, 1.10000, 0.90000
 5275,'DAWSON 0    ', 161.0000,1,   5,  14,   1,0.99133021, -59.264923, 1.10000, 0.90000, 1.10000, 0.90000
 5276,'MART 0      ', 161.0000,1,   5,  14,   1,1.00698960, -54.258504, 1.10000, 0.90000, 1.10000, 0.90000
 5277,'LITTLE ELM 0', 161.0000,1,   5,  16,   1,0.99239403, -69.535690, 1.10000, 0.90000, 1.10000, 0.90000
 5278,'TEMPLE 2 0  ', 161.0000,1,   5,  13,   1,1.01020241, -52.554013, 1.10000, 0.90000, 1.10000, 0.90000
 5279,'TEMPLE 1 0  ', 500.0000,1,   5,  13,   1,1.01815474, -50.531720, 1.10000, 0.90000, 1.10000, 0.90000
 5280,'TEMPLE 1 1  ', 161.0000,1,   5,  13,   1,1.01352894, -51.845999, 1.10000, 0.90000, 1.10000, 0.90000
 5281,'TEMPLE 1 2  ',  13.8000,2,   5,  13,   1,1.01155937, -47.590613, 1.10000, 0.90000, 1.10000, 0.90000
 5282,'TEMPLE 1 3  ',  13.8000,2,   5,  13,   1,1.01284504, -48.047283, 1.10000, 0.90000, 1.10000, 0.90000
 5283,'TEMPLE 1 4  ',  13.8000,2,   5,  13,   1,1.01815474, -50.531720, 1.10000, 0.90000, 1.10000, 0.90000
 5284,'QUINLAN 0   ', 161.0000,1,   5,  16,   1,0.99187928, -67.852670, 1.10000, 0.90000, 1.10000, 0.90000
 5285,'CHICO 0     ', 161.0000,1,   5,  12,   1,0.99056214, -60.206902, 1.10000, 0.90000, 1.10000, 0.90000
 5286,'DUBLIN 2 0  ', 161.0000,1,   5,  18,   1,1.00521433, -53.831070, 1.10000, 0.90000, 1.10000, 0.90000
 5287,'ARLINGTON~10', 161.0000,1,   5,  17,   1,0.98973721, -69.860862, 1.10000, 0.90000, 1.10000, 0.90000
 5288,'WOLFE CITY 0', 161.0000,1,   5,  16,   1,0.99123687, -64.286171, 1.10000, 0.90000, 1.10000, 0.90000
 5289,'DALLAS 26 0 ', 161.0000,1,   5,  16,   1,0.99540704, -70.890738, 1.10000, 0.90000, 1.10000, 0.90000
 5290,'WHITNEY 0   ', 161.0000,1,   5,  18,   1,0.99502075, -59.905349, 1.10000, 0.90000, 1.10000, 0.90000
 5291,'FORT WORT~18', 161.0000,1,   5,  17,   1,0.99091411, -68.086830, 1.10000, 0.90000, 1.10000, 0.90000
 5292,'FORT WORT~20', 161.0000,1,   5,  17,   1,0.98952442, -66.140219, 1.10000, 0.90000, 1.10000, 0.90000
 5293,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,0.98919666, -62.153881, 1.10000, 0.90000, 1.10000, 0.90000
 5294,'DALLAS 12 0 ', 161.0000,1,   5,  16,   1,0.99033350, -71.482226, 1.10000, 0.90000, 1.10000, 0.90000
 5295,'MCKINNEY 1 0', 500.0000,1,   5,  16,   1,1.01189852, -63.160098, 1.10000, 0.90000, 1.10000, 0.90000
 5296,'MCKINNEY 1 1', 161.0000,1,   5,  16,   1,1.00306070, -65.770357, 1.10000, 0.90000, 1.10000, 0.90000
 5297,'MCKINNEY 1 2',  13.8000,2,   5,  16,   1,1.01189852, -63.160098, 1.10000, 0.90000, 1.10000, 0.90000
 5298,'MCKINNEY 1 3',  13.8000,2,   5,  16,   1,1.01821482, -62.474948, 1.10000, 0.90000, 1.10000, 0.90000
 5299,'MCKINNEY 1 4',  13.8000,2,   5,  16,   1,1.02465260, -61.758379, 1.10000, 0.90000, 1.10000, 0.90000
 5300,'MCKINNEY 1 5',  13.8000,2,   5,  16,   1,1.02254748, -61.994608, 1.10000, 0.90000, 1.10000, 0.90000
 5301,'MCKINNEY 1 6',  13.8000,2,   5,  16,   1,1.02474940, -61.766309, 1.10000, 0.90000, 1.10000, 0.90000
 5302,'MCKINNEY 1 7',  13.8000,2,   5,  16,   1,1.03999996, -58.745528, 1.10000, 0.90000, 1.10000, 0.90000
 5303,'MCKINNEY 1 8',  13.8000,2,   5,  16,   1,1.03999996, -59.868616, 1.10000, 0.90000, 1.10000, 0.90000
 5304,'ALLEN 1 0   ', 500.0000,1,   5,  16,   1,1.00823891, -63.450436, 1.10000, 0.90000, 1.10000, 0.90000
 5305,'ALLEN 1 1   ', 161.0000,1,   5,  16,   1,0.99888718, -67.469886, 1.10000, 0.90000, 1.10000, 0.90000
 5306,'ALEDO 2 0   ', 161.0000,1,   5,  17,   1,1.00048792, -64.532133, 1.10000, 0.90000, 1.10000, 0.90000
 5307,'THE COLONY 0', 161.0000,1,   5,  16,   1,1.00477993, -70.069155, 1.10000, 0.90000, 1.10000, 0.90000
 5308,'SUNNYVALE 0 ', 161.0000,1,   5,  16,   1,0.99437559, -68.779882, 1.10000, 0.90000, 1.10000, 0.90000
 5309,'DALLAS 10 0 ', 161.0000,1,   5,  16,   1,0.98781371, -71.070441, 1.10000, 0.90000, 1.10000, 0.90000
 5310,'FORT WORT~24', 161.0000,1,   5,  17,   1,1.00515866, -69.577416, 1.10000, 0.90000, 1.10000, 0.90000
 5311,'DALLAS 30 0 ', 161.0000,1,   5,  16,   1,0.99393976, -71.580697, 1.10000, 0.90000, 1.10000, 0.90000
 5312,'AZLE 0      ', 161.0000,1,   5,  17,   1,0.98557132, -66.661786, 1.10000, 0.90000, 1.10000, 0.90000
 5313,'HUTCHINS 0  ', 161.0000,1,   5,  16,   1,1.00072575, -67.064241, 1.10000, 0.90000, 1.10000, 0.90000
 5314,'VALLEY MIL~1', 161.0000,1,   5,  13,   1,1.00515783, -56.413620, 1.10000, 0.90000, 1.10000, 0.90000
 5315,'DENTON 6 0  ', 161.0000,1,   5,  17,   1,0.98927104, -68.434377, 1.10000, 0.90000, 1.10000, 0.90000
 5316,'MESQUITE 3 0', 161.0000,1,   5,  16,   1,1.01999998, -70.678333, 1.10000, 0.90000, 1.10000, 0.90000
 5317,'GRANBURY 1 0', 500.0000,1,   5,  18,   1,1.00809085, -55.056423, 1.10000, 0.90000, 1.10000, 0.90000
 5318,'GRANBURY 1 1', 161.0000,1,   5,  18,   1,1.00447142, -58.222684, 1.10000, 0.90000, 1.10000, 0.90000
 5319,'GRANBURY 1 2',  13.2000,2,   5,  18,   1,1.00999999, -54.207004, 1.10000, 0.90000, 1.10000, 0.90000
 5320,'GRANBURY 1 3',  13.2000,2,   5,  18,   1,1.00809085, -55.056423, 1.10000, 0.90000, 1.10000, 0.90000
 5321,'GRANBURY 1 4',  13.2000,2,   5,  18,   1,1.00999999, -54.244013, 1.10000, 0.90000, 1.10000, 0.90000
 5322,'DALLAS 2 0  ', 500.0000,1,   5,  17,   1,1.00995147, -63.697053, 1.10000, 0.90000, 1.10000, 0.90000
 5323,'DALLAS 2 1  ', 161.0000,1,   5,  17,   1,0.99929994, -68.008166, 1.10000, 0.90000, 1.10000, 0.90000
 5324,'DALLAS 2 2  ',  13.8000,2,   5,  17,   1,1.03822505, -60.522060, 1.10000, 0.90000, 1.10000, 0.90000
 5325,'DALLAS 2 3  ',  13.8000,2,   5,  17,   1,1.03782666, -60.507416, 1.10000, 0.90000, 1.10000, 0.90000
 5326,'DALLAS 2 4  ',  13.8000,2,   5,  17,   1,1.02022767, -62.588268, 1.10000, 0.90000, 1.10000, 0.90000
 5327,'MOUNT CALM 0', 161.0000,1,   5,  14,   1,0.99858141, -56.952327, 1.10000, 0.90000, 1.10000, 0.90000
 5328,'RIESEL 2 0  ', 161.0000,1,   5,  13,   1,0.99681473, -57.749099, 1.10000, 0.90000, 1.10000, 0.90000
 5329,'DALLAS 17 0 ', 161.0000,1,   5,  16,   1,0.98713309, -70.183172, 1.10000, 0.90000, 1.10000, 0.90000
 5330,'ARLINGTON~12', 161.0000,1,   5,  17,   1,0.99658555, -68.188572, 1.10000, 0.90000, 1.10000, 0.90000
 5331,'CELINA 0    ', 161.0000,1,   5,  16,   1,0.99232256, -68.599422, 1.10000, 0.90000, 1.10000, 0.90000
 5332,'FORT WORTH~8', 161.0000,1,   5,  17,   1,0.99166667, -68.929238, 1.10000, 0.90000, 1.10000, 0.90000
 5333,'RED OAK 0   ', 161.0000,1,   5,  14,   1,0.98393619, -68.847774, 1.10000, 0.90000, 1.10000, 0.90000
 5334,'CLYDE 0     ', 161.0000,1,   5,  15,   1,1.00984728, -41.806468, 1.10000, 0.90000, 1.10000, 0.90000
 5335,'IRVING 2 0  ', 161.0000,1,   5,  17,   1,0.98785913, -71.149131, 1.10000, 0.90000, 1.10000, 0.90000
 5336,'ROWLETT 1 0 ', 161.0000,1,   5,  16,   1,0.99402332, -68.539610, 1.10000, 0.90000, 1.10000, 0.90000
 5337,'JACKSBORO ~4', 161.0000,1,   5,  12,   1,0.99911743, -54.939631, 1.10000, 0.90000, 1.10000, 0.90000
 5338,'GRANBURY 3 0', 161.0000,1,   5,  18,   1,0.98462850, -65.037266, 1.10000, 0.90000, 1.10000, 0.90000
 5339,'SOUTHLAKE 0 ', 161.0000,1,   5,  17,   1,1.01420569, -70.446414, 1.10000, 0.90000, 1.10000, 0.90000
 5340,'DALLAS 29 0 ', 161.0000,1,   5,  16,   1,0.99468899, -70.882979, 1.10000, 0.90000, 1.10000, 0.90000
 5341,'LEWISVILLE~1', 161.0000,1,   5,  17,   1,1.01061153, -69.408444, 1.10000, 0.90000, 1.10000, 0.90000
 5342,'LEWISVILLE~2',  13.8000,2,   5,  17,   1,1.01913702, -68.253459, 1.10000, 0.90000, 1.10000, 0.90000
 5343,'LEWISVILLE~3',  13.8000,2,   5,  17,   1,1.03999996, -63.965391, 1.10000, 0.90000, 1.10000, 0.90000
 5344,'DALLAS 36 0 ', 161.0000,1,   5,  16,   1,1.00025666, -71.852286, 1.10000, 0.90000, 1.10000, 0.90000
 5345,'HILLSBORO 0 ', 161.0000,1,   5,  14,   1,0.98992616, -62.285520, 1.10000, 0.90000, 1.10000, 0.90000
 5346,'FORT WORTH~7', 161.0000,1,   5,  17,   1,0.99706095, -68.104670, 1.10000, 0.90000, 1.10000, 0.90000
 5347,'CISCO 0     ', 161.0000,1,   5,  15,   1,1.00400031, -44.533103, 1.10000, 0.90000, 1.10000, 0.90000
 5348,'ITASCA 0    ', 161.0000,1,   5,  14,   1,0.99199265, -64.511990, 1.10000, 0.90000, 1.10000, 0.90000
 5349,'LANCASTER ~2', 161.0000,1,   5,  16,   1,0.99295986, -69.041615, 1.10000, 0.90000, 1.10000, 0.90000
 5350,'GARLAND 1 0 ', 500.0000,1,   5,  16,   1,1.00486875, -64.318744, 1.10000, 0.90000, 1.10000, 0.90000
 5351,'GARLAND 1 1 ', 161.0000,1,   5,  16,   1,0.99767578, -67.548426, 1.10000, 0.90000, 1.10000, 0.90000
 5352,'DALLAS 9 0  ', 161.0000,1,   5,  16,   1,0.99561363, -69.841150, 1.10000, 0.90000, 1.10000, 0.90000
 5353,'DUNCANVILL~2', 161.0000,1,   5,  17,   1,1.00260568, -68.677627, 1.10000, 0.90000, 1.10000, 0.90000
 5354,'MESQUITE 1 0', 161.0000,1,   5,  16,   1,1.00091267, -71.080310, 1.10000, 0.90000, 1.10000, 0.90000
 5355,'MAYPEARL 0  ', 161.0000,1,   5,  14,   1,0.99420363, -65.201819, 1.10000, 0.90000, 1.10000, 0.90000
 5356,'GARLAND 3 0 ', 161.0000,1,   5,  16,   1,0.99619973, -70.491124, 1.10000, 0.90000, 1.10000, 0.90000
 5357,'ALLEN 2 0   ', 161.0000,1,   5,  16,   1,0.99134874, -68.922776, 1.10000, 0.90000, 1.10000, 0.90000
 5358,'RIESEL 1 0  ', 500.0000,1,   5,  13,   1,1.01750231, -49.994359, 1.10000, 0.90000, 1.10000, 0.90000
 5359,'RIESEL 1 1  ', 161.0000,1,   5,  13,   1,1.01475215, -52.391075, 1.10000, 0.90000, 1.10000, 0.90000
 5360,'RIESEL 1 2  ',  13.8000,2,   5,  13,   1,1.00999999, -43.702880, 1.10000, 0.90000, 1.10000, 0.90000
 5361,'BRIDGEPORT 0', 500.0000,1,   5,  12,   1,1.00199425, -56.039998, 1.10000, 0.90000, 1.10000, 0.90000
 5362,'BRIDGEPORT 1', 161.0000,1,   5,  12,   1,0.99963552, -57.008433, 1.10000, 0.90000, 1.10000, 0.90000
 5363,'BRIDGEPORT 2',  13.8000,2,   5,  12,   1,1.00166917, -55.844545, 1.10000, 0.90000, 1.10000, 0.90000
 5364,'BRIDGEPORT 3',  13.8000,2,   5,  12,   1,1.00000000, -54.884962, 1.10000, 0.90000, 1.10000, 0.90000
 5365,'BRIDGEPORT 4',  13.8000,2,   5,  12,   1,1.00000000, -53.637978, 1.10000, 0.90000, 1.10000, 0.90000
 5366,'BRIDGEPORT 5',  13.8000,2,   5,  12,   1,1.00000000, -53.307635, 1.10000, 0.90000, 1.10000, 0.90000
 5367,'BRIDGEPORT 6',  13.8000,2,   5,  12,   1,1.00000000, -53.388334, 1.10000, 0.90000, 1.10000, 0.90000
 5368,'BRIDGEPORT 7',  13.8000,2,   5,  12,   1,1.00000000, -54.275357, 1.10000, 0.90000, 1.10000, 0.90000
 5369,'BRIDGEPORT 8',  13.8000,2,   5,  12,   1,1.00000000, -53.163939, 1.10000, 0.90000, 1.10000, 0.90000
 5370,'LEWISVILLE~4', 161.0000,1,   5,  17,   1,0.98983765, -68.314985, 1.10000, 0.90000, 1.10000, 0.90000
 5371,'SEAGOVILLE 0', 161.0000,1,   5,  16,   1,0.99908423, -67.494188, 1.10000, 0.90000, 1.10000, 0.90000
 5372,'DALLAS 31 0 ', 161.0000,1,   5,  16,   1,0.99471557, -71.470430, 1.10000, 0.90000, 1.10000, 0.90000
 5373,'HALTOM CIT~1', 161.0000,1,   5,  17,   1,0.98091990, -70.989892, 1.10000, 0.90000, 1.10000, 0.90000
 5374,'BALCH SPRI~1', 161.0000,1,   5,  16,   1,1.00573385, -68.137639, 1.10000, 0.90000, 1.10000, 0.90000
 5375,'FORT WORTH~5', 161.0000,1,   5,  17,   1,0.99277145, -68.109007, 1.10000, 0.90000, 1.10000, 0.90000
 5376,'DALLAS 43 0 ', 161.0000,1,   5,  17,   1,0.99894488, -68.607522, 1.10000, 0.90000, 1.10000, 0.90000
 5377,'KILLEEN 2 0 ', 161.0000,1,   5,  13,   1,1.00207412, -56.173518, 1.10000, 0.90000, 1.10000, 0.90000
 5378,'WACO 5 0    ', 161.0000,1,   5,  13,   1,1.01502359, -57.154009, 1.10000, 0.90000, 1.10000, 0.90000
 5379,'FORT WORT~29', 161.0000,1,   5,  17,   1,0.99737674, -69.931220, 1.10000, 0.90000, 1.10000, 0.90000
 5380,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.01456773, -60.609097, 1.10000, 0.90000, 1.10000, 0.90000
 5381,'ENNIS 1     ', 161.0000,1,   5,  14,   1,1.00573361, -62.172009, 1.10000, 0.90000, 1.10000, 0.90000
 5382,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.02949893, -60.121053, 1.10000, 0.90000, 1.10000, 0.90000
 5383,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.03153348, -60.053639, 1.10000, 0.90000, 1.10000, 0.90000
 5384,'DALLAS 3 0  ', 500.0000,1,   5,  16,   1,1.00862610, -64.346119, 1.10000, 0.90000, 1.10000, 0.90000
 5385,'DALLAS 3 1  ', 161.0000,1,   5,  16,   1,1.00522494, -66.916156, 1.10000, 0.90000, 1.10000, 0.90000
 5386,'RICHARDSON~1', 161.0000,1,   5,  16,   1,0.99724519, -70.126536, 1.10000, 0.90000, 1.10000, 0.90000
 5387,'FORT WORT~14', 161.0000,1,   5,  17,   1,0.98595101, -69.547001, 1.10000, 0.90000, 1.10000, 0.90000
 5388,'WACO 2 0    ', 500.0000,1,   5,  13,   1,1.01456320, -54.396596, 1.10000, 0.90000, 1.10000, 0.90000
 5389,'WACO 2 1    ', 161.0000,1,   5,  13,   1,1.01019788, -55.706893, 1.10000, 0.90000, 1.10000, 0.90000
 5390,'ROGERS 0    ', 161.0000,1,   5,  13,   1,1.00781894, -53.494612, 1.10000, 0.90000, 1.10000, 0.90000
 5391,'ROGERS 1    ', 115.0000,1,   5,  13,   1,1.00579476, -54.879081, 1.10000, 0.90000, 1.10000, 0.90000
 5392,'ROGERS 2    ', 115.0000,1,   5,  13,   1,0.99788815, -56.183685, 1.10000, 0.90000, 1.10000, 0.90000
 5393,'CHINA SPRI~1', 161.0000,1,   5,  13,   1,1.00197887, -57.702927, 1.10000, 0.90000, 1.10000, 0.90000
 5394,'ALBANY 1 0  ', 500.0000,1,   5,  15,   1,1.01865160, -40.187167, 1.10000, 0.90000, 1.10000, 0.90000
 5395,'ALBANY 1 1  ', 230.0000,1,   5,  15,   1,1.01629233, -38.070703, 1.10000, 0.90000, 1.10000, 0.90000
 5396,'ALBANY 1 2  ', 161.0000,1,   5,  15,   1,1.00994241, -40.828798, 1.10000, 0.90000, 1.10000, 0.90000
 5397,'ALBANY 1 3  ', 115.0000,1,   5,  15,   1,1.00091004, -38.806775, 1.10000, 0.90000, 1.10000, 0.90000
 5398,'ALBANY 1 4  ', 115.0000,1,   5,  15,   1,1.00091004, -38.806775, 1.10000, 0.90000, 1.10000, 0.90000
 5399,'ALBANY 1 5  ',  13.8000,2,   5,  15,   1,1.02236640, -39.458447, 1.10000, 0.90000, 1.10000, 0.90000
 5400,'MCKINNEY 2 0', 161.0000,1,   5,  16,   1,0.99464303, -67.385021, 1.10000, 0.90000, 1.10000, 0.90000
 5401,'GRANBURY 2 0', 500.0000,1,   5,  18,   1,1.00783837, -55.780792, 1.10000, 0.90000, 1.10000, 0.90000
 5402,'GRANBURY 2 1', 161.0000,1,   5,  18,   1,0.99865925, -59.284621, 1.10000, 0.90000, 1.10000, 0.90000
 5403,'GRANBURY 2 2',  18.0000,2,   5,  18,   1,1.02092957, -54.320276, 1.10000, 0.90000, 1.10000, 0.90000
 5404,'GRANBURY 2 3',  18.0000,2,   5,  18,   1,1.01687539, -54.924512, 1.10000, 0.90000, 1.10000, 0.90000
 5405,'GRANBURY 2 4',  18.0000,2,   5,  18,   1,1.01697886, -54.832089, 1.10000, 0.90000, 1.10000, 0.90000
 5406,'GRANBURY 2 5',  18.0000,2,   5,  18,   1,1.02051783, -54.363385, 1.10000, 0.90000, 1.10000, 0.90000
 5407,'CLIFTON 2 0 ', 161.0000,1,   5,  18,   1,1.00921750, -57.647213, 1.10000, 0.90000, 1.10000, 0.90000
 5408,'FARMERSVIL~1', 161.0000,1,   5,  16,   1,1.00460923, -67.309370, 1.10000, 0.90000, 1.10000, 0.90000
 5409,'ARLINGTON ~8', 161.0000,1,   5,  17,   1,0.98264539, -68.991843, 1.10000, 0.90000, 1.10000, 0.90000
 5410,'KILLEEN 3 0 ', 500.0000,1,   5,  13,   1,1.02141643, -51.323069, 1.10000, 0.90000, 1.10000, 0.90000
 5411,'KILLEEN 3 1 ', 161.0000,1,   5,  13,   1,1.01999998, -54.183471, 1.10000, 0.90000, 1.10000, 0.90000
 5412,'WYLIE 0     ', 161.0000,1,   5,  16,   1,0.99329484, -69.322418, 1.10000, 0.90000, 1.10000, 0.90000
 5413,'PALO PINTO~1', 500.0000,1,   5,  12,   1,1.00386059, -51.501098, 1.10000, 0.90000, 1.10000, 0.90000
 5414,'PALO PINTO~2', 161.0000,1,   5,  12,   1,1.01187479, -52.680412, 1.10000, 0.90000, 1.10000, 0.90000
 5415,'PALO PINTO~3',  13.8000,2,   5,  12,   1,1.00000000, -49.285467, 1.10000, 0.90000, 1.10000, 0.90000
 5416,'PALO PINTO~4',  13.8000,2,   5,  12,   1,1.00000000, -49.261138, 1.10000, 0.90000, 1.10000, 0.90000
 5417,'PALO PINTO~5',  13.8000,2,   5,  12,   1,1.00000000, -49.526965, 1.10000, 0.90000, 1.10000, 0.90000
 5418,'PALO PINTO~6',  13.8000,2,   5,  12,   1,1.00039411, -49.639042, 1.10000, 0.90000, 1.10000, 0.90000
 5419,'PALO PINTO~7',  13.8000,2,   5,  12,   1,1.00190115, -50.411622, 1.10000, 0.90000, 1.10000, 0.90000
 5420,'FORT WORTH~2', 161.0000,1,   5,  17,   1,0.99872416, -67.115973, 1.10000, 0.90000, 1.10000, 0.90000
 5421,'JOSEPHINE 0 ', 161.0000,1,   5,  16,   1,1.01757872, -67.796622, 1.10000, 0.90000, 1.10000, 0.90000
 5422,'LEWSIVILLE 0', 161.0000,1,   5,  17,   1,1.01999998, -70.307659, 1.10000, 0.90000, 1.10000, 0.90000
 5423,'LEWSIVILLE 1',  13.8000,2,   5,  17,   1,1.01888156, -69.635322, 1.10000, 0.90000, 1.10000, 0.90000
 5424,'LEWSIVILLE 2',  13.8000,2,   5,  17,   1,1.01999998, -70.307659, 1.10000, 0.90000, 1.10000, 0.90000
 5425,'DALLAS 40 0 ', 161.0000,1,   5,  16,   1,0.99205822, -69.820646, 1.10000, 0.90000, 1.10000, 0.90000
 5426,'KEMP 0      ', 161.0000,1,   5,  14,   1,0.98851871, -65.321525, 1.10000, 0.90000, 1.10000, 0.90000
 5427,'WAXAHACHIE~2', 161.0000,1,   5,  14,   1,0.98744953, -66.568895, 1.10000, 0.90000, 1.10000, 0.90000
 5428,'HURST 0     ', 161.0000,1,   5,  17,   1,0.99605638, -68.107996, 1.10000, 0.90000, 1.10000, 0.90000
 5429,'FORT WORT~10', 161.0000,1,   5,  17,   1,0.98636711, -69.279223, 1.10000, 0.90000, 1.10000, 0.90000
 5430,'WEATHERFOR~2', 161.0000,1,   5,  12,   1,1.00219893, -64.823987, 1.10000, 0.90000, 1.10000, 0.90000
 5431,'ROCKWALL 2 0', 161.0000,1,   5,  16,   1,0.99116778, -69.579281, 1.10000, 0.90000, 1.10000, 0.90000
 5432,'WEATHERFOR~3', 161.0000,1,   5,  12,   1,0.99634171, -63.486294, 1.10000, 0.90000, 1.10000, 0.90000
 5433,'FORT WORT~23', 161.0000,1,   5,  17,   1,0.99111319, -70.069299, 1.10000, 0.90000, 1.10000, 0.90000
 5434,'NEWARK 0    ', 161.0000,1,   5,  17,   1,1.00245738, -66.950061, 1.10000, 0.90000, 1.10000, 0.90000
 5435,'SANTO 0     ', 161.0000,1,   5,  12,   1,1.01112425, -54.637446, 1.10000, 0.90000, 1.10000, 0.90000
 5436,'DALLAS 18 0 ', 161.0000,1,   5,  16,   1,0.99360794, -71.013518, 1.10000, 0.90000, 1.10000, 0.90000
 5437,'ELM MOTT 0  ', 161.0000,1,   5,  13,   1,0.99614811, -58.593304, 1.10000, 0.90000, 1.10000, 0.90000
 5438,'FORT WORTH~9', 161.0000,1,   5,  17,   1,0.99298948, -68.676903, 1.10000, 0.90000, 1.10000, 0.90000
 5439,'WAXAHACHIE~1', 161.0000,1,   5,  14,   1,0.99772406, -63.421011, 1.10000, 0.90000, 1.10000, 0.90000
 5440,'ARLINGTON~11', 161.0000,1,   5,  17,   1,0.99951553, -70.236707, 1.10000, 0.90000, 1.10000, 0.90000
 5441,'FORT WORT~13', 161.0000,1,   5,  17,   1,0.99390775, -66.828470, 1.10000, 0.90000, 1.10000, 0.90000
 5442,'FORT WORT~27', 161.0000,1,   5,  17,   1,0.99102712, -69.082569, 1.10000, 0.90000, 1.10000, 0.90000
 5443,'FORT WORTH~3', 161.0000,1,   5,  17,   1,0.99451977, -68.429186, 1.10000, 0.90000, 1.10000, 0.90000
 5444,'MIDLOTHIAN~1', 500.0000,2,   5,  17,   1,1.00999999, -59.904119, 1.10000, 0.90000, 1.10000, 0.90000
 5445,'MIDLOTHIAN~2', 161.0000,1,   5,  17,   1,0.99889958, -63.759092, 1.10000, 0.90000, 1.10000, 0.90000
 5446,'HEWITT 0    ', 161.0000,1,   5,  13,   1,1.00071871, -57.996325, 1.10000, 0.90000, 1.10000, 0.90000
 5447,'ARLINGTON ~9', 161.0000,1,   5,  17,   1,0.98559356, -68.260310, 1.10000, 0.90000, 1.10000, 0.90000
 5448,'GRAND PRAI~3', 500.0000,1,   5,  17,   1,1.00734270, -63.848929, 1.10000, 0.90000, 1.10000, 0.90000
 5449,'GRAND PRAI~4', 161.0000,1,   5,  17,   1,1.00876915, -67.270069, 1.10000, 0.90000, 1.10000, 0.90000
 5450,'MELISSA 0   ', 161.0000,1,   5,  16,   1,0.98898655, -68.031628, 1.10000, 0.90000, 1.10000, 0.90000
 5451,'COPPERAS C~1', 500.0000,1,   5,  13,   1,1.02245140, -51.302316, 1.10000, 0.90000, 1.10000, 0.90000
 5452,'COPPERAS C~2', 161.0000,1,   5,  13,   1,1.01739848, -52.602975, 1.10000, 0.90000, 1.10000, 0.90000
 5453,'CLEBURNE 1 0', 161.0000,1,   5,  17,   1,0.99527907, -65.588087, 1.10000, 0.90000, 1.10000, 0.90000
 5454,'GREENVILLE~5', 161.0000,1,   5,  16,   1,1.00104749, -65.992646, 1.10000, 0.90000, 1.10000, 0.90000
 5455,'ALVORD 0    ', 161.0000,1,   5,  12,   1,0.99200743, -61.593253, 1.10000, 0.90000, 1.10000, 0.90000
 5456,'GORMAN 0    ', 161.0000,1,   5,  15,   1,1.00987005, -48.242210, 1.10000, 0.90000, 1.10000, 0.90000
 5457,'COLLEYVILL~1', 161.0000,1,   5,  17,   1,0.99041790, -69.542889, 1.10000, 0.90000, 1.10000, 0.90000
 5458,'HOLLAND 0   ', 161.0000,1,   5,  13,   1,1.00632429, -53.862605, 1.10000, 0.90000, 1.10000, 0.90000
 5459,'HOLLAND 1   ', 115.0000,1,   5,  13,   1,1.00508392, -55.322466, 1.10000, 0.90000, 1.10000, 0.90000
 5460,'HOLLAND 2   ', 115.0000,1,   5,  13,   1,0.98704875, -58.117738, 1.10000, 0.90000, 1.10000, 0.90000
 5461,'TEMPLE 3 0  ', 161.0000,1,   5,  13,   1,1.00486767, -53.602823, 1.10000, 0.90000, 1.10000, 0.90000
 5462,'DALLAS 34 0 ', 161.0000,1,   5,  16,   1,0.99182403, -69.657042, 1.10000, 0.90000, 1.10000, 0.90000
 5463,'IRVING 4 0  ', 161.0000,1,   5,  17,   1,0.98965698, -70.804801, 1.10000, 0.90000, 1.10000, 0.90000
 5464,'FRISCO 2 0  ', 500.0000,1,   5,  16,   1,1.00592315, -64.052134, 1.10000, 0.90000, 1.10000, 0.90000
 5465,'FRISCO 2 1  ', 161.0000,1,   5,  16,   1,1.00783181, -67.865893, 1.10000, 0.90000, 1.10000, 0.90000
 5466,'GATESVILLE~3', 161.0000,1,   5,  13,   1,1.00044346, -56.488154, 1.10000, 0.90000, 1.10000, 0.90000
 5467,'DALLAS 25 0 ', 161.0000,1,   5,  16,   1,0.99605453, -70.943420, 1.10000, 0.90000, 1.10000, 0.90000
 5468,'DALLAS 37 0 ', 161.0000,1,   5,  17,   1,0.99172956, -69.817907, 1.10000, 0.90000, 1.10000, 0.90000
 5469,'FORT WORT~11', 161.0000,1,   5,  17,   1,0.99075449, -68.858183, 1.10000, 0.90000, 1.10000, 0.90000
 5470,'WOODWAY 0   ', 161.0000,1,   5,  13,   1,1.00661278, -57.696903, 1.10000, 0.90000, 1.10000, 0.90000
 5471,'MINGUS 0    ', 161.0000,1,   5,  12,   1,1.01438177, -53.627200, 1.10000, 0.90000, 1.10000, 0.90000
 5472,'THROCKMORT~1', 161.0000,1,   5,  15,   1,0.99679577, -46.056696, 1.10000, 0.90000, 1.10000, 0.90000
 5473,'NEMO 0      ', 161.0000,1,   5,  18,   1,0.99963164, -60.107891, 1.10000, 0.90000, 1.10000, 0.90000
 5474,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,0.99532819, -59.969129, 1.10000, 0.90000, 1.10000, 0.90000
 5475,'ALVARADO 0  ', 161.0000,1,   5,  17,   1,0.99453574, -68.291988, 1.10000, 0.90000, 1.10000, 0.90000
 5476,'CORSICANA ~1', 161.0000,1,   5,  14,   1,0.98695683, -62.575092, 1.10000, 0.90000, 1.10000, 0.90000
 5477,'HARKER HEI~1', 161.0000,1,   5,  13,   1,1.00747180, -55.584042, 1.10000, 0.90000, 1.10000, 0.90000
 5478,'IRVING 3 0  ', 161.0000,1,   5,  17,   1,0.99426961, -70.236386, 1.10000, 0.90000, 1.10000, 0.90000
 5479,'BURLESON 0  ', 500.0000,1,   5,  17,   1,1.00270104, -61.963572, 1.10000, 0.90000, 1.10000, 0.90000
 5480,'BURLESON 1  ', 161.0000,1,   5,  17,   1,0.99264121, -65.502921, 1.10000, 0.90000, 1.10000, 0.90000
 5481,'FORT WORT~21', 161.0000,1,   5,  17,   1,0.98631823, -66.860804, 1.10000, 0.90000, 1.10000, 0.90000
 5482,'DALLAS 23 0 ', 161.0000,1,   5,  16,   1,1.00384080, -71.681094, 1.10000, 0.90000, 1.10000, 0.90000
 5483,'NORTH RICH~1', 161.0000,1,   5,  17,   1,1.00356364, -68.244149, 1.10000, 0.90000, 1.10000, 0.90000
 5484,'CROSS PLAI~1', 161.0000,1,   5,  15,   1,1.01285386, -44.383761, 1.10000, 0.90000, 1.10000, 0.90000
 5485,'BLOOMING G~1', 161.0000,1,   5,  14,   1,1.00886309, -60.205181, 1.10000, 0.90000, 1.10000, 0.90000
 6001,'CONVERSE 0  ', 115.0000,1,   6,  22,   1,1.01999998, -57.145912, 1.10000, 0.90000, 1.10000, 0.90000
 6002,'SAN ANTON~63', 115.0000,1,   6,  26,   1,1.00200951, -57.147141, 1.10000, 0.90000, 1.10000, 0.90000
 6003,'BASTROP 0   ', 500.0000,1,   6,  25,   1,1.03058493, -46.541158, 1.10000, 0.90000, 1.10000, 0.90000
 6004,'BASTROP 1   ', 230.0000,1,   6,  25,   1,1.01520038, -42.924689, 1.10000, 0.90000, 1.10000, 0.90000
 6005,'BASTROP 2   ', 115.0000,1,   6,  25,   1,1.01480091, -46.151479, 1.10000, 0.90000, 1.10000, 0.90000
 6006,'BASTROP 3   ',  13.8000,2,   6,  25,   1,1.03999996, -45.141844, 1.10000, 0.90000, 1.10000, 0.90000
 6007,'BASTROP 4   ',  13.8000,2,   6,  25,   1,1.03058493, -46.541158, 1.10000, 0.90000, 1.10000, 0.90000
 6008,'BASTROP 5   ',  13.8000,2,   6,  25,   1,1.03999996, -45.020130, 1.10000, 0.90000, 1.10000, 0.90000
 6009,'BASTROP 6   ',  13.8000,2,   6,  25,   1,1.03999996, -43.991316, 1.10000, 0.90000, 1.10000, 0.90000
 6010,'BASTROP 7   ',  13.8000,2,   6,  25,   1,1.03999996, -44.771917, 1.10000, 0.90000, 1.10000, 0.90000
 6011,'MARION 2 0  ', 115.0000,1,   6,  22,   1,1.00728917, -52.595786, 1.10000, 0.90000, 1.10000, 0.90000
 6012,'PAIGE 0     ', 115.0000,1,   6,  25,   1,1.01999998, -49.998433, 1.10000, 0.90000, 1.10000, 0.90000
 6013,'SAN ANTON~59', 115.0000,1,   6,  26,   1,0.98664957, -58.169648, 1.10000, 0.90000, 1.10000, 0.90000
 6014,'WAELDER 0   ', 115.0000,1,   6,  24,   1,1.01082766, -51.980881, 1.10000, 0.90000, 1.10000, 0.90000
 6015,'ATASCOSA 0  ', 115.0000,1,   6,  26,   1,1.00150895, -56.462292, 1.10000, 0.90000, 1.10000, 0.90000
 6016,'SAN ANTON~57', 115.0000,1,   6,  26,   1,1.00324476, -57.247275, 1.10000, 0.90000, 1.10000, 0.90000
 6017,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,1.00039911, -55.488204, 1.10000, 0.90000, 1.10000, 0.90000
 6018,'AUSTIN 6 0  ', 115.0000,1,   6,  23,   1,0.98899060, -56.894226, 1.10000, 0.90000, 1.10000, 0.90000
 6019,'AUSTIN 25 0 ', 115.0000,1,   6,  23,   1,0.98773330, -57.563714, 1.10000, 0.90000, 1.10000, 0.90000
 6020,'HORSESHOE ~1', 115.0000,1,   6,  23,   1,1.01503980, -51.837980, 1.10000, 0.90000, 1.10000, 0.90000
 6021,'LEANDER 1 0 ', 500.0000,1,   6,  23,   1,1.02518284, -49.223128, 1.10000, 0.90000, 1.10000, 0.90000
 6022,'LEANDER 1 1 ', 230.0000,1,   6,  23,   1,1.01330614, -51.936967, 1.10000, 0.90000, 1.10000, 0.90000
 6023,'LEANDER 1 2 ', 115.0000,1,   6,  23,   1,0.99681705, -55.744073, 1.10000, 0.90000, 1.10000, 0.90000
 6024,'AUSTIN 10 0 ', 115.0000,1,   6,  23,   1,1.01756263, -59.340526, 1.10000, 0.90000, 1.10000, 0.90000
 6025,'SAN ANTON~44', 115.0000,1,   6,  26,   1,1.01999998, -57.485174, 1.10000, 0.90000, 1.10000, 0.90000
 6026,'SAN ANTON~68', 115.0000,1,   6,  26,   1,0.99417412, -56.295406, 1.10000, 0.90000, 1.10000, 0.90000
 6027,'ELGIN 0     ', 115.0000,1,   6,  23,   1,1.00882232, -52.734634, 1.10000, 0.90000, 1.10000, 0.90000
 6028,'AUSTIN 31 0 ', 115.0000,1,   6,  23,   1,0.98606336, -57.307883, 1.10000, 0.90000, 1.10000, 0.90000
 6029,'RUNGE 0     ', 115.0000,1,   6,  24,   1,1.01360226, -46.775003, 1.10000, 0.90000, 1.10000, 0.90000
 6030,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.01285946, -35.973162, 1.10000, 0.90000, 1.10000, 0.90000
 6031,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.00801313, -38.635730, 1.10000, 0.90000, 1.10000, 0.90000
 6032,'AUSTIN 37 0 ', 115.0000,1,   6,  23,   1,0.99027824, -59.914522, 1.10000, 0.90000, 1.10000, 0.90000
 6033,'PFLUGERVIL~1', 500.0000,1,   6,  23,   1,1.01442587, -50.974651, 1.10000, 0.90000, 1.10000, 0.90000
 6034,'PFLUGERVIL~2', 230.0000,1,   6,  23,   1,1.00328636, -53.153085, 1.10000, 0.90000, 1.10000, 0.90000
 6035,'PFLUGERVIL~3', 115.0000,1,   6,  23,   1,0.99182159, -56.203082, 1.10000, 0.90000, 1.10000, 0.90000
 6036,'SAN ANTON~12', 230.0000,1,   6,  22,   1,1.00807071, -52.029642, 1.10000, 0.90000, 1.10000, 0.90000
 6037,'SAN ANTON~13', 115.0000,1,   6,  22,   1,1.00291479, -54.748314, 1.10000, 0.90000, 1.10000, 0.90000
 6038,'AUSTIN 3 0  ', 500.0000,1,   6,  23,   1,1.02381718, -49.532064, 1.10000, 0.90000, 1.10000, 0.90000
 6039,'AUSTIN 3 1  ', 230.0000,1,   6,  23,   1,1.00343859, -53.391169, 1.10000, 0.90000, 1.10000, 0.90000
 6040,'AUSTIN 3 2  ', 115.0000,1,   6,  23,   1,0.98904902, -57.313791, 1.10000, 0.90000, 1.10000, 0.90000
 6041,'AUSTIN 3 3  ',  13.8000,2,   6,  23,   1,1.02782011, -49.536528, 1.10000, 0.90000, 1.10000, 0.90000
 6042,'AUSTIN 3 4  ',  13.8000,2,   6,  23,   1,1.03999996, -49.544328, 1.10000, 0.90000, 1.10000, 0.90000
 6043,'SAN ANTON~67', 115.0000,1,   6,  26,   1,0.99211192, -55.799316, 1.10000, 0.90000, 1.10000, 0.90000
 6044,'SAN ANTON~20', 115.0000,1,   6,  26,   1,0.99046564, -57.090939, 1.10000, 0.90000, 1.10000, 0.90000
 6045,'SAN ANTON~21', 500.0000,1,   6,  26,   1,1.02217913, -49.143126, 1.10000, 0.90000, 1.10000, 0.90000
 6046,'SAN ANTON~22', 230.0000,1,   6,  26,   1,1.01452124, -52.283326, 1.10000, 0.90000, 1.10000, 0.90000
 6047,'SAN ANTON~23', 115.0000,1,   6,  26,   1,1.00606859, -56.795099, 1.10000, 0.90000, 1.10000, 0.90000
 6048,'SAN ANTON~24',  13.8000,2,   6,  26,   1,1.02217913, -49.143126, 1.10000, 0.90000, 1.10000, 0.90000
 6049,'SAN ANTON~25',  13.8000,2,   6,  26,   1,1.02217913, -49.143126, 1.10000, 0.90000, 1.10000, 0.90000
 6050,'SAN ANTON~26',  13.8000,2,   6,  26,   1,1.02217913, -49.143126, 1.10000, 0.90000, 1.10000, 0.90000
 6051,'SAN ANTON~27',  13.8000,2,   6,  26,   1,1.02948689, -48.357067, 1.10000, 0.90000, 1.10000, 0.90000
 6052,'SAN ANTON~28',  13.8000,2,   6,  26,   1,1.02217913, -49.143126, 1.10000, 0.90000, 1.10000, 0.90000
 6053,'SAN ANTON~29',  13.8000,2,   6,  26,   1,1.03049254, -48.237774, 1.10000, 0.90000, 1.10000, 0.90000
 6054,'SAN ANTON~30',  13.8000,2,   6,  26,   1,1.03773475, -47.431310, 1.10000, 0.90000, 1.10000, 0.90000
 6055,'BERGHEIM 0  ', 115.0000,1,   6,  26,   1,1.01562274, -59.115308, 1.10000, 0.90000, 1.10000, 0.90000
 6056,'NEW BRAUNF~9', 500.0000,1,   6,  22,   1,1.02193952, -46.727698, 1.10000, 0.90000, 1.10000, 0.90000
 6057,'NEW BRAUN~10', 230.0000,1,   6,  22,   1,1.01504743, -49.599546, 1.10000, 0.90000, 1.10000, 0.90000
 6058,'NEW BRAUN~11', 115.0000,1,   6,  22,   1,1.00685775, -51.947601, 1.10000, 0.90000, 1.10000, 0.90000
 6059,'D HANIS 0   ', 115.0000,1,   6,  26,   1,1.01605368, -55.715940, 1.10000, 0.90000, 1.10000, 0.90000
 6060,'SAN ANTON~36', 115.0000,1,   6,  26,   1,0.99956691, -58.191204, 1.10000, 0.90000, 1.10000, 0.90000
 6061,'AUSTIN 7 0  ', 115.0000,1,   6,  23,   1,0.98580533, -58.092890, 1.10000, 0.90000, 1.10000, 0.90000
 6062,'BRENHAM 0   ', 500.0000,1,   6,  25,   1,1.01465571, -33.668984, 1.10000, 0.90000, 1.10000, 0.90000
 6063,'BRENHAM 1   ', 230.0000,1,   6,  25,   1,1.01032293, -36.702930, 1.10000, 0.90000, 1.10000, 0.90000
 6064,'BRENHAM 2   ', 115.0000,1,   6,  25,   1,1.00255132, -39.962197, 1.10000, 0.90000, 1.10000, 0.90000
 6065,'BERTRAM 0   ', 115.0000,1,   6,  23,   1,0.99238789, -57.086383, 1.10000, 0.90000, 1.10000, 0.90000
 6066,'MARION 1 0  ', 500.0000,1,   6,  22,   1,1.02401888, -47.346964, 1.10000, 0.90000, 1.10000, 0.90000
 6067,'MARION 1 1  ', 230.0000,1,   6,  22,   1,1.01591313, -49.679613, 1.10000, 0.90000, 1.10000, 0.90000
 6068,'MARION 1 2  ', 115.0000,1,   6,  22,   1,1.00679314, -53.543800, 1.10000, 0.90000, 1.10000, 0.90000
 6069,'MARION 1 3  ',  18.0000,2,   6,  22,   1,1.02999997, -46.535885, 1.10000, 0.90000, 1.10000, 0.90000
 6070,'MARION 1 4  ',  18.0000,2,   6,  22,   1,1.02999997, -45.251953, 1.10000, 0.90000, 1.10000, 0.90000
 6071,'MARION 1 5  ',  18.0000,2,   6,  22,   1,1.02999997, -46.796850, 1.10000, 0.90000, 1.10000, 0.90000
 6072,'MARION 1 6  ',  18.0000,2,   6,  22,   1,1.02401888, -47.346964, 1.10000, 0.90000, 1.10000, 0.90000
 6073,'MARION 1 7  ',  18.0000,2,   6,  22,   1,1.02999997, -46.199632, 1.10000, 0.90000, 1.10000, 0.90000
 6074,'MARION 1 8  ',  18.0000,2,   6,  22,   1,1.02999997, -46.211547, 1.10000, 0.90000, 1.10000, 0.90000
 6075,'LA GRANGE 0 ', 500.0000,1,   6,  25,   1,1.01590037, -32.143232, 1.10000, 0.90000, 1.10000, 0.90000
 6076,'LA GRANGE 1 ', 230.0000,1,   6,  25,   1,1.01621914, -34.342642, 1.10000, 0.90000, 1.10000, 0.90000
 6077,'LA GRANGE 2 ', 115.0000,1,   6,  25,   1,1.01502550, -36.439001, 1.10000, 0.90000, 1.10000, 0.90000
 6078,'LA GRANGE 3 ',  22.0000,2,   6,  25,   1,1.00721109, -29.024571, 1.10000, 0.90000, 1.10000, 0.90000
 6079,'LA GRANGE 4 ',  22.0000,2,   6,  25,   1,1.01235938, -31.146568, 1.10000, 0.90000, 1.10000, 0.90000
 6080,'LA GRANGE 5 ',  22.0000,2,   6,  25,   1,1.01084244, -30.782013, 1.10000, 0.90000, 1.10000, 0.90000
 6081,'MARBLE FAL~1', 115.0000,1,   6,  23,   1,1.01924849, -50.930183, 1.10000, 0.90000, 1.10000, 0.90000
 6082,'MARBLE FAL~2',  13.8000,2,   6,  23,   1,1.03999996, -48.380340, 1.10000, 0.90000, 1.10000, 0.90000
 6083,'MARBLE FAL~3',  13.8000,2,   6,  23,   1,1.03999996, -42.001576, 1.10000, 0.90000, 1.10000, 0.90000
 6084,'ROUND ROCK~1', 115.0000,1,   6,  23,   1,1.00021160, -55.520057, 1.10000, 0.90000, 1.10000, 0.90000
 6085,'ROUND ROCK~2',  13.8000,2,   6,  23,   1,1.00031459, -55.247686, 1.10000, 0.90000, 1.10000, 0.90000
 6086,'ROUND ROCK~3',  13.8000,2,   6,  23,   1,1.00033796, -52.773453, 1.10000, 0.90000, 1.10000, 0.90000
 6087,'ROUND ROCK~4',  13.8000,2,   6,  23,   1,1.00021160, -55.520057, 1.10000, 0.90000, 1.10000, 0.90000
 6088,'ROUND ROCK~5',  13.8000,2,   6,  23,   1,1.00041556, -55.089874, 1.10000, 0.90000, 1.10000, 0.90000
 6089,'ROUND ROCK~6',  13.8000,2,   6,  23,   1,1.00043547, -53.988312, 1.10000, 0.90000, 1.10000, 0.90000
 6090,'ROUND ROCK~7',  13.8000,2,   6,  23,   1,1.00040472, -53.788457, 1.10000, 0.90000, 1.10000, 0.90000
 6091,'WIMBERLEY 0 ', 115.0000,1,   6,  23,   1,1.00170255, -58.780157, 1.10000, 0.90000, 1.10000, 0.90000
 6092,'GONZALES 0  ', 115.0000,1,   6,  24,   1,1.01999998, -48.155252, 1.10000, 0.90000, 1.10000, 0.90000
 6093,'SAN ANTON~11', 115.0000,1,   6,  22,   1,0.99399757, -56.347206, 1.10000, 0.90000, 1.10000, 0.90000
 6094,'SAN ANTON~15', 115.0000,1,   6,  22,   1,1.00139356, -55.876121, 1.10000, 0.90000, 1.10000, 0.90000
 6095,'HUTTO 0     ', 115.0000,1,   6,  23,   1,0.99816775, -57.818528, 1.10000, 0.90000, 1.10000, 0.90000
 6096,'LULING 0    ', 115.0000,1,   6,  24,   1,1.01999998, -53.543960, 1.10000, 0.90000, 1.10000, 0.90000
 6097,'SAN ANTON~32', 115.0000,1,   6,  26,   1,0.99166197, -56.883561, 1.10000, 0.90000, 1.10000, 0.90000
 6098,'AUSTIN 12 0 ', 115.0000,1,   6,  23,   1,0.98001879, -58.600318, 1.10000, 0.90000, 1.10000, 0.90000
 6099,'SAN ANTON~16', 115.0000,1,   6,  26,   1,0.99178946, -57.059192, 1.10000, 0.90000, 1.10000, 0.90000
 6100,'ADKINS 0    ', 115.0000,1,   6,  22,   1,0.99310434, -57.193846, 1.10000, 0.90000, 1.10000, 0.90000
 6101,'WINCHESTER 0', 500.0000,1,   6,  25,   1,1.01832461, -33.148817, 1.10000, 0.90000, 1.10000, 0.90000
 6102,'WINCHESTER 1', 230.0000,1,   6,  25,   1,1.01619339, -36.313930, 1.10000, 0.90000, 1.10000, 0.90000
 6103,'WINCHESTER 2', 115.0000,1,   6,  25,   1,1.01999998, -42.130659, 1.10000, 0.90000, 1.10000, 0.90000
 6104,'WINCHESTER 3',  13.8000,2,   6,  25,   1,1.02568209, -32.352130, 1.10000, 0.90000, 1.10000, 0.90000
 6105,'WINCHESTER 4',  13.8000,2,   6,  25,   1,1.02994084, -31.870216, 1.10000, 0.90000, 1.10000, 0.90000
 6106,'WINCHESTER 5',  13.8000,2,   6,  25,   1,1.02426529, -32.516598, 1.10000, 0.90000, 1.10000, 0.90000
 6107,'ROCKDALE 1 0', 500.0000,1,   6,  25,   1,1.02958190, -48.079675, 1.10000, 0.90000, 1.10000, 0.90000
 6108,'ROCKDALE 1 1', 230.0000,1,   6,  25,   1,1.00798225, -48.094671, 1.10000, 0.90000, 1.10000, 0.90000
 6109,'ROCKDALE 1 2', 115.0000,1,   6,  25,   1,1.00209737, -50.975051, 1.10000, 0.90000, 1.10000, 0.90000
 6110,'ROCKDALE 1 3',  13.8000,2,   6,  25,   1,1.03999996, -46.348612, 1.10000, 0.90000, 1.10000, 0.90000
 6111,'ROCKDALE 1 4',  13.8000,2,   6,  25,   1,1.03999996, -46.407474, 1.10000, 0.90000, 1.10000, 0.90000
 6112,'NATALIA 0   ', 115.0000,1,   6,  26,   1,0.99573696, -55.303273, 1.10000, 0.90000, 1.10000, 0.90000
 6113,'AUSTIN 20 0 ', 115.0000,1,   6,  23,   1,0.98483366, -57.966531, 1.10000, 0.90000, 1.10000, 0.90000
 6114,'SAN ANTON~60', 115.0000,1,   6,  26,   1,0.98273265, -58.649974, 1.10000, 0.90000, 1.10000, 0.90000
 6115,'SAN ANTON~69', 115.0000,1,   6,  22,   1,0.99096090, -57.362442, 1.10000, 0.90000, 1.10000, 0.90000
 6116,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,0.99068016, -58.452055, 1.10000, 0.90000, 1.10000, 0.90000
 6117,'SMITHVILLE 0', 115.0000,1,   6,  25,   1,1.01541770, -44.521072, 1.10000, 0.90000, 1.10000, 0.90000
 6118,'CEDAR PARK 0', 500.0000,1,   6,  23,   1,1.02453113, -49.664105, 1.10000, 0.90000, 1.10000, 0.90000
 6119,'CEDAR PARK 1', 230.0000,1,   6,  23,   1,1.00641668, -53.179337, 1.10000, 0.90000, 1.10000, 0.90000
 6120,'CEDAR PARK 2', 115.0000,1,   6,  23,   1,0.99470359, -56.427277, 1.10000, 0.90000, 1.10000, 0.90000
 6121,'SAN ANTON~37', 115.0000,1,   6,  26,   1,1.00119281, -57.005975, 1.10000, 0.90000, 1.10000, 0.90000
 6122,'HALLETTSVI~1', 115.0000,1,   6,  24,   1,1.00313413, -39.448427, 1.10000, 0.90000, 1.10000, 0.90000
 6123,'AUSTIN 5 0  ', 115.0000,1,   6,  23,   1,0.98275185, -57.869932, 1.10000, 0.90000, 1.10000, 0.90000
 6124,'NEW BRAUN~12', 115.0000,1,   6,  22,   1,0.99971879, -54.146273, 1.10000, 0.90000, 1.10000, 0.90000
 6125,'SUTHERLAND~1', 115.0000,1,   6,  22,   1,0.99177295, -54.393601, 1.10000, 0.90000, 1.10000, 0.90000
 6126,'AUSTIN 34 0 ', 115.0000,1,   6,  23,   1,0.98768348, -57.322137, 1.10000, 0.90000, 1.10000, 0.90000
 6127,'CAMERON 0   ', 115.0000,1,   6,  25,   1,0.99661207, -52.976737, 1.10000, 0.90000, 1.10000, 0.90000
 6128,'SAN ANTON~49', 115.0000,1,   6,  26,   1,0.98678094, -58.659775, 1.10000, 0.90000, 1.10000, 0.90000
 6129,'MEDINA 0    ', 115.0000,1,   6,  26,   1,0.99392837, -57.564684, 1.10000, 0.90000, 1.10000, 0.90000
 6130,'MANCHACA 0  ', 115.0000,1,   6,  23,   1,0.98891044, -57.003516, 1.10000, 0.90000, 1.10000, 0.90000
 6131,'SPRING BRA~1', 115.0000,1,   6,  22,   1,0.98728007, -57.600297, 1.10000, 0.90000, 1.10000, 0.90000
 6132,'AUSTIN 19 0 ', 115.0000,1,   6,  23,   1,0.97818482, -58.864572, 1.10000, 0.90000, 1.10000, 0.90000
 6133,'FLATONIA 0  ', 115.0000,1,   6,  25,   1,1.00802159, -49.999416, 1.10000, 0.90000, 1.10000, 0.90000
 6134,'GRANGER 0   ', 115.0000,1,   6,  23,   1,1.01129138, -57.583419, 1.10000, 0.90000, 1.10000, 0.90000
 6135,'FAYETTEVIL~1', 115.0000,1,   6,  25,   1,1.00201476, -37.892541, 1.10000, 0.90000, 1.10000, 0.90000
 6136,'GEORGETOWN~2', 115.0000,1,   6,  23,   1,1.00333488, -57.710140, 1.10000, 0.90000, 1.10000, 0.90000
 6137,'AUSTIN 35 0 ', 115.0000,1,   6,  23,   1,0.97804332, -59.868036, 1.10000, 0.90000, 1.10000, 0.90000
 6138,'PIPE CREEK 0', 115.0000,1,   6,  26,   1,1.00208771, -59.434947, 1.10000, 0.90000, 1.10000, 0.90000
 6139,'RED ROCK 0  ', 115.0000,1,   6,  25,   1,1.00456858, -52.898825, 1.10000, 0.90000, 1.10000, 0.90000
 6140,'JARRELL 0   ', 115.0000,1,   6,  23,   1,1.00673950, -56.582943, 1.10000, 0.90000, 1.10000, 0.90000
 6141,'SAN ANTONI~1', 500.0000,1,   6,  22,   1,1.02408099, -46.402369, 1.10000, 0.90000, 1.10000, 0.90000
 6142,'SAN ANTONI~2', 230.0000,1,   6,  22,   1,1.01509273, -49.965761, 1.10000, 0.90000, 1.10000, 0.90000
 6143,'SAN ANTONI~3', 115.0000,1,   6,  22,   1,1.01137161, -53.501196, 1.10000, 0.90000, 1.10000, 0.90000
 6144,'SAN ANTONI~4',  13.8000,2,   6,  22,   1,1.02408099, -46.402369, 1.10000, 0.90000, 1.10000, 0.90000
 6145,'SAN ANTONI~5',  13.8000,2,   6,  22,   1,1.02999997, -43.270789, 1.10000, 0.90000, 1.10000, 0.90000
 6146,'SAN ANTONI~6',  13.8000,2,   6,  22,   1,1.02999997, -43.386253, 1.10000, 0.90000, 1.10000, 0.90000
 6147,'SAN ANTONI~7',  13.8000,2,   6,  22,   1,1.02999997, -44.109560, 1.10000, 0.90000, 1.10000, 0.90000
 6148,'SAN ANTONI~8',  13.8000,2,   6,  22,   1,1.02408099, -46.402369, 1.10000, 0.90000, 1.10000, 0.90000
 6149,'SAN ANTONI~9',  13.8000,2,   6,  22,   1,1.02999997, -45.840237, 1.10000, 0.90000, 1.10000, 0.90000
 6150,'SAN ANTON~50', 115.0000,1,   6,  26,   1,1.00951838, -57.934252, 1.10000, 0.90000, 1.10000, 0.90000
 6151,'SCHULENBUR~1', 115.0000,1,   6,  25,   1,1.01999998, -43.235282, 1.10000, 0.90000, 1.10000, 0.90000
 6152,'SAN ANTON~33', 230.0000,1,   6,  26,   1,1.01046467, -53.097064, 1.10000, 0.90000, 1.10000, 0.90000
 6153,'SAN ANTON~34', 115.0000,1,   6,  26,   1,0.99054182, -55.254342, 1.10000, 0.90000, 1.10000, 0.90000
 6154,'DRIPPING S~1', 115.0000,1,   6,  23,   1,0.99088007, -56.379407, 1.10000, 0.90000, 1.10000, 0.90000
 6155,'SAN ANTON~38', 115.0000,1,   6,  26,   1,0.98637646, -56.214168, 1.10000, 0.90000, 1.10000, 0.90000
 6156,'MARBLE FA~11', 115.0000,1,   6,  23,   1,1.01149786, -51.793345, 1.10000, 0.90000, 1.10000, 0.90000
 6157,'BOERNE 1 0  ', 115.0000,1,   6,  26,   1,0.99635744, -59.173767, 1.10000, 0.90000, 1.10000, 0.90000
 6158,'WASHINGTON 0', 115.0000,1,   6,  25,   1,1.01999998, -43.310626, 1.10000, 0.90000, 1.10000, 0.90000
 6159,'SCHERTZ 0   ', 115.0000,1,   6,  22,   1,0.99916619, -56.375804, 1.10000, 0.90000, 1.10000, 0.90000
 6160,'AUSTIN 8 0  ', 115.0000,1,   6,  23,   1,0.98542470, -57.632836, 1.10000, 0.90000, 1.10000, 0.90000
 6161,'SEGUIN 1 0  ', 500.0000,1,   6,  22,   1,1.02376771, -45.517463, 1.10000, 0.90000, 1.10000, 0.90000
 6162,'SEGUIN 1 1  ', 230.0000,1,   6,  22,   1,1.01734722, -49.105833, 1.10000, 0.90000, 1.10000, 0.90000
 6163,'SEGUIN 1 2  ', 115.0000,1,   6,  22,   1,1.01012611, -51.651625, 1.10000, 0.90000, 1.10000, 0.90000
 6164,'SEGUIN 1 3  ',  13.8000,2,   6,  22,   1,1.02999997, -44.880835, 1.10000, 0.90000, 1.10000, 0.90000
 6165,'SEGUIN 1 4  ',  13.8000,2,   6,  22,   1,1.02999997, -44.809173, 1.10000, 0.90000, 1.10000, 0.90000
 6166,'SEGUIN 1 5  ',  13.8000,2,   6,  22,   1,1.02999997, -45.221559, 1.10000, 0.90000, 1.10000, 0.90000
 6167,'SEGUIN 1 6  ',  13.8000,2,   6,  22,   1,1.02999997, -44.960581, 1.10000, 0.90000, 1.10000, 0.90000
 6168,'SAN ANTON~62', 115.0000,1,   6,  26,   1,0.99022973, -58.211482, 1.10000, 0.90000, 1.10000, 0.90000
 6169,'SAN ANTON~75', 500.0000,1,   6,  26,   1,1.02580440, -46.041550, 1.10000, 0.90000, 1.10000, 0.90000
 6170,'SAN ANTON~76', 230.0000,1,   6,  26,   1,1.01694727, -50.271244, 1.10000, 0.90000, 1.10000, 0.90000
 6171,'SAN ANTON~77', 115.0000,1,   6,  26,   1,1.00309479, -53.489988, 1.10000, 0.90000, 1.10000, 0.90000
 6172,'CUERO 2 0   ', 230.0000,1,   6,  24,   1,1.01108074, -36.815355, 1.10000, 0.90000, 1.10000, 0.90000
 6173,'CUERO 2 1   ', 115.0000,1,   6,  24,   1,1.01083863, -39.005233, 1.10000, 0.90000, 1.10000, 0.90000
 6174,'SAN ANTON~10', 115.0000,1,   6,  22,   1,0.99798888, -57.222987, 1.10000, 0.90000, 1.10000, 0.90000
 6175,'AUSTIN 16 0 ', 115.0000,1,   6,  23,   1,0.98361802, -58.057619, 1.10000, 0.90000, 1.10000, 0.90000
 6176,'AUSTIN 39 0 ', 115.0000,1,   6,  23,   1,0.99481964, -56.775258, 1.10000, 0.90000, 1.10000, 0.90000
 6177,'SAN ANTON~73', 230.0000,1,   6,  26,   1,1.01999998, -52.176338, 1.10000, 0.90000, 1.10000, 0.90000
 6178,'SAN ANTON~74', 115.0000,1,   6,  26,   1,1.00604737, -55.336707, 1.10000, 0.90000, 1.10000, 0.90000
 6179,'SAN ANTON~58', 115.0000,1,   6,  26,   1,1.00223851, -57.113168, 1.10000, 0.90000, 1.10000, 0.90000
 6180,'LA VERNIA 0 ', 115.0000,1,   6,  22,   1,0.98913038, -55.730505, 1.10000, 0.90000, 1.10000, 0.90000
 6181,'MANOR 0     ', 115.0000,1,   6,  23,   1,1.00275743, -57.094456, 1.10000, 0.90000, 1.10000, 0.90000
 6182,'SAN ANTON~54', 115.0000,1,   6,  26,   1,0.99053574, -58.563831, 1.10000, 0.90000, 1.10000, 0.90000
 6183,'GIDDINGS 0  ', 115.0000,1,   6,  25,   1,1.00706208, -43.612933, 1.10000, 0.90000, 1.10000, 0.90000
 6184,'AUSTIN 32 0 ', 115.0000,1,   6,  23,   1,0.98167431, -58.889194, 1.10000, 0.90000, 1.10000, 0.90000
 6185,'AUSTIN 38 0 ', 115.0000,1,   6,  23,   1,0.98387223, -58.677698, 1.10000, 0.90000, 1.10000, 0.90000
 6186,'AUSTIN 30 0 ', 115.0000,1,   6,  23,   1,0.99124545, -57.091188, 1.10000, 0.90000, 1.10000, 0.90000
 6187,'AUSTIN 28 0 ', 115.0000,1,   6,  23,   1,0.98847216, -57.664705, 1.10000, 0.90000, 1.10000, 0.90000
 6188,'COLUMBUS 0  ', 230.0000,1,   6,  25,   1,1.01453495, -33.751656, 1.10000, 0.90000, 1.10000, 0.90000
 6189,'COLUMBUS 1  ', 115.0000,1,   6,  25,   1,1.01108265, -36.481055, 1.10000, 0.90000, 1.10000, 0.90000
 6190,'SHINER 0    ', 115.0000,1,   6,  24,   1,1.00977755, -47.055407, 1.10000, 0.90000, 1.10000, 0.90000
 6191,'SAN ANTON~42', 115.0000,1,   6,  22,   1,0.99379545, -56.295775, 1.10000, 0.90000, 1.10000, 0.90000
 6192,'CALDWELL 0  ', 230.0000,1,   6,  25,   1,1.00423348, -43.334275, 1.10000, 0.90000, 1.10000, 0.90000
 6193,'CALDWELL 1  ', 115.0000,1,   6,  25,   1,0.99774241, -45.156399, 1.10000, 0.90000, 1.10000, 0.90000
 6194,'AUSTIN 18 0 ', 115.0000,1,   6,  23,   1,0.98739237, -56.720220, 1.10000, 0.90000, 1.10000, 0.90000
 6195,'INDUSTRY 0  ', 115.0000,1,   6,  25,   1,0.98958701, -39.418125, 1.10000, 0.90000, 1.10000, 0.90000
 6196,'DALE 0      ', 115.0000,1,   6,  23,   1,0.99846107, -55.664525, 1.10000, 0.90000, 1.10000, 0.90000
 6197,'SAN ANTON~51', 500.0000,1,   6,  26,   1,1.01936817, -48.682962, 1.10000, 0.90000, 1.10000, 0.90000
 6198,'SAN ANTON~52', 230.0000,1,   6,  26,   1,1.00838292, -53.278197, 1.10000, 0.90000, 1.10000, 0.90000
 6199,'SAN ANTON~53', 115.0000,1,   6,  26,   1,1.00521731, -56.072096, 1.10000, 0.90000, 1.10000, 0.90000
 6200,'SAN ANTON~19', 115.0000,1,   6,  26,   1,0.98570091, -57.383384, 1.10000, 0.90000, 1.10000, 0.90000
 6201,'SAN ANTON~47', 115.0000,1,   6,  26,   1,0.99796182, -58.641641, 1.10000, 0.90000, 1.10000, 0.90000
 6202,'MARTINDALE 0', 115.0000,1,   6,  22,   1,1.00876677, -52.613630, 1.10000, 0.90000, 1.10000, 0.90000
 6203,'SAN ANTON~18', 115.0000,1,   6,  26,   1,0.98869997, -58.016685, 1.10000, 0.90000, 1.10000, 0.90000
 6204,'SAN ANTON~35', 115.0000,1,   6,  26,   1,0.99229509, -57.247914, 1.10000, 0.90000, 1.10000, 0.90000
 6205,'AUSTIN 29 0 ', 115.0000,1,   6,  23,   1,0.98465896, -57.389585, 1.10000, 0.90000, 1.10000, 0.90000
 6206,'LEXINGTON 0 ', 115.0000,1,   6,  25,   1,0.99970222, -44.721804, 1.10000, 0.90000, 1.10000, 0.90000
 6207,'LEANDER 2 0 ', 115.0000,1,   6,  23,   1,1.01999998, -58.479226, 1.10000, 0.90000, 1.10000, 0.90000
 6208,'AUSTIN 15 0 ', 115.0000,1,   6,  23,   1,0.98461556, -58.803851, 1.10000, 0.90000, 1.10000, 0.90000
 6209,'MICO 0      ', 115.0000,1,   6,  26,   1,1.00104094, -56.127462, 1.10000, 0.90000, 1.10000, 0.90000
 6210,'MARBLE FAL~4', 500.0000,1,   6,  23,   1,1.03333163, -46.496660, 1.10000, 0.90000, 1.10000, 0.90000
 6211,'MARBLE FAL~5', 230.0000,1,   6,  23,   1,1.02666390, -48.484965, 1.10000, 0.90000, 1.10000, 0.90000
 6212,'MARBLE FAL~6', 115.0000,1,   6,  23,   1,1.01981878, -51.170251, 1.10000, 0.90000, 1.10000, 0.90000
 6213,'MARBLE FAL~7',  13.8000,2,   6,  23,   1,1.03999996, -42.252353, 1.10000, 0.90000, 1.10000, 0.90000
 6214,'MARBLE FAL~8',  13.8000,2,   6,  23,   1,1.03999996, -38.364175, 1.10000, 0.90000, 1.10000, 0.90000
 6215,'MARBLE FAL~9',  13.8000,2,   6,  23,   1,1.03999996, -44.410867, 1.10000, 0.90000, 1.10000, 0.90000
 6216,'MARBLE FA~10',  13.8000,2,   6,  23,   1,1.03999996, -41.798415, 1.10000, 0.90000, 1.10000, 0.90000
 6217,'AUSTIN 36 0 ', 115.0000,1,   6,  23,   1,0.98074442, -60.225487, 1.10000, 0.90000, 1.10000, 0.90000
 6218,'LOCKHART 0  ', 115.0000,1,   6,  23,   1,0.98431069, -56.743214, 1.10000, 0.90000, 1.10000, 0.90000
 6219,'AUSTIN 17 0 ', 115.0000,1,   6,  23,   1,0.99090821, -58.708720, 1.10000, 0.90000, 1.10000, 0.90000
 6220,'SAN ANTON~14', 115.0000,1,   6,  22,   1,0.99856174, -55.971908, 1.10000, 0.90000, 1.10000, 0.90000
 6221,'FALLS CITY 0', 115.0000,1,   6,  22,   1,1.01999998, -49.892749, 1.10000, 0.90000, 1.10000, 0.90000
 6222,'AUSTIN 27 0 ', 230.0000,1,   6,  23,   1,0.99854791, -54.026602, 1.10000, 0.90000, 1.10000, 0.90000
 6223,'AUSTIN 27 1 ', 115.0000,1,   6,  23,   1,0.98907185, -56.598830, 1.10000, 0.90000, 1.10000, 0.90000
 6224,'AUSTIN 23 0 ', 115.0000,1,   6,  23,   1,0.98249400, -58.719621, 1.10000, 0.90000, 1.10000, 0.90000
 6225,'SAN ANTON~39', 115.0000,1,   6,  26,   1,0.98650551, -57.539037, 1.10000, 0.90000, 1.10000, 0.90000
 6226,'BLANCO 0    ', 115.0000,1,   6,  26,   1,1.00823796, -60.636794, 1.10000, 0.90000, 1.10000, 0.90000
 6227,'AUSTIN 24 0 ', 115.0000,1,   6,  23,   1,0.98248160, -57.969277, 1.10000, 0.90000, 1.10000, 0.90000
 6228,'SAN MARCOS 0', 500.0000,1,   6,  22,   1,1.01916921, -47.455314, 1.10000, 0.90000, 1.10000, 0.90000
 6229,'SAN MARCOS 1', 230.0000,1,   6,  22,   1,1.01999998, -51.613868, 1.10000, 0.90000, 1.10000, 0.90000
 6230,'SAN MARCOS 2', 115.0000,1,   6,  22,   1,0.99939829, -55.564610, 1.10000, 0.90000, 1.10000, 0.90000
 6231,'BUDA 0      ', 115.0000,1,   6,  23,   1,0.98339832, -57.349677, 1.10000, 0.90000, 1.10000, 0.90000
 6232,'DEL VALLE 0 ', 115.0000,1,   6,  23,   1,0.99588907, -54.495962, 1.10000, 0.90000, 1.10000, 0.90000
 6233,'AUSTIN 4 0  ', 115.0000,1,   6,  23,   1,0.98030216, -58.175986, 1.10000, 0.90000, 1.10000, 0.90000
 6234,'SAN ANTON~70', 500.0000,1,   6,  26,   1,1.01894605, -49.405552, 1.10000, 0.90000, 1.10000, 0.90000
 6235,'SAN ANTON~71', 230.0000,1,   6,  26,   1,1.01541996, -50.902518, 1.10000, 0.90000, 1.10000, 0.90000
 6236,'SAN ANTON~72', 115.0000,1,   6,  26,   1,0.99902040, -55.023697, 1.10000, 0.90000, 1.10000, 0.90000
 6237,'BURLINGTON 0', 115.0000,1,   6,  25,   1,1.00204003, -53.325715, 1.10000, 0.90000, 1.10000, 0.90000
 6238,'AUSTIN 13 0 ', 115.0000,1,   6,  23,   1,0.97941643, -58.526224, 1.10000, 0.90000, 1.10000, 0.90000
 6239,'ELMENDORF 0 ', 500.0000,1,   6,  22,   1,1.03159952, -44.217832, 1.10000, 0.90000, 1.10000, 0.90000
 6240,'ELMENDORF 1 ', 230.0000,1,   6,  22,   1,1.01246822, -48.604876, 1.10000, 0.90000, 1.10000, 0.90000
 6241,'ELMENDORF 2 ', 115.0000,1,   6,  22,   1,0.99400342, -53.685881, 1.10000, 0.90000, 1.10000, 0.90000
 6242,'ELMENDORF 3 ',  13.8000,2,   6,  22,   1,1.03999996, -42.690619, 1.10000, 0.90000, 1.10000, 0.90000
 6243,'ELMENDORF 4 ',  13.8000,2,   6,  22,   1,1.03999996, -42.338553, 1.10000, 0.90000, 1.10000, 0.90000
 6244,'ELMENDORF 5 ',  13.8000,2,   6,  22,   1,1.03999996, -41.626154, 1.10000, 0.90000, 1.10000, 0.90000
 6245,'ELMENDORF 6 ',  13.8000,2,   6,  22,   1,1.03999996, -42.029678, 1.10000, 0.90000, 1.10000, 0.90000
 6246,'ELMENDORF 7 ',  13.8000,2,   6,  22,   1,1.03999996, -43.096516, 1.10000, 0.90000, 1.10000, 0.90000
 6247,'ELMENDORF 8 ',  13.8000,2,   6,  22,   1,1.03951812, -43.377913, 1.10000, 0.90000, 1.10000, 0.90000
 6248,'ELMENDORF 9 ',  13.8000,2,   6,  22,   1,1.03999996, -42.514861, 1.10000, 0.90000, 1.10000, 0.90000
 6249,'ELMENDORF 10',  13.8000,2,   6,  22,   1,1.03999996, -41.754606, 1.10000, 0.90000, 1.10000, 0.90000
 6250,'SAN ANTON~78', 115.0000,1,   6,  22,   1,0.99140137, -57.638163, 1.10000, 0.90000, 1.10000, 0.90000
 6251,'CANYON LAK~1', 115.0000,1,   6,  22,   1,0.98934138, -59.057497, 1.10000, 0.90000, 1.10000, 0.90000
 6252,'JOHNSON CI~1', 115.0000,1,   6,  23,   1,1.00460351, -53.530016, 1.10000, 0.90000, 1.10000, 0.90000
 6253,'YORKTOWN 0  ', 115.0000,1,   6,  24,   1,1.01324677, -42.105377, 1.10000, 0.90000, 1.10000, 0.90000
 6254,'AUSTIN 2 0  ', 500.0000,1,   6,  23,   1,1.02107060, -49.018352, 1.10000, 0.90000, 1.10000, 0.90000
 6255,'AUSTIN 2 1  ', 230.0000,1,   6,  23,   1,1.01240551, -51.164527, 1.10000, 0.90000, 1.10000, 0.90000
 6256,'AUSTIN 2 2  ', 115.0000,1,   6,  23,   1,0.99444288, -55.859172, 1.10000, 0.90000, 1.10000, 0.90000
 6257,'AUSTIN 2 3  ',  13.8000,2,   6,  23,   1,1.01999998, -48.645758, 1.10000, 0.90000, 1.10000, 0.90000
 6258,'AUSTIN 2 4  ',  13.8000,2,   6,  23,   1,1.01999998, -47.730830, 1.10000, 0.90000, 1.10000, 0.90000
 6259,'AUSTIN 2 5  ',  13.8000,2,   6,  23,   1,1.02107060, -49.018352, 1.10000, 0.90000, 1.10000, 0.90000
 6260,'AUSTIN 2 6  ',  13.8000,2,   6,  23,   1,1.01999998, -48.571237, 1.10000, 0.90000, 1.10000, 0.90000
 6261,'LACKLAND A~1', 115.0000,1,   6,  26,   1,0.98730171, -58.379136, 1.10000, 0.90000, 1.10000, 0.90000
 6262,'LIBERTY HI~1', 115.0000,1,   6,  23,   1,0.99165010, -56.719814, 1.10000, 0.90000, 1.10000, 0.90000
 6263,'KENEDY 0    ', 230.0000,1,   6,  24,   1,1.00729823, -42.392409, 1.10000, 0.90000, 1.10000, 0.90000
 6264,'KENEDY 1    ', 115.0000,1,   6,  24,   1,1.00440061, -43.969858, 1.10000, 0.90000, 1.10000, 0.90000
 6265,'CUERO 1 0   ', 115.0000,1,   6,  24,   1,1.01294184, -39.684256, 1.10000, 0.90000, 1.10000, 0.90000
 6266,'CUERO 1 1   ',  13.8000,2,   6,  24,   1,1.01726246, -39.089142, 1.10000, 0.90000, 1.10000, 0.90000
 6267,'CUERO 1 2   ',  13.8000,2,   6,  24,   1,1.02820611, -37.527084, 1.10000, 0.90000, 1.10000, 0.90000
 6268,'CUERO 1 3   ',  13.8000,2,   6,  24,   1,1.01622200, -39.256116, 1.10000, 0.90000, 1.10000, 0.90000
 6269,'CUERO 1 4   ',  13.8000,2,   6,  24,   1,1.02920437, -37.379573, 1.10000, 0.90000, 1.10000, 0.90000
 6270,'CUERO 1 5   ',  13.8000,2,   6,  24,   1,1.01294184, -39.684256, 1.10000, 0.90000, 1.10000, 0.90000
 6271,'CUERO 1 6   ',  13.8000,2,   6,  24,   1,1.01294184, -39.684256, 1.10000, 0.90000, 1.10000, 0.90000
 6272,'CUERO 1 7   ',  13.8000,2,   6,  24,   1,1.01294184, -39.684256, 1.10000, 0.90000, 1.10000, 0.90000
 6273,'CUERO 1 8   ',  13.8000,2,   6,  24,   1,1.01294184, -39.684256, 1.10000, 0.90000, 1.10000, 0.90000
 6274,'CUERO 1 9   ',  13.8000,2,   6,  24,   1,1.02613628, -37.766647, 1.10000, 0.90000, 1.10000, 0.90000
 6275,'SAN ANTON~31', 115.0000,1,   6,  26,   1,0.98489726, -57.415369, 1.10000, 0.90000, 1.10000, 0.90000
 6276,'VON ORMY 0  ', 115.0000,1,   6,  26,   1,0.99398750, -58.747106, 1.10000, 0.90000, 1.10000, 0.90000
 6277,'KYLE 0      ', 230.0000,1,   6,  23,   1,1.01092196, -52.043029, 1.10000, 0.90000, 1.10000, 0.90000
 6278,'KYLE 1      ', 115.0000,1,   6,  23,   1,0.99583799, -55.328941, 1.10000, 0.90000, 1.10000, 0.90000
 6279,'SEGUIN 2 0  ', 230.0000,1,   6,  22,   1,1.01595926, -49.423211, 1.10000, 0.90000, 1.10000, 0.90000
 6280,'SEGUIN 2 1  ', 115.0000,1,   6,  22,   1,1.00664234, -51.946358, 1.10000, 0.90000, 1.10000, 0.90000
 6281,'UNIVERSAL ~1', 115.0000,1,   6,  22,   1,1.00529885, -56.868794, 1.10000, 0.90000, 1.10000, 0.90000
 6282,'SPICEWOOD 0 ', 115.0000,1,   6,  23,   1,1.01397169, -55.941414, 1.10000, 0.90000, 1.10000, 0.90000
 6283,'SAINT HEDW~1', 115.0000,1,   6,  22,   1,1.00481558, -57.152615, 1.10000, 0.90000, 1.10000, 0.90000
 6284,'SAN ANTON~17', 115.0000,1,   6,  26,   1,0.99455011, -56.043519, 1.10000, 0.90000, 1.10000, 0.90000
 6285,'BOERNE 2 0  ', 230.0000,1,   6,  26,   1,1.01260984, -55.716630, 1.10000, 0.90000, 1.10000, 0.90000
 6286,'BOERNE 2 1  ', 115.0000,1,   6,  26,   1,1.01999998, -58.278582, 1.10000, 0.90000, 1.10000, 0.90000
 6287,'SAN ANTON~45', 230.0000,1,   6,  26,   1,1.00558829, -52.758014, 1.10000, 0.90000, 1.10000, 0.90000
 6288,'SAN ANTON~46', 115.0000,1,   6,  26,   1,0.98899448, -56.812550, 1.10000, 0.90000, 1.10000, 0.90000
 6289,'AUSTIN 26 0 ', 115.0000,1,   6,  23,   1,0.98117715, -58.322726, 1.10000, 0.90000, 1.10000, 0.90000
 6290,'AUSTIN 21 0 ', 115.0000,1,   6,  23,   1,0.99052209, -57.977378, 1.10000, 0.90000, 1.10000, 0.90000
 6291,'SAN ANTON~61', 115.0000,1,   6,  26,   1,1.00361931, -57.015810, 1.10000, 0.90000, 1.10000, 0.90000
 6292,'CEDAR CREE~1', 500.0000,1,   6,  23,   1,1.02297211, -48.343659, 1.10000, 0.90000, 1.10000, 0.90000
 6293,'CEDAR CREE~2', 230.0000,1,   6,  23,   1,1.01033044, -51.355345, 1.10000, 0.90000, 1.10000, 0.90000
 6294,'CEDAR CREE~3', 115.0000,1,   6,  23,   1,1.00021160, -53.764954, 1.10000, 0.90000, 1.10000, 0.90000
 6295,'CEDAR CREE~4',  13.8000,2,   6,  23,   1,1.02105284, -48.033500, 1.10000, 0.90000, 1.10000, 0.90000
 6296,'CEDAR CREE~5',  13.8000,2,   6,  23,   1,1.02132416, -48.078764, 1.10000, 0.90000, 1.10000, 0.90000
 6297,'CEDAR CREE~6',  13.8000,2,   6,  23,   1,1.01999998, -47.623740, 1.10000, 0.90000, 1.10000, 0.90000
 6298,'NEW BRAUNF~1', 500.0000,1,   6,  22,   1,1.02052939, -46.626583, 1.10000, 0.90000, 1.10000, 0.90000
 6299,'NEW BRAUNF~2', 230.0000,1,   6,  22,   1,1.01874733, -48.832902, 1.10000, 0.90000, 1.10000, 0.90000
 6300,'NEW BRAUNF~3', 115.0000,1,   6,  22,   1,1.01046038, -51.264046, 1.10000, 0.90000, 1.10000, 0.90000
 6301,'NEW BRAUNF~4',  22.0000,2,   6,  22,   1,1.02052939, -46.626583, 1.10000, 0.90000, 1.10000, 0.90000
 6302,'NEW BRAUNF~5',  22.0000,2,   6,  22,   1,1.01402521, -43.669480, 1.10000, 0.90000, 1.10000, 0.90000
 6303,'NEW BRAUNF~6',  22.0000,2,   6,  22,   1,1.01864839, -45.761188, 1.10000, 0.90000, 1.10000, 0.90000
 6304,'NEW BRAUNF~7',  22.0000,2,   6,  22,   1,1.01529646, -44.145913, 1.10000, 0.90000, 1.10000, 0.90000
 6305,'NEW BRAUNF~8',  22.0000,2,   6,  22,   1,1.01411605, -43.632990, 1.10000, 0.90000, 1.10000, 0.90000
 6306,'AUSTIN 11 0 ', 115.0000,1,   6,  23,   1,0.98440659, -57.615740, 1.10000, 0.90000, 1.10000, 0.90000
 6307,'SAN ANTON~55', 115.0000,1,   6,  26,   1,0.98540998, -57.352757, 1.10000, 0.90000, 1.10000, 0.90000
 6308,'HONDO 0     ', 230.0000,1,   6,  26,   1,1.01575863, -51.578682, 1.10000, 0.90000, 1.10000, 0.90000
 6309,'HONDO 1     ', 115.0000,1,   6,  26,   1,1.00498962, -55.169893, 1.10000, 0.90000, 1.10000, 0.90000
 6310,'SAN ANTON~56', 115.0000,1,   6,  22,   1,1.00377345, -55.677513, 1.10000, 0.90000, 1.10000, 0.90000
 6311,'NEW ULM 0   ', 115.0000,1,   6,  25,   1,1.01409256, -38.861837, 1.10000, 0.90000, 1.10000, 0.90000
 6312,'SAN ANTON~80', 115.0000,1,   6,  22,   1,1.00960374, -54.900640, 1.10000, 0.90000, 1.10000, 0.90000
 6313,'AUSTIN 33 0 ', 115.0000,1,   6,  23,   1,0.99134022, -58.064128, 1.10000, 0.90000, 1.10000, 0.90000
 6314,'BULVERDE 0  ', 115.0000,1,   6,  26,   1,0.99600369, -57.494968, 1.10000, 0.90000, 1.10000, 0.90000
 6315,'GEORGETOWN~3', 230.0000,1,   6,  23,   1,1.01027310, -52.820107, 1.10000, 0.90000, 1.10000, 0.90000
 6316,'GEORGETOWN~4', 161.0000,1,   6,  23,   1,1.01236022, -53.561551, 1.10000, 0.90000, 1.10000, 0.90000
 6317,'GEORGETOWN~5', 161.0000,1,   6,  23,   1,1.00170875, -55.008175, 1.10000, 0.90000, 1.10000, 0.90000
 6318,'GEORGETOWN~6', 161.0000,1,   6,  23,   1,0.99005020, -56.757735, 1.10000, 0.90000, 1.10000, 0.90000
 6319,'GEORGETOWN~7', 115.0000,1,   6,  23,   1,0.98186731, -58.045891, 1.10000, 0.90000, 1.10000, 0.90000
 6320,'SAN ANTON~81', 115.0000,1,   6,  22,   1,1.01065445, -55.849784, 1.10000, 0.90000, 1.10000, 0.90000
 6321,'FLORESVILL~1', 230.0000,1,   6,  22,   1,1.00602376, -47.290895, 1.10000, 0.90000, 1.10000, 0.90000
 6322,'FLORESVILL~2', 115.0000,1,   6,  22,   1,1.00369370, -49.991155, 1.10000, 0.90000, 1.10000, 0.90000
 6323,'SAN ANTON~41', 115.0000,1,   6,  26,   1,0.98916721, -56.970389, 1.10000, 0.90000, 1.10000, 0.90000
 6324,'SAN ANTON~79', 115.0000,1,   6,  22,   1,0.99147350, -56.527291, 1.10000, 0.90000, 1.10000, 0.90000
 6325,'BUCKHOLTS 0 ', 115.0000,1,   6,  25,   1,1.00264084, -54.299140, 1.10000, 0.90000, 1.10000, 0.90000
 6326,'SOMERVILLE 0', 115.0000,1,   6,  25,   1,0.98998433, -46.257405, 1.10000, 0.90000, 1.10000, 0.90000
 6327,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,1.00987983, -39.846142, 1.10000, 0.90000, 1.10000, 0.90000
 6328,'COMFORT 0   ', 115.0000,1,   6,  26,   1,1.00000989, -59.146050, 1.10000, 0.90000, 1.10000, 0.90000
 6329,'NORDHEIM 0  ', 115.0000,1,   6,  24,   1,1.01268017, -44.261217, 1.10000, 0.90000, 1.10000, 0.90000
 6330,'AUSTIN 9 0  ', 115.0000,1,   6,  23,   1,0.98319286, -59.178951, 1.10000, 0.90000, 1.10000, 0.90000
 6331,'AUSTIN 22 0 ', 115.0000,1,   6,  23,   1,0.99032778, -58.571850, 1.10000, 0.90000, 1.10000, 0.90000
 6332,'HELOTES 0   ', 115.0000,1,   6,  26,   1,1.00005293, -56.637882, 1.10000, 0.90000, 1.10000, 0.90000
 6333,'SAN ANTON~64', 500.0000,1,   6,  26,   1,1.01875520, -48.912375, 1.10000, 0.90000, 1.10000, 0.90000
 6334,'SAN ANTON~65', 230.0000,1,   6,  26,   1,1.01507163, -51.587148, 1.10000, 0.90000, 1.10000, 0.90000
 6335,'SAN ANTON~66', 115.0000,1,   6,  26,   1,0.99304253, -55.616851, 1.10000, 0.90000, 1.10000, 0.90000
 6336,'BANDERA 0   ', 115.0000,1,   6,  26,   1,0.99123615, -58.846902, 1.10000, 0.90000, 1.10000, 0.90000
 6337,'SAN ANTON~43', 115.0000,1,   6,  26,   1,1.00609589, -56.947290, 1.10000, 0.90000, 1.10000, 0.90000
 6338,'ROCKDALE 2 0', 115.0000,1,   6,  25,   1,0.98940802, -52.880452, 1.10000, 0.90000, 1.10000, 0.90000
 6339,'CEDAR CREE~7', 115.0000,1,   6,  23,   1,0.99711382, -53.970673, 1.10000, 0.90000, 1.10000, 0.90000
 6340,'NIXON 0     ', 115.0000,1,   6,  24,   1,1.00975227, -51.759904, 1.10000, 0.90000, 1.10000, 0.90000
 6341,'CHAPPELL H~1', 115.0000,1,   6,  25,   1,1.00208700, -42.005499, 1.10000, 0.90000, 1.10000, 0.90000
 6342,'ROUND ROCK~9', 500.0000,1,   6,  23,   1,1.01343024, -51.161064, 1.10000, 0.90000, 1.10000, 0.90000
 6343,'ROUND ROC~10', 230.0000,1,   6,  23,   1,1.00399601, -53.537475, 1.10000, 0.90000, 1.10000, 0.90000
 6344,'ROUND ROC~11', 115.0000,1,   6,  23,   1,0.99851632, -55.606827, 1.10000, 0.90000, 1.10000, 0.90000
 6345,'AUSTIN 14 0 ', 115.0000,1,   6,  23,   1,0.98433179, -58.346003, 1.10000, 0.90000, 1.10000, 0.90000
 6346,'LEMING 0    ', 115.0000,1,   6,  26,   1,0.99452215, -52.988983, 1.10000, 0.90000, 1.10000, 0.90000
 6349,'AUSTIN 1 0  ', 500.0000,2,   6,  23,   1,1.02717519, -49.652169, 1.10000, 0.90000, 1.10000, 0.90000
 6350,'AUSTIN 1 1  ', 230.0000,1,   6,  23,   1,1.01454175, -51.853905, 1.10000, 0.90000, 1.10000, 0.90000
 6351,'AUSTIN 1 2  ', 115.0000,1,   6,  23,   1,0.99512458, -56.366310, 1.10000, 0.90000, 1.10000, 0.90000
 6352,'SAN ANTON~40', 115.0000,1,   6,  26,   1,1.00483799, -56.825664, 1.10000, 0.90000, 1.10000, 0.90000
 6353,'ROUND ROCK~8', 115.0000,1,   6,  23,   1,0.99513489, -56.812769, 1.10000, 0.90000, 1.10000, 0.90000
 6354,'ROUND ROC~12', 230.0000,1,   6,  23,   1,1.00269759, -53.829650, 1.10000, 0.90000, 1.10000, 0.90000
 6355,'ROUND ROC~13', 115.0000,1,   6,  23,   1,0.99844855, -55.251692, 1.10000, 0.90000, 1.10000, 0.90000
 6356,'SAN ANTON~48', 115.0000,1,   6,  26,   1,1.01999998, -58.382579, 1.10000, 0.90000, 1.10000, 0.90000
 6357,'DEVINE 0    ', 115.0000,1,   6,  26,   1,1.01098967, -54.370847, 1.10000, 0.90000, 1.10000, 0.90000
 6358,'GEORGETOWN~1', 115.0000,1,   6,  23,   1,1.01999998, -58.681727, 1.10000, 0.90000, 1.10000, 0.90000
 6359,'BURNET 0    ', 230.0000,1,   6,  23,   1,1.02014959, -49.563469, 1.10000, 0.90000, 1.10000, 0.90000
 6360,'BURNET 1    ', 115.0000,1,   6,  23,   1,0.99808031, -49.890751, 1.10000, 0.90000, 1.10000, 0.90000
 7001,'INEZ 0      ', 115.0000,1,   7,   6,   1,0.99882531, -35.897275, 1.10000, 0.90000, 1.10000, 0.90000
 7002,'PASADENA 2 0', 500.0000,1,   7,   4,   1,1.03088963, -25.167512, 1.10000, 0.90000, 1.10000, 0.90000
 7003,'PASADENA 2 1', 230.0000,1,   7,   4,   1,1.01572776, -29.461772, 1.10000, 0.90000, 1.10000, 0.90000
 7004,'PASADENA 2 2', 115.0000,1,   7,   4,   1,1.00889719, -34.145434, 1.10000, 0.90000, 1.10000, 0.90000
 7005,'PASADENA 2 3',  13.8000,2,   7,   4,   1,1.03999996, -23.009840, 1.10000, 0.90000, 1.10000, 0.90000
 7006,'PASADENA 2 4',  13.8000,2,   7,   4,   1,1.03999996, -23.940836, 1.10000, 0.90000, 1.10000, 0.90000
 7007,'PASADENA 2 5',  13.8000,2,   7,   4,   1,1.03999996, -23.320668, 1.10000, 0.90000, 1.10000, 0.90000
 7008,'PASADENA 2 6',  13.8000,2,   7,   4,   1,1.03999996, -23.227021, 1.10000, 0.90000, 1.10000, 0.90000
 7009,'PASADENA 2 7',  13.8000,2,   7,   4,   1,1.03999996, -23.006107, 1.10000, 0.90000, 1.10000, 0.90000
 7010,'PRAIRIE VI~1', 115.0000,1,   7,   5,   1,0.98340833, -42.902604, 1.10000, 0.90000, 1.10000, 0.90000
 7011,'CONROE 1 0  ', 115.0000,1,   7,   5,   1,1.01302278, -42.328038, 1.10000, 0.90000, 1.10000, 0.90000
 7012,'SIMONTON 0  ', 115.0000,1,   7,   3,   1,0.97807187, -38.925948, 1.10000, 0.90000, 1.10000, 0.90000
 7013,'HOUSTON 80 0', 115.0000,1,   7,   5,   1,0.99051952, -40.640496, 1.10000, 0.90000, 1.10000, 0.90000
 7014,'HOUSTON 1 0 ', 115.0000,1,   7,   4,   1,0.98751110, -38.364442, 1.10000, 0.90000, 1.10000, 0.90000
 7015,'HOUSTON 1 1 ',  18.0000,2,   7,   4,   1,0.98751110, -38.364442, 1.10000, 0.90000, 1.10000, 0.90000
 7016,'HOUSTON 9 0 ', 115.0000,1,   7,   4,   1,0.99874908, -35.467171, 1.10000, 0.90000, 1.10000, 0.90000
 7017,'HOUSTON 73 0', 115.0000,1,   7,   3,   1,0.99362439, -39.539805, 1.10000, 0.90000, 1.10000, 0.90000
 7018,'NURSERY 0   ', 500.0000,1,   7,   6,   1,1.02292430, -32.820213, 1.10000, 0.90000, 1.10000, 0.90000
 7019,'NURSERY 1   ', 230.0000,1,   7,   6,   1,1.01629472, -33.865567, 1.10000, 0.90000, 1.10000, 0.90000
 7020,'NURSERY 2   ', 115.0000,1,   7,   6,   1,1.01153541, -36.622259, 1.10000, 0.90000, 1.10000, 0.90000
 7021,'NURSERY 3   ',  18.0000,2,   7,   6,   1,1.02890515, -32.177441, 1.10000, 0.90000, 1.10000, 0.90000
 7022,'NURSERY 4   ',  18.0000,2,   7,   6,   1,1.03611875, -31.381130, 1.10000, 0.90000, 1.10000, 0.90000
 7023,'NURSERY 5   ',  18.0000,2,   7,   6,   1,1.03121531, -31.932521, 1.10000, 0.90000, 1.10000, 0.90000
 7024,'NURSERY 6   ',  18.0000,2,   7,   6,   1,1.02851367, -32.224904, 1.10000, 0.90000, 1.10000, 0.90000
 7025,'NURSERY 7   ',  18.0000,2,   7,   6,   1,1.02292430, -32.820213, 1.10000, 0.90000, 1.10000, 0.90000
 7026,'BACLIFF 0   ', 115.0000,1,   7,   4,   1,1.00667274, -35.475671, 1.10000, 0.90000, 1.10000, 0.90000
 7027,'SPRING 1 0  ', 115.0000,1,   7,   5,   1,0.99076700, -39.909007, 1.10000, 0.90000, 1.10000, 0.90000
 7028,'HOUSTON 72 0', 115.0000,1,   7,   3,   1,1.00938857, -38.861454, 1.10000, 0.90000, 1.10000, 0.90000
 7029,'PORT LAVAC~1', 230.0000,1,   7,   6,   1,1.01567709, -32.349798, 1.10000, 0.90000, 1.10000, 0.90000
 7030,'PORT LAVAC~2', 115.0000,1,   7,   6,   1,1.01344168, -36.053597, 1.10000, 0.90000, 1.10000, 0.90000
 7031,'PORT LAVAC~3',  13.8000,2,   7,   6,   1,1.01547563, -29.348100, 1.10000, 0.90000, 1.10000, 0.90000
 7032,'PORT LAVAC~4',  13.8000,2,   7,   6,   1,1.01604795, -31.383865, 1.10000, 0.90000, 1.10000, 0.90000
 7033,'PORT LAVAC~5',  13.8000,2,   7,   6,   1,1.01597166, -31.456969, 1.10000, 0.90000, 1.10000, 0.90000
 7034,'PORT LAVAC~6',  13.8000,2,   7,   6,   1,1.01567709, -32.349798, 1.10000, 0.90000, 1.10000, 0.90000
 7035,'CONROE 5 0  ', 230.0000,1,   7,   5,   1,1.00786483, -37.013628, 1.10000, 0.90000, 1.10000, 0.90000
 7036,'CONROE 5 1  ', 115.0000,1,   7,   5,   1,0.99608129, -39.530915, 1.10000, 0.90000, 1.10000, 0.90000
 7037,'SUGAR LAND~5', 500.0000,1,   7,   3,   1,1.02044737, -31.262107, 1.10000, 0.90000, 1.10000, 0.90000
 7038,'SUGAR LAND~6', 230.0000,1,   7,   3,   1,1.00740361, -32.788945, 1.10000, 0.90000, 1.10000, 0.90000
 7039,'SUGAR LAND~7', 115.0000,1,   7,   3,   1,0.99873692, -37.255035, 1.10000, 0.90000, 1.10000, 0.90000
 7040,'DAYTON 0    ', 230.0000,1,   7,   4,   1,1.01316655, -31.069656, 1.10000, 0.90000, 1.10000, 0.90000
 7041,'DAYTON 1    ', 115.0000,1,   7,   4,   1,1.00269008, -34.748222, 1.10000, 0.90000, 1.10000, 0.90000
 7042,'VICTORIA 2 0', 500.0000,1,   7,   6,   1,1.02305853, -31.588727, 1.10000, 0.90000, 1.10000, 0.90000
 7043,'VICTORIA 2 1', 230.0000,1,   7,   6,   1,1.01858783, -32.968893, 1.10000, 0.90000, 1.10000, 0.90000
 7044,'VICTORIA 2 2', 115.0000,1,   7,   6,   1,0.99935615, -35.777402, 1.10000, 0.90000, 1.10000, 0.90000
 7045,'VICTORIA 2 3',  20.0000,2,   7,   6,   1,1.02999997, -29.600643, 1.10000, 0.90000, 1.10000, 0.90000
 7046,'VICTORIA 2 4',  20.0000,2,   7,   6,   1,1.02999997, -30.674595, 1.10000, 0.90000, 1.10000, 0.90000
 7047,'KATY 1 0    ', 500.0000,1,   7,   3,   1,1.01869595, -31.703194, 1.10000, 0.90000, 1.10000, 0.90000
 7048,'KATY 1 1    ', 230.0000,1,   7,   3,   1,1.00868261, -33.864973, 1.10000, 0.90000, 1.10000, 0.90000
 7049,'KATY 1 2    ', 115.0000,1,   7,   3,   1,1.00264323, -38.589196, 1.10000, 0.90000, 1.10000, 0.90000
 7050,'MAGNOLIA 2 0', 115.0000,1,   7,   5,   1,0.98301029, -42.568628, 1.10000, 0.90000, 1.10000, 0.90000
 7051,'HOUSTON 29 0', 115.0000,1,   7,   3,   1,0.99115586, -39.321638, 1.10000, 0.90000, 1.10000, 0.90000
 7052,'MISSOURI C~1', 115.0000,1,   7,   3,   1,0.99341780, -37.586036, 1.10000, 0.90000, 1.10000, 0.90000
 7053,'RICHMOND 1 0', 115.0000,1,   7,   3,   1,1.00402761, -32.912950, 1.10000, 0.90000, 1.10000, 0.90000
 7054,'HOUSTON 11 0', 115.0000,1,   7,   4,   1,0.98127151, -39.271522, 1.10000, 0.90000, 1.10000, 0.90000
 7055,'HOUSTON 33 0', 115.0000,1,   7,   3,   1,0.99535251, -37.230302, 1.10000, 0.90000, 1.10000, 0.90000
 7056,'SPRING 8 0  ', 230.0000,1,   7,   5,   1,1.00355077, -36.329916, 1.10000, 0.90000, 1.10000, 0.90000
 7057,'SPRING 8 1  ', 115.0000,1,   7,   5,   1,0.98455769, -40.950621, 1.10000, 0.90000, 1.10000, 0.90000
 7058,'POINT COMF~4', 500.0000,1,   7,   6,   1,1.01856458, -28.544197, 1.10000, 0.90000, 1.10000, 0.90000
 7059,'POINT COMF~5', 230.0000,1,   7,   6,   1,1.01841760, -29.881623, 1.10000, 0.90000, 1.10000, 0.90000
 7060,'POINT COMF~6', 115.0000,1,   7,   6,   1,1.01983714, -32.059457, 1.10000, 0.90000, 1.10000, 0.90000
 7061,'POINT COMF~7',  13.8000,2,   7,   6,   1,1.01555896, -27.631996, 1.10000, 0.90000, 1.10000, 0.90000
 7062,'POINT COMF~8',  13.8000,2,   7,   6,   1,1.01584458, -27.710276, 1.10000, 0.90000, 1.10000, 0.90000
 7063,'POINT COMF~9',  13.8000,2,   7,   6,   1,1.01566207, -27.643345, 1.10000, 0.90000, 1.10000, 0.90000
 7064,'POINT COM~10',  13.8000,2,   7,   6,   1,1.01626849, -27.690809, 1.10000, 0.90000, 1.10000, 0.90000
 7065,'POINT COM~11',  13.8000,2,   7,   6,   1,1.01612794, -27.604971, 1.10000, 0.90000, 1.10000, 0.90000
 7066,'POINT COM~12',  13.8000,2,   7,   6,   1,1.01591349, -27.716962, 1.10000, 0.90000, 1.10000, 0.90000
 7067,'HOUSTON 28 0', 115.0000,1,   7,   3,   1,0.97432292, -41.330202, 1.10000, 0.90000, 1.10000, 0.90000
 7068,'EL CAMPO 0  ', 230.0000,1,   7,   1,   1,1.01237559, -30.013818, 1.10000, 0.90000, 1.10000, 0.90000
 7069,'EL CAMPO 1  ', 115.0000,1,   7,   1,   1,1.00104523, -33.915724, 1.10000, 0.90000, 1.10000, 0.90000
 7070,'HOUSTON 12 0', 115.0000,1,   7,   4,   1,0.99044847, -36.571630, 1.10000, 0.90000, 1.10000, 0.90000
 7071,'PORT O CON~1', 115.0000,1,   7,   6,   1,0.99362725, -31.960873, 1.10000, 0.90000, 1.10000, 0.90000
 7072,'DICKINSON 0 ', 115.0000,1,   7,   4,   1,1.00253999, -35.012366, 1.10000, 0.90000, 1.10000, 0.90000
 7073,'GALVESTON ~1', 230.0000,1,   7,   2,   1,1.01316607, -31.222349, 1.10000, 0.90000, 1.10000, 0.90000
 7074,'GALVESTON ~2', 115.0000,1,   7,   2,   1,1.00841868, -33.794598, 1.10000, 0.90000, 1.10000, 0.90000
 7075,'HOUSTON 10 0', 115.0000,1,   7,   4,   1,1.01343203, -35.328228, 1.10000, 0.90000, 1.10000, 0.90000
 7076,'BAYTOWN 2 0 ', 500.0000,1,   7,   4,   1,1.03386068, -25.300026, 1.10000, 0.90000, 1.10000, 0.90000
 7077,'BAYTOWN 2 1 ', 230.0000,1,   7,   4,   1,1.02587640, -27.617170, 1.10000, 0.90000, 1.10000, 0.90000
 7078,'BAYTOWN 2 2 ', 115.0000,1,   7,   4,   1,1.01350474, -32.148464, 1.10000, 0.90000, 1.10000, 0.90000
 7079,'BAYTOWN 2 3 ',  13.8000,2,   7,   4,   1,1.03999996, -23.877629, 1.10000, 0.90000, 1.10000, 0.90000
 7080,'BAYTOWN 2 4 ',  13.8000,2,   7,   4,   1,1.03999996, -23.411904, 1.10000, 0.90000, 1.10000, 0.90000
 7081,'BAYTOWN 2 5 ',  13.8000,2,   7,   4,   1,1.03999996, -23.394084, 1.10000, 0.90000, 1.10000, 0.90000
 7082,'BAYTOWN 2 6 ',  13.8000,2,   7,   4,   1,1.03999996, -23.789187, 1.10000, 0.90000, 1.10000, 0.90000
 7083,'LEAGUE CIT~1', 230.0000,1,   7,   4,   1,1.01353967, -30.313824, 1.10000, 0.90000, 1.10000, 0.90000
 7084,'LEAGUE CIT~2', 115.0000,1,   7,   4,   1,1.00379479, -33.715566, 1.10000, 0.90000, 1.10000, 0.90000
 7085,'LIVERPOOL 0 ', 115.0000,1,   7,   2,   1,0.99554724, -34.998487, 1.10000, 0.90000, 1.10000, 0.90000
 7086,'HOUSTON 16 0', 115.0000,1,   7,   4,   1,0.98881435, -37.406187, 1.10000, 0.90000, 1.10000, 0.90000
 7087,'SUGAR LAND~1', 115.0000,1,   7,   3,   1,0.99947828, -36.234208, 1.10000, 0.90000, 1.10000, 0.90000
 7088,'RICHMOND 2 0', 115.0000,1,   7,   3,   1,0.97443157, -40.186081, 1.10000, 0.90000, 1.10000, 0.90000
 7089,'HOUSTON 82 0', 115.0000,1,   7,   3,   1,1.01038027, -40.348574, 1.10000, 0.90000, 1.10000, 0.90000
 7090,'PINEHURST 0 ', 115.0000,1,   7,   5,   1,0.98501080, -42.073173, 1.10000, 0.90000, 1.10000, 0.90000
 7091,'PEARLAND 2 0', 115.0000,1,   7,   3,   1,1.01999998, -39.739038, 1.10000, 0.90000, 1.10000, 0.90000
 7092,'HOUSTON 47 0', 115.0000,1,   7,   3,   1,0.98863906, -38.692315, 1.10000, 0.90000, 1.10000, 0.90000
 7093,'HOUSTON 79 0', 115.0000,1,   7,   3,   1,0.98438317, -39.473036, 1.10000, 0.90000, 1.10000, 0.90000
 7094,'HOUSTON 49 0', 115.0000,1,   7,   3,   1,0.99943554, -40.178533, 1.10000, 0.90000, 1.10000, 0.90000
 7095,'WADSWORTH 0 ', 500.0000,1,   7,   1,   1,1.00743806, -21.541452, 1.10000, 0.90000, 1.10000, 0.90000
 7096,'WADSWORTH 1 ', 230.0000,1,   7,   1,   1,1.01239562, -23.770226, 1.10000, 0.90000, 1.10000, 0.90000
 7097,'WADSWORTH 2 ', 115.0000,1,   7,   1,   1,1.01250231, -25.474345, 1.10000, 0.90000, 1.10000, 0.90000
 7098,'WADSWORTH 3 ',  13.8000,3,   7,   1,   1,1.00000000,   0.000000, 1.10000, 0.90000, 1.10000, 0.90000
 7099,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,1.00000000, -13.039144, 1.10000, 0.90000, 1.10000, 0.90000
 7100,'HOUSTON 18 0', 115.0000,1,   7,   4,   1,0.98988509, -37.231914, 1.10000, 0.90000, 1.10000, 0.90000
 7101,'HOUSTON 88 0', 115.0000,1,   7,   3,   1,0.99620491, -38.442941, 1.10000, 0.90000, 1.10000, 0.90000
 7102,'TOMBALL 1 0 ', 115.0000,1,   7,   5,   1,0.97970283, -40.822507, 1.10000, 0.90000, 1.10000, 0.90000
 7103,'HOUSTON 22 0', 115.0000,1,   7,   4,   1,0.99032539, -37.579192, 1.10000, 0.90000, 1.10000, 0.90000
 7104,'DEER PARK 0 ', 500.0000,1,   7,   4,   1,1.03117561, -24.706667, 1.10000, 0.90000, 1.10000, 0.90000
 7105,'DEER PARK 1 ', 230.0000,1,   7,   4,   1,1.01682985, -29.208457, 1.10000, 0.90000, 1.10000, 0.90000
 7106,'DEER PARK 2 ', 115.0000,1,   7,   4,   1,1.01036429, -33.452672, 1.10000, 0.90000, 1.10000, 0.90000
 7107,'DEER PARK 3 ',  24.0000,2,   7,   4,   1,1.03874314, -23.903447, 1.10000, 0.90000, 1.10000, 0.90000
 7108,'DEER PARK 4 ',  24.0000,2,   7,   4,   1,1.03999996, -23.480049, 1.10000, 0.90000, 1.10000, 0.90000
 7109,'DEER PARK 5 ',  24.0000,2,   7,   4,   1,1.03999996, -23.687999, 1.10000, 0.90000, 1.10000, 0.90000
 7110,'DEER PARK 6 ',  24.0000,2,   7,   4,   1,1.03999996, -22.732253, 1.10000, 0.90000, 1.10000, 0.90000
 7111,'DEER PARK 7 ',  24.0000,2,   7,   4,   1,1.03999996, -22.683543, 1.10000, 0.90000, 1.10000, 0.90000
 7112,'DEER PARK 8 ',  24.0000,2,   7,   4,   1,1.03999996, -23.486224, 1.10000, 0.90000, 1.10000, 0.90000
 7113,'DEER PARK 9 ',  24.0000,2,   7,   4,   1,1.03999996, -22.342502, 1.10000, 0.90000, 1.10000, 0.90000
 7114,'DEER PARK 10',  24.0000,2,   7,   4,   1,1.03999996, -23.567937, 1.10000, 0.90000, 1.10000, 0.90000
 7115,'DEER PARK 11',  24.0000,2,   7,   4,   1,1.03999996, -23.567088, 1.10000, 0.90000, 1.10000, 0.90000
 7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.97752219, -39.663834, 1.10000, 0.90000, 1.10000, 0.90000
 7117,'HOUSTON 67 0', 115.0000,1,   7,   3,   1,0.98988008, -39.317748, 1.10000, 0.90000, 1.10000, 0.90000
 7118,'SPRING 4 0  ', 115.0000,1,   7,   5,   1,0.98028761, -40.405514, 1.10000, 0.90000, 1.10000, 0.90000
 7119,'SOUTH HOUS~1', 115.0000,1,   7,   4,   1,0.99040562, -37.122594, 1.10000, 0.90000, 1.10000, 0.90000
 7120,'HOUSTON 3 0 ', 115.0000,1,   7,   3,   1,0.98061812, -40.454046, 1.10000, 0.90000, 1.10000, 0.90000
 7121,'HOUSTON 3 1 ',  18.0000,2,   7,   3,   1,0.98061812, -40.454046, 1.10000, 0.90000, 1.10000, 0.90000
 7122,'HOUSTON 3 2 ',  18.0000,2,   7,   3,   1,0.98061812, -40.454046, 1.10000, 0.90000, 1.10000, 0.90000
 7123,'SEADRIFT 0  ', 115.0000,1,   7,   6,   1,0.99282420, -31.471019, 1.10000, 0.90000, 1.10000, 0.90000
 7124,'HOUSTON 34 0', 115.0000,1,   7,   3,   1,0.98768479, -38.594346, 1.10000, 0.90000, 1.10000, 0.90000
 7125,'SUGAR LAND~2', 500.0000,1,   7,   3,   1,1.02694476, -25.549088, 1.10000, 0.90000, 1.10000, 0.90000
 7126,'SUGAR LAND~3', 230.0000,1,   7,   3,   1,1.00928783, -31.847687, 1.10000, 0.90000, 1.10000, 0.90000
 7127,'SUGAR LAND~4', 115.0000,1,   7,   3,   1,1.00448573, -34.528891, 1.10000, 0.90000, 1.10000, 0.90000
 7128,'CONROE 7 0  ', 115.0000,1,   7,   5,   1,0.99493599, -39.907747, 1.10000, 0.90000, 1.10000, 0.90000
 7129,'LOLITA 0    ', 115.0000,1,   7,   6,   1,1.01539588, -34.037315, 1.10000, 0.90000, 1.10000, 0.90000
 7130,'LAPORTE 0   ', 500.0000,1,   7,   4,   1,1.02816606, -24.428513, 1.10000, 0.90000, 1.10000, 0.90000
 7131,'LAPORTE 1   ', 230.0000,1,   7,   4,   1,1.01480246, -29.281400, 1.10000, 0.90000, 1.10000, 0.90000
 7132,'LAPORTE 2   ', 115.0000,1,   7,   4,   1,1.00255167, -32.941326, 1.10000, 0.90000, 1.10000, 0.90000
 7133,'LAPORTE 3   ',  13.8000,2,   7,   4,   1,1.02725971, -23.955606, 1.10000, 0.90000, 1.10000, 0.90000
 7134,'LAPORTE 4   ',  13.8000,2,   7,   4,   1,1.02519774, -22.917745, 1.10000, 0.90000, 1.10000, 0.90000
 7135,'LAPORTE 5   ',  13.8000,2,   7,   4,   1,1.02429605, -22.529142, 1.10000, 0.90000, 1.10000, 0.90000
 7136,'LAPORTE 6   ',  13.8000,2,   7,   4,   1,1.02382004, -22.339672, 1.10000, 0.90000, 1.10000, 0.90000
 7137,'LAPORTE 7   ',  13.8000,2,   7,   4,   1,1.02397835, -22.261472, 1.10000, 0.90000, 1.10000, 0.90000
 7138,'LAPORTE 8   ',  13.8000,2,   7,   4,   1,1.02533865, -22.987949, 1.10000, 0.90000, 1.10000, 0.90000
 7139,'LAPORTE 9   ',  13.8000,2,   7,   4,   1,1.02541375, -22.934792, 1.10000, 0.90000, 1.10000, 0.90000
 7140,'LAPORTE 10  ',  13.8000,2,   7,   4,   1,1.02564979, -23.168352, 1.10000, 0.90000, 1.10000, 0.90000
 7141,'LAPORTE 11  ',  13.8000,2,   7,   4,   1,1.02662241, -23.601932, 1.10000, 0.90000, 1.10000, 0.90000
 7142,'LAPORTE 12  ',  13.8000,2,   7,   4,   1,1.02605855, -23.336257, 1.10000, 0.90000, 1.10000, 0.90000
 7143,'NEW CANEY 0 ', 115.0000,1,   7,   5,   1,0.99248999, -41.112360, 1.10000, 0.90000, 1.10000, 0.90000
 7144,'HOUSTON 14 0', 115.0000,1,   7,   4,   1,0.99198794, -36.571801, 1.10000, 0.90000, 1.10000, 0.90000
 7145,'HOUSTON 2 0 ', 115.0000,1,   7,   4,   1,1.01999998, -41.123288, 1.10000, 0.90000, 1.10000, 0.90000
 7146,'HOUSTON 2 1 ',  13.8000,2,   7,   4,   1,1.01786983, -39.925574, 1.10000, 0.90000, 1.10000, 0.90000
 7147,'HOUSTON 78 0', 115.0000,1,   7,   3,   1,1.00014198, -38.300313, 1.10000, 0.90000, 1.10000, 0.90000
 7148,'HOUSTON 40 0', 115.0000,1,   7,   3,   1,0.98396188, -40.197326, 1.10000, 0.90000, 1.10000, 0.90000
 7149,'BLOOMINGTO~1', 115.0000,1,   7,   6,   1,0.99853402, -34.867836, 1.10000, 0.90000, 1.10000, 0.90000
 7150,'WILLIS 2 0  ', 230.0000,1,   7,   5,   1,1.01999998, -38.469422, 1.10000, 0.90000, 1.10000, 0.90000
 7151,'WILLIS 2 1  ', 115.0000,1,   7,   5,   1,1.01205683, -40.963824, 1.10000, 0.90000, 1.10000, 0.90000
 7152,'HOUSTON 51 0', 115.0000,1,   7,   3,   1,0.99100626, -38.268730, 1.10000, 0.90000, 1.10000, 0.90000
 7153,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,0.99523002, -28.296497, 1.10000, 0.90000, 1.10000, 0.90000
 7154,'CONROE 4 0  ', 115.0000,1,   7,   5,   1,0.99748069, -40.910002, 1.10000, 0.90000, 1.10000, 0.90000
 7155,'HOUSTON 52 0', 115.0000,1,   7,   3,   1,0.98320222, -38.540654, 1.10000, 0.90000, 1.10000, 0.90000
 7156,'SPRING 2 0  ', 230.0000,1,   7,   5,   1,1.00017738, -35.418585, 1.10000, 0.90000, 1.10000, 0.90000
 7157,'SPRING 2 1  ', 115.0000,1,   7,   5,   1,0.99316704, -38.756273, 1.10000, 0.90000, 1.10000, 0.90000
 7158,'KINGWOOD 1 0', 115.0000,1,   7,   4,   1,0.97852528, -39.587309, 1.10000, 0.90000, 1.10000, 0.90000
 7159,'HOUSTON 5 0 ', 500.0000,1,   7,   3,   1,1.02463198, -31.315635, 1.10000, 0.90000, 1.10000, 0.90000
 7160,'HOUSTON 5 1 ', 230.0000,1,   7,   3,   1,1.01164651, -33.610367, 1.10000, 0.90000, 1.10000, 0.90000
 7161,'HOUSTON 5 2 ', 115.0000,1,   7,   3,   1,1.00139642, -36.996481, 1.10000, 0.90000, 1.10000, 0.90000
 7162,'HOUSTON 5 3 ',  18.0000,2,   7,   3,   1,1.03345859, -30.365682, 1.10000, 0.90000, 1.10000, 0.90000
 7163,'HOUSTON 5 4 ',  18.0000,2,   7,   3,   1,1.03815472, -29.847162, 1.10000, 0.90000, 1.10000, 0.90000
 7164,'HOUSTON 5 5 ',  18.0000,2,   7,   3,   1,1.03445268, -30.245222, 1.10000, 0.90000, 1.10000, 0.90000
 7165,'HOUSTON 5 6 ',  18.0000,2,   7,   3,   1,1.03351498, -30.351677, 1.10000, 0.90000, 1.10000, 0.90000
 7166,'HOUSTON 5 7 ',  18.0000,2,   7,   3,   1,1.03999996, -29.602422, 1.10000, 0.90000, 1.10000, 0.90000
 7167,'HOUSTON 5 8 ',  18.0000,2,   7,   3,   1,1.03999996, -29.231157, 1.10000, 0.90000, 1.10000, 0.90000
 7168,'HOUSTON 5 9 ',  18.0000,2,   7,   3,   1,1.03478038, -30.212160, 1.10000, 0.90000, 1.10000, 0.90000
 7169,'HOUSTON 5 10',  18.0000,2,   7,   3,   1,1.03292227, -30.412134, 1.10000, 0.90000, 1.10000, 0.90000
 7170,'HOUSTON 5 11',  18.0000,2,   7,   3,   1,1.03999996, -29.097528, 1.10000, 0.90000, 1.10000, 0.90000
 7171,'TEXAS CITY~1', 230.0000,1,   7,   2,   1,1.01252198, -31.611707, 1.10000, 0.90000, 1.10000, 0.90000
 7172,'TEXAS CITY~2', 115.0000,1,   7,   2,   1,1.01302159, -33.767687, 1.10000, 0.90000, 1.10000, 0.90000
 7173,'KINGWOOD 2 0', 115.0000,1,   7,   4,   1,0.97679758, -40.468522, 1.10000, 0.90000, 1.10000, 0.90000
 7174,'HOUSTON 8 0 ', 115.0000,1,   7,   4,   1,0.98889661, -35.891138, 1.10000, 0.90000, 1.10000, 0.90000
 7175,'SPRING 7 0  ', 500.0000,1,   7,   5,   1,1.02245486, -32.458661, 1.10000, 0.90000, 1.10000, 0.90000
 7176,'SPRING 7 1  ', 230.0000,1,   7,   5,   1,1.00747442, -34.836338, 1.10000, 0.90000, 1.10000, 0.90000
 7177,'SPRING 7 2  ', 115.0000,1,   7,   5,   1,0.98500252, -39.655638, 1.10000, 0.90000, 1.10000, 0.90000
 7178,'HOUSTON 41 0', 115.0000,1,   7,   3,   1,0.98093837, -40.628141, 1.10000, 0.90000, 1.10000, 0.90000
 7179,'FRESNO 0    ', 115.0000,1,   7,   3,   1,0.98769683, -37.536835, 1.10000, 0.90000, 1.10000, 0.90000
 7180,'HOUSTON 48 0', 115.0000,1,   7,   3,   1,0.98812014, -39.069420, 1.10000, 0.90000, 1.10000, 0.90000
 7181,'HOUSTON 58 0', 115.0000,1,   7,   3,   1,0.98127204, -40.547510, 1.10000, 0.90000, 1.10000, 0.90000
 7182,'PATTISON 0  ', 115.0000,1,   7,   3,   1,0.98244959, -40.519681, 1.10000, 0.90000, 1.10000, 0.90000
 7183,'HOUSTON 77 0', 115.0000,1,   7,   3,   1,1.01999998, -40.081879, 1.10000, 0.90000, 1.10000, 0.90000
 7184,'MISSOURI C~2', 230.0000,1,   7,   3,   1,1.01674449, -28.594471, 1.10000, 0.90000, 1.10000, 0.90000
 7185,'MISSOURI C~3', 115.0000,1,   7,   3,   1,1.00603545, -31.087514, 1.10000, 0.90000, 1.10000, 0.90000
 7186,'HOUSTON 4 0 ', 500.0000,1,   7,   3,   1,1.02292001, -26.830235, 1.10000, 0.90000, 1.10000, 0.90000
 7187,'HOUSTON 4 1 ', 230.0000,1,   7,   3,   1,1.00825679, -31.263917, 1.10000, 0.90000, 1.10000, 0.90000
 7188,'HOUSTON 4 2 ', 115.0000,1,   7,   3,   1,0.99731594, -36.382618, 1.10000, 0.90000, 1.10000, 0.90000
 7189,'HOUSTON 4 3 ',  13.8000,2,   7,   3,   1,1.02440441, -26.672584, 1.10000, 0.90000, 1.10000, 0.90000
 7190,'HOUSTON 4 4 ',  13.8000,2,   7,   3,   1,1.02999997, -25.442783, 1.10000, 0.90000, 1.10000, 0.90000
 7191,'HOUSTON 4 5 ',  13.8000,2,   7,   3,   1,1.02292001, -26.830235, 1.10000, 0.90000, 1.10000, 0.90000
 7192,'HOUSTON 4 6 ',  13.8000,2,   7,   3,   1,1.02934623, -26.140141, 1.10000, 0.90000, 1.10000, 0.90000
 7193,'HOUSTON 4 7 ',  13.8000,2,   7,   3,   1,1.02396381, -26.720204, 1.10000, 0.90000, 1.10000, 0.90000
 7194,'HOUSTON 4 8 ',  13.8000,2,   7,   3,   1,1.02999997, -24.946595, 1.10000, 0.90000, 1.10000, 0.90000
 7195,'HOUSTON 4 9 ',  13.8000,2,   7,   3,   1,1.02999997, -24.647156, 1.10000, 0.90000, 1.10000, 0.90000
 7196,'HOUSTON 4 10',  13.8000,2,   7,   3,   1,1.02999997, -25.658309, 1.10000, 0.90000, 1.10000, 0.90000
 7197,'HOUSTON 4 11',  13.8000,2,   7,   3,   1,1.02990484, -26.078799, 1.10000, 0.90000, 1.10000, 0.90000
 7198,'TOMBALL 2 0 ', 115.0000,1,   7,   5,   1,1.01999998, -40.057987, 1.10000, 0.90000, 1.10000, 0.90000
 7199,'CYPRESS 1 0 ', 500.0000,1,   7,   5,   1,1.02118921, -31.390498, 1.10000, 0.90000, 1.10000, 0.90000
 7200,'CYPRESS 1 1 ', 230.0000,1,   7,   5,   1,1.00868714, -35.520764, 1.10000, 0.90000, 1.10000, 0.90000
 7201,'CYPRESS 1 2 ', 115.0000,1,   7,   5,   1,1.00591731, -39.202130, 1.10000, 0.90000, 1.10000, 0.90000
 7202,'HEMPSTEAD 0 ', 115.0000,1,   7,   5,   1,0.98536259, -42.994060, 1.10000, 0.90000, 1.10000, 0.90000
 7203,'WEST COLUM~1', 115.0000,1,   7,   1,   1,0.99278718, -34.122812, 1.10000, 0.90000, 1.10000, 0.90000
 7204,'BAYTOWN 1 0 ', 500.0000,1,   7,   4,   1,1.03372359, -24.518468, 1.10000, 0.90000, 1.10000, 0.90000
 7205,'BAYTOWN 1 1 ', 230.0000,1,   7,   4,   1,1.02416813, -27.640063, 1.10000, 0.90000, 1.10000, 0.90000
 7206,'BAYTOWN 1 2 ', 115.0000,1,   7,   4,   1,1.01951647, -31.735467, 1.10000, 0.90000, 1.10000, 0.90000
 7207,'BAYTOWN 1 3 ',  18.0000,2,   7,   4,   1,1.03372359, -24.518468, 1.10000, 0.90000, 1.10000, 0.90000
 7208,'BAYTOWN 1 4 ',  18.0000,2,   7,   4,   1,1.03999996, -20.769063, 1.10000, 0.90000, 1.10000, 0.90000
 7209,'BAYTOWN 1 5 ',  18.0000,2,   7,   4,   1,1.03999996, -21.923763, 1.10000, 0.90000, 1.10000, 0.90000
 7210,'BAYTOWN 1 6 ',  18.0000,2,   7,   4,   1,1.03999996, -22.449677, 1.10000, 0.90000, 1.10000, 0.90000
 7211,'BAYTOWN 1 7 ',  18.0000,2,   7,   4,   1,1.03999996, -23.031524, 1.10000, 0.90000, 1.10000, 0.90000
 7212,'BAYTOWN 1 8 ',  18.0000,2,   7,   4,   1,1.03999996, -22.097557, 1.10000, 0.90000, 1.10000, 0.90000
 7213,'SANTA FE 1 0', 115.0000,1,   7,   2,   1,1.00009859, -35.771080, 1.10000, 0.90000, 1.10000, 0.90000
 7214,'HOUSTON 27 0', 115.0000,1,   7,   3,   1,0.98580992, -37.756777, 1.10000, 0.90000, 1.10000, 0.90000
 7215,'SPRING 5 0  ', 115.0000,1,   7,   5,   1,0.98425585, -41.204936, 1.10000, 0.90000, 1.10000, 0.90000
 7216,'HOUSTON 46 0', 115.0000,1,   7,   3,   1,0.98523366, -39.093827, 1.10000, 0.90000, 1.10000, 0.90000
 7217,'HOUSTON 23 0', 115.0000,1,   7,   4,   1,0.98860598, -39.192469, 1.10000, 0.90000, 1.10000, 0.90000
 7218,'MONTGOMERY 0', 115.0000,1,   7,   5,   1,0.98360687, -42.735418, 1.10000, 0.90000, 1.10000, 0.90000
 7219,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,0.99810123, -36.779298, 1.10000, 0.90000, 1.10000, 0.90000
 7220,'HOUSTON 84 0', 115.0000,1,   7,   3,   1,0.98882169, -39.155262, 1.10000, 0.90000, 1.10000, 0.90000
 7221,'HOUSTON 83 0', 115.0000,1,   7,   3,   1,0.98786223, -38.833481, 1.10000, 0.90000, 1.10000, 0.90000
 7222,'HOUSTON 24 0', 115.0000,1,   7,   3,   1,0.98763835, -37.757631, 1.10000, 0.90000, 1.10000, 0.90000
 7223,'HOUSTON 76 0', 115.0000,1,   7,   5,   1,0.99159193, -39.091795, 1.10000, 0.90000, 1.10000, 0.90000
 7224,'HOUSTON 43 0', 115.0000,1,   7,   3,   1,0.98609728, -39.365150, 1.10000, 0.90000, 1.10000, 0.90000
 7225,'HOUSTON 81 0', 115.0000,1,   7,   3,   1,0.98212385, -41.071922, 1.10000, 0.90000, 1.10000, 0.90000
 7226,'HOUSTON 35 0', 115.0000,1,   7,   3,   1,0.99435765, -38.591911, 1.10000, 0.90000, 1.10000, 0.90000
 7227,'HOUSTON 90 0', 500.0000,1,   7,   3,   1,1.02528620, -29.866898, 1.10000, 0.90000, 1.10000, 0.90000
 7228,'HOUSTON 90 1', 230.0000,1,   7,   3,   1,1.00762618, -33.825501, 1.10000, 0.90000, 1.10000, 0.90000
 7229,'HOUSTON 90 2', 115.0000,1,   7,   3,   1,1.00077677, -36.221084, 1.10000, 0.90000, 1.10000, 0.90000
 7230,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,1.00347233, -38.407953, 1.10000, 0.90000, 1.10000, 0.90000
 7231,'HOUSTON 7 0 ', 115.0000,1,   7,   4,   1,0.99560422, -34.800268, 1.10000, 0.90000, 1.10000, 0.90000
 7232,'LA MARQUE 0 ', 115.0000,1,   7,   2,   1,1.01490307, -34.558087, 1.10000, 0.90000, 1.10000, 0.90000
 7233,'WALLER 0    ', 115.0000,1,   7,   5,   1,0.98301315, -43.051382, 1.10000, 0.90000, 1.10000, 0.90000
 7234,'PORTER 0    ', 115.0000,1,   7,   5,   1,0.99191201, -40.902369, 1.10000, 0.90000, 1.10000, 0.90000
 7235,'CYPRESS 2 0 ', 115.0000,1,   7,   3,   1,1.01999998, -42.347378, 1.10000, 0.90000, 1.10000, 0.90000
 7236,'HOUSTON 30 0', 115.0000,1,   7,   5,   1,1.01999998, -41.022355, 1.10000, 0.90000, 1.10000, 0.90000
 7237,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,0.98276329, -38.831620, 1.10000, 0.90000, 1.10000, 0.90000
 7238,'LIBERTY 0   ', 115.0000,1,   7,   4,   1,1.01654899, -36.477640, 1.10000, 0.90000, 1.10000, 0.90000
 7239,'WINNIE 0    ', 115.0000,1,   7,   4,   1,0.99511015, -35.424592, 1.10000, 0.90000, 1.10000, 0.90000
 7240,'HOUSTON 63 0', 115.0000,1,   7,   3,   1,0.99722159, -39.317731, 1.10000, 0.90000, 1.10000, 0.90000
 7241,'HOUSTON 70 0', 115.0000,1,   7,   3,   1,0.98385417, -39.896737, 1.10000, 0.90000, 1.10000, 0.90000
 7242,'HOUSTON 55 0', 115.0000,1,   7,   3,   1,0.98487169, -39.951894, 1.10000, 0.90000, 1.10000, 0.90000
 7243,'CROSBY 0    ', 115.0000,1,   7,   4,   1,0.99366683, -38.017051, 1.10000, 0.90000, 1.10000, 0.90000
 7244,'MANVEL 0    ', 115.0000,1,   7,   3,   1,0.98944736, -36.869563, 1.10000, 0.90000, 1.10000, 0.90000
 7245,'HOUSTON 54 0', 115.0000,1,   7,   5,   1,0.99174976, -41.155192, 1.10000, 0.90000, 1.10000, 0.90000
 7246,'HOUSTON 89 0', 115.0000,1,   7,   3,   1,0.97673166, -41.367276, 1.10000, 0.90000, 1.10000, 0.90000
 7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,0.99262679, -34.544355, 1.10000, 0.90000, 1.10000, 0.90000
 7248,'HOUSTON 74 0', 115.0000,1,   7,   3,   1,0.98232967, -40.057874, 1.10000, 0.90000, 1.10000, 0.90000
 7249,'HOUSTON 26 0', 115.0000,1,   7,   3,   1,0.98574632, -39.026663, 1.10000, 0.90000, 1.10000, 0.90000
 7250,'HOUSTON 32 0', 115.0000,1,   7,   3,   1,0.99692893, -38.139541, 1.10000, 0.90000, 1.10000, 0.90000
 7251,'HOCKLEY 0   ', 115.0000,1,   7,   5,   1,0.98961568, -42.733577, 1.10000, 0.90000, 1.10000, 0.90000
 7252,'ANGLETON 0  ', 230.0000,1,   7,   2,   1,1.01708293, -29.965959, 1.10000, 0.90000, 1.10000, 0.90000
 7253,'ANGLETON 1  ', 115.0000,1,   7,   2,   1,1.00264919, -33.209930, 1.10000, 0.90000, 1.10000, 0.90000
 7254,'CONROE 3 0  ', 115.0000,1,   7,   5,   1,1.00881529, -42.016940, 1.10000, 0.90000, 1.10000, 0.90000
 7255,'HOUSTON 39 0', 115.0000,1,   7,   3,   1,0.99482679, -37.032743, 1.10000, 0.90000, 1.10000, 0.90000
 7256,'HOUSTON 59 0', 115.0000,1,   7,   3,   1,0.98877496, -38.142860, 1.10000, 0.90000, 1.10000, 0.90000
 7257,'PEARLAND 1 0', 115.0000,1,   7,   4,   1,0.98680276, -36.862633, 1.10000, 0.90000, 1.10000, 0.90000
 7258,'HOUSTON 56 0', 115.0000,1,   7,   3,   1,0.98997277, -38.136860, 1.10000, 0.90000, 1.10000, 0.90000
 7259,'HOUSTON 13 0', 115.0000,1,   7,   4,   1,0.99831766, -37.765315, 1.10000, 0.90000, 1.10000, 0.90000
 7260,'CHANNELVI~15', 115.0000,1,   7,   4,   1,0.99712801, -35.855420, 1.10000, 0.90000, 1.10000, 0.90000
 7261,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,1.01592338, -26.412200, 1.10000, 0.90000, 1.10000, 0.90000
 7262,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,1.01999998, -28.512469, 1.10000, 0.90000, 1.10000, 0.90000
 7263,'PASADENA 3 0', 500.0000,1,   7,   4,   1,1.02727568, -24.770256, 1.10000, 0.90000, 1.10000, 0.90000
 7264,'PASADENA 3 1', 230.0000,1,   7,   4,   1,1.01922143, -27.768402, 1.10000, 0.90000, 1.10000, 0.90000
 7265,'PASADENA 3 2', 115.0000,1,   7,   4,   1,1.00230956, -33.128019, 1.10000, 0.90000, 1.10000, 0.90000
 7266,'PASADENA 3 3',  13.8000,2,   7,   4,   1,1.02486229, -23.493259, 1.10000, 0.90000, 1.10000, 0.90000
 7267,'PASADENA 3 4',  13.8000,2,   7,   4,   1,1.02271545, -22.558575, 1.10000, 0.90000, 1.10000, 0.90000
 7268,'PASADENA 3 5',  13.8000,2,   7,   4,   1,1.02600598, -24.081746, 1.10000, 0.90000, 1.10000, 0.90000
 7269,'PASADENA 3 6',  13.8000,2,   7,   4,   1,1.02302861, -22.781375, 1.10000, 0.90000, 1.10000, 0.90000
 7270,'PASADENA 3 7',  13.8000,2,   7,   4,   1,1.02502954, -23.584776, 1.10000, 0.90000, 1.10000, 0.90000
 7271,'BROOKSHIRE 0', 115.0000,1,   7,   3,   1,0.98851365, -40.891701, 1.10000, 0.90000, 1.10000, 0.90000
 7272,'HOUSTON 25 0', 115.0000,1,   7,   3,   1,0.98935097, -37.609159, 1.10000, 0.90000, 1.10000, 0.90000
 7273,'TEXAS CITY~3', 115.0000,1,   7,   2,   1,1.01999998, -35.275215, 1.10000, 0.90000, 1.10000, 0.90000
 7274,'VICTORIA 3 0', 230.0000,1,   7,   6,   1,1.01403666, -34.251138, 1.10000, 0.90000, 1.10000, 0.90000
 7275,'VICTORIA 3 1', 115.0000,1,   7,   6,   1,1.01155162, -36.014433, 1.10000, 0.90000, 1.10000, 0.90000
 7276,'HOUSTON 36 0', 115.0000,1,   7,   3,   1,1.00930309, -39.679339, 1.10000, 0.90000, 1.10000, 0.90000
 7277,'GANADO 0    ', 115.0000,1,   7,   6,   1,1.01999998, -36.168157, 1.10000, 0.90000, 1.10000, 0.90000
 7278,'MONT BELVI~1', 230.0000,1,   7,   4,   1,1.01335704, -29.938317, 1.10000, 0.90000, 1.10000, 0.90000
 7279,'MONT BELVI~2', 115.0000,1,   7,   4,   1,1.00836575, -33.188094, 1.10000, 0.90000, 1.10000, 0.90000
 7280,'MONT BELVI~3',  13.8000,2,   7,   4,   1,1.01335704, -29.938317, 1.10000, 0.90000, 1.10000, 0.90000
 7281,'MONT BELVI~4',  13.8000,2,   7,   4,   1,1.01335704, -29.938317, 1.10000, 0.90000, 1.10000, 0.90000
 7282,'BAYTOWN 3 0 ', 230.0000,1,   7,   4,   1,1.02029002, -28.412487, 1.10000, 0.90000, 1.10000, 0.90000
 7283,'BAYTOWN 3 1 ', 115.0000,1,   7,   4,   1,1.00045252, -32.878949, 1.10000, 0.90000, 1.10000, 0.90000
 7284,'BAYTOWN 3 2 ',  13.2000,2,   7,   4,   1,1.02029002, -28.412487, 1.10000, 0.90000, 1.10000, 0.90000
 7285,'BAYTOWN 3 3 ',  13.2000,2,   7,   4,   1,1.02040482, -27.366422, 1.10000, 0.90000, 1.10000, 0.90000
 7286,'BAYTOWN 3 4 ',  13.2000,2,   7,   4,   1,1.02052271, -26.005085, 1.10000, 0.90000, 1.10000, 0.90000
 7287,'BAYTOWN 3 5 ',  13.2000,2,   7,   4,   1,1.02029717, -26.328320, 1.10000, 0.90000, 1.10000, 0.90000
 7288,'BAYTOWN 3 6 ',  13.2000,2,   7,   4,   1,1.02049577, -26.193176, 1.10000, 0.90000, 1.10000, 0.90000
 7289,'BAYTOWN 3 7 ',  13.2000,2,   7,   4,   1,1.02050924, -26.757719, 1.10000, 0.90000, 1.10000, 0.90000
 7290,'SPRING 6 0  ', 115.0000,1,   7,   5,   1,0.98097199, -41.543656, 1.10000, 0.90000, 1.10000, 0.90000
 7291,'HUMBLE 2 0  ', 115.0000,1,   7,   5,   1,0.97193944, -41.051489, 1.10000, 0.90000, 1.10000, 0.90000
 7292,'HOUSTON 69 0', 115.0000,1,   7,   5,   1,0.99705791, -38.072622, 1.10000, 0.90000, 1.10000, 0.90000
 7293,'SANTA FE 2 0', 115.0000,1,   7,   2,   1,0.99931276, -35.122294, 1.10000, 0.90000, 1.10000, 0.90000
 7294,'PORT BOLIV~1', 115.0000,1,   7,   4,   1,1.01999998, -33.027868, 1.10000, 0.90000, 1.10000, 0.90000
 7295,'HOUSTON 42 0', 115.0000,1,   7,   5,   1,0.98381793, -40.023611, 1.10000, 0.90000, 1.10000, 0.90000
 7296,'HOUSTON 85 0', 115.0000,1,   7,   3,   1,0.97953045, -40.610867, 1.10000, 0.90000, 1.10000, 0.90000
 7297,'HOUSTON 50 0', 115.0000,1,   7,   3,   1,0.98284662, -38.532014, 1.10000, 0.90000, 1.10000, 0.90000
 7298,'HOUSTON 62 0', 115.0000,1,   7,   3,   1,0.98581469, -39.810748, 1.10000, 0.90000, 1.10000, 0.90000
 7299,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,0.98617810, -37.409656, 1.10000, 0.90000, 1.10000, 0.90000
 7300,'CONROE 2 0  ', 115.0000,1,   7,   5,   1,1.01999998, -42.057317, 1.10000, 0.90000, 1.10000, 0.90000
 7301,'WEBSTER 0   ', 115.0000,1,   7,   4,   1,0.98493004, -36.638559, 1.10000, 0.90000, 1.10000, 0.90000
 7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,1.00233388, -31.292993, 1.10000, 0.90000, 1.10000, 0.90000
 7303,'BLESSING 0  ', 115.0000,1,   7,   1,   1,1.00945497, -34.284923, 1.10000, 0.90000, 1.10000, 0.90000
 7304,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,1.02102804, -24.842832, 1.10000, 0.90000, 1.10000, 0.90000
 7305,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,1.01744103, -28.925144, 1.10000, 0.90000, 1.10000, 0.90000
 7306,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,1.00564647, -33.464884, 1.10000, 0.90000, 1.10000, 0.90000
 7307,'WHARTON 1 3 ',  24.0000,2,   7,   1,   1,1.03150487, -23.714514, 1.10000, 0.90000, 1.10000, 0.90000
 7308,'WHARTON 1 4 ',  24.0000,2,   7,   1,   1,1.03088725, -23.766251, 1.10000, 0.90000, 1.10000, 0.90000
 7309,'WHARTON 1 5 ',  24.0000,2,   7,   1,   1,1.02102804, -24.842832, 1.10000, 0.90000, 1.10000, 0.90000
 7310,'WHARTON 1 6 ',  24.0000,2,   7,   1,   1,1.03899848, -22.882075, 1.10000, 0.90000, 1.10000, 0.90000
 7311,'WHARTON 1 7 ',  24.0000,2,   7,   1,   1,1.03232574, -23.624419, 1.10000, 0.90000, 1.10000, 0.90000
 7312,'LAKE JACKS~1', 230.0000,1,   7,   2,   1,1.02285242, -29.221499, 1.10000, 0.90000, 1.10000, 0.90000
 7313,'LAKE JACKS~2', 115.0000,1,   7,   2,   1,1.00368035, -32.856106, 1.10000, 0.90000, 1.10000, 0.90000
 7314,'BELLVILLE 0 ', 115.0000,1,   7,   5,   1,0.98012942, -40.589038, 1.10000, 0.90000, 1.10000, 0.90000
 7315,'KATY 4 0    ', 115.0000,1,   7,   3,   1,1.00411880, -40.256650, 1.10000, 0.90000, 1.10000, 0.90000
 7316,'HOUSTON 38 0', 115.0000,1,   7,   3,   1,0.98488569, -37.765530, 1.10000, 0.90000, 1.10000, 0.90000
 7317,'FRIENDSWOO~1', 115.0000,1,   7,   4,   1,0.99272555, -35.694780, 1.10000, 0.90000, 1.10000, 0.90000
 7318,'HOUSTON 17 0', 115.0000,1,   7,   4,   1,0.98172933, -37.995676, 1.10000, 0.90000, 1.10000, 0.90000
 7319,'HOUSTON 66 0', 115.0000,1,   7,   5,   1,0.98427904, -39.852702, 1.10000, 0.90000, 1.10000, 0.90000
 7320,'FREEPORT 1 0', 500.0000,1,   7,   2,   1,1.03433096, -27.490989, 1.10000, 0.90000, 1.10000, 0.90000
 7321,'FREEPORT 1 1', 230.0000,1,   7,   2,   1,1.02690423, -28.786485, 1.10000, 0.90000, 1.10000, 0.90000
 7322,'FREEPORT 1 2', 115.0000,1,   7,   2,   1,1.01340997, -32.101227, 1.10000, 0.90000, 1.10000, 0.90000
 7323,'FREEPORT 1 3',  13.8000,2,   7,   2,   1,1.03157401, -27.054888, 1.10000, 0.90000, 1.10000, 0.90000
 7324,'FREEPORT 1 4',  13.8000,2,   7,   2,   1,1.03052616, -26.902252, 1.10000, 0.90000, 1.10000, 0.90000
 7325,'FREEPORT 1 5',  13.8000,2,   7,   2,   1,1.03049803, -26.899334, 1.10000, 0.90000, 1.10000, 0.90000
 7326,'FREEPORT 1 6',  13.8000,2,   7,   2,   1,1.03248882, -27.202994, 1.10000, 0.90000, 1.10000, 0.90000
 7327,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,1.02025723, -29.489390, 1.10000, 0.90000, 1.10000, 0.90000
 7328,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,1.01349688, -31.163093, 1.10000, 0.90000, 1.10000, 0.90000
 7329,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,1.03999996, -28.709320, 1.10000, 0.90000, 1.10000, 0.90000
 7330,'HOUSTON 60 0', 115.0000,1,   7,   3,   1,0.98861337, -38.995872, 1.10000, 0.90000, 1.10000, 0.90000
 7331,'PASADENA 1 0', 500.0000,1,   7,   4,   1,1.02608526, -26.864459, 1.10000, 0.90000, 1.10000, 0.90000
 7332,'PASADENA 1 1', 230.0000,1,   7,   4,   1,1.01323855, -29.740447, 1.10000, 0.90000, 1.10000, 0.90000
 7333,'PASADENA 1 2', 115.0000,1,   7,   4,   1,0.99669695, -35.366118, 1.10000, 0.90000, 1.10000, 0.90000
 7334,'PASADENA 1 3',  20.0000,2,   7,   4,   1,1.02608526, -26.864459, 1.10000, 0.90000, 1.10000, 0.90000
 7335,'PASADENA 1 4',  20.0000,2,   7,   4,   1,1.03999996, -26.190360, 1.10000, 0.90000, 1.10000, 0.90000
 7336,'STAFFORD 0  ', 115.0000,1,   7,   3,   1,0.99882078, -37.340747, 1.10000, 0.90000, 1.10000, 0.90000
 7337,'EDNA 0      ', 115.0000,1,   7,   6,   1,1.00240362, -37.289513, 1.10000, 0.90000, 1.10000, 0.90000
 7338,'HOUSTON 21 0', 115.0000,1,   7,   4,   1,0.98802996, -37.884802, 1.10000, 0.90000, 1.10000, 0.90000
 7339,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,0.99901772, -33.228433, 1.10000, 0.90000, 1.10000, 0.90000
 7340,'SEALY 0     ', 115.0000,1,   7,   3,   1,0.97934252, -40.852041, 1.10000, 0.90000, 1.10000, 0.90000
 7341,'KATY 3 0    ', 500.0000,1,   7,   3,   1,1.01731741, -27.500713, 1.10000, 0.90000, 1.10000, 0.90000
 7342,'KATY 3 1    ', 230.0000,1,   7,   3,   1,1.00596368, -32.758673, 1.10000, 0.90000, 1.10000, 0.90000
 7343,'KATY 3 2    ', 115.0000,1,   7,   3,   1,0.97878164, -38.048324, 1.10000, 0.90000, 1.10000, 0.90000
 7344,'HOUSTON 37 0', 115.0000,1,   7,   3,   1,0.97972614, -40.409411, 1.10000, 0.90000, 1.10000, 0.90000
 7345,'HOUSTON 19 0', 115.0000,1,   7,   4,   1,0.98985320, -37.290582, 1.10000, 0.90000, 1.10000, 0.90000
 7346,'THOMPSONS 0 ', 500.0000,1,   7,   3,   1,1.03235197, -24.130807, 1.10000, 0.90000, 1.10000, 0.90000
 7347,'THOMPSONS 1 ', 230.0000,1,   7,   3,   1,1.01982462, -27.878001, 1.10000, 0.90000, 1.10000, 0.90000
 7348,'THOMPSONS 2 ', 115.0000,1,   7,   3,   1,1.00968683, -31.544047, 1.10000, 0.90000, 1.10000, 0.90000
 7349,'THOMPSONS 3 ',  13.8000,2,   7,   3,   1,1.03999996, -23.196451, 1.10000, 0.90000, 1.10000, 0.90000
 7350,'THOMPSONS 4 ',  13.8000,2,   7,   3,   1,1.03999996, -21.889339, 1.10000, 0.90000, 1.10000, 0.90000
 7351,'THOMPSONS 5 ',  13.8000,2,   7,   3,   1,1.03999996, -21.157836, 1.10000, 0.90000, 1.10000, 0.90000
 7352,'THOMPSONS 6 ',  13.8000,2,   7,   3,   1,1.03999996, -21.374648, 1.10000, 0.90000, 1.10000, 0.90000
 7353,'THOMPSONS 7 ',  13.8000,2,   7,   3,   1,1.03999996, -20.316937, 1.10000, 0.90000, 1.10000, 0.90000
 7354,'THOMPSONS 8 ',  13.8000,2,   7,   3,   1,1.03999996, -22.017789, 1.10000, 0.90000, 1.10000, 0.90000
 7355,'THOMPSONS 9 ',  13.8000,2,   7,   3,   1,1.03999996, -21.998822, 1.10000, 0.90000, 1.10000, 0.90000
 7356,'THOMPSONS 10',  13.8000,2,   7,   3,   1,1.03999996, -22.217919, 1.10000, 0.90000, 1.10000, 0.90000
 7357,'THOMPSONS 11',  13.8000,2,   7,   3,   1,1.03569531, -23.779490, 1.10000, 0.90000, 1.10000, 0.90000
 7358,'THOMPSONS 12',  13.8000,2,   7,   3,   1,1.03999996, -21.584766, 1.10000, 0.90000, 1.10000, 0.90000
 7359,'THOMPSONS 13',  13.8000,2,   7,   3,   1,1.03999996, -23.050971, 1.10000, 0.90000, 1.10000, 0.90000
 7360,'THOMPSONS 14',  13.8000,2,   7,   3,   1,1.03999996, -22.322006, 1.10000, 0.90000, 1.10000, 0.90000
 7361,'THOMPSONS 15',  13.8000,2,   7,   3,   1,1.03999996, -22.788518, 1.10000, 0.90000, 1.10000, 0.90000
 7362,'HOUSTON 61 0', 115.0000,1,   7,   3,   1,0.98343271, -39.636698, 1.10000, 0.90000, 1.10000, 0.90000
 7363,'GALVESTON ~4', 115.0000,1,   7,   2,   1,0.99717051, -35.642932, 1.10000, 0.90000, 1.10000, 0.90000
 7364,'EAST BERNA~1', 115.0000,1,   7,   1,   1,0.98132074, -38.808080, 1.10000, 0.90000, 1.10000, 0.90000
 7365,'HOUSTON 20 0', 115.0000,1,   7,   4,   1,0.99051082, -38.767331, 1.10000, 0.90000, 1.10000, 0.90000
 7366,'CHANNELVIE~1', 500.0000,1,   7,   4,   1,1.02974594, -25.487850, 1.10000, 0.90000, 1.10000, 0.90000
 7367,'CHANNELVIE~2', 230.0000,1,   7,   4,   1,1.01432431, -29.935558, 1.10000, 0.90000, 1.10000, 0.90000
 7368,'CHANNELVIE~7', 115.0000,1,   7,   4,   1,1.00193977, -34.639164, 1.10000, 0.90000, 1.10000, 0.90000
 7369,'CHANNELVIE~8',  18.0000,2,   7,   4,   1,1.03999996, -23.640880, 1.10000, 0.90000, 1.10000, 0.90000
 7370,'CHANNELVIE~9',  18.0000,2,   7,   4,   1,1.03999996, -23.139643, 1.10000, 0.90000, 1.10000, 0.90000
 7371,'CHANNELVI~10',  18.0000,2,   7,   4,   1,1.03999996, -23.547654, 1.10000, 0.90000, 1.10000, 0.90000
 7372,'CHANNELVI~11',  18.0000,2,   7,   4,   1,1.03999996, -23.686789, 1.10000, 0.90000, 1.10000, 0.90000
 7373,'CHANNELVI~12',  18.0000,2,   7,   4,   1,1.03601718, -24.810560, 1.10000, 0.90000, 1.10000, 0.90000
 7374,'CHANNELVI~13',  18.0000,2,   7,   4,   1,1.03999996, -24.037210, 1.10000, 0.90000, 1.10000, 0.90000
 7375,'CHANNELVI~14',  18.0000,2,   7,   4,   1,1.03999996, -22.843242, 1.10000, 0.90000, 1.10000, 0.90000
 7376,'CHANNELVIE~3',  18.0000,2,   7,   4,   1,1.03999996, -23.047690, 1.10000, 0.90000, 1.10000, 0.90000
 7377,'CHANNELVIE~4',  18.0000,2,   7,   4,   1,1.03999996, -23.637084, 1.10000, 0.90000, 1.10000, 0.90000
 7378,'CHANNELVIE~5',  18.0000,2,   7,   4,   1,1.03999996, -23.160044, 1.10000, 0.90000, 1.10000, 0.90000
 7379,'CHANNELVIE~6',  18.0000,2,   7,   4,   1,1.03999996, -23.337889, 1.10000, 0.90000, 1.10000, 0.90000
 7380,'FREEPORT 3 0', 115.0000,1,   7,   2,   1,1.00522995, -33.245413, 1.10000, 0.90000, 1.10000, 0.90000
 7381,'HOUSTON 15 0', 115.0000,1,   7,   4,   1,0.99124223, -39.571739, 1.10000, 0.90000, 1.10000, 0.90000
 7382,'HOUSTON 31 0', 115.0000,1,   7,   3,   1,0.98510748, -38.338586, 1.10000, 0.90000, 1.10000, 0.90000
 7383,'ROSHARON 0  ', 115.0000,1,   7,   2,   1,0.99253142, -34.045314, 1.10000, 0.90000, 1.10000, 0.90000
 7384,'HOUSTON 44 0', 115.0000,1,   7,   3,   1,0.98441952, -39.146529, 1.10000, 0.90000, 1.10000, 0.90000
 7385,'HOUSTON 75 0', 115.0000,1,   7,   3,   1,0.98549736, -40.431551, 1.10000, 0.90000, 1.10000, 0.90000
 7386,'HOUSTON 71 0', 115.0000,1,   7,   3,   1,0.98959744, -39.304382, 1.10000, 0.90000, 1.10000, 0.90000
 7387,'HUMBLE 1 0  ', 115.0000,1,   7,   4,   1,0.97987288, -39.679151, 1.10000, 0.90000, 1.10000, 0.90000
 7388,'HOUSTON 68 0', 115.0000,1,   7,   3,   1,0.99223089, -39.969652, 1.10000, 0.90000, 1.10000, 0.90000
 7389,'WILLIS 1 0  ', 500.0000,2,   7,   5,   1,1.03080249, -34.570962, 1.10000, 0.90000, 1.10000, 0.90000
 7390,'WILLIS 1 1  ', 230.0000,1,   7,   5,   1,1.01996052, -37.300025, 1.10000, 0.90000, 1.10000, 0.90000
 7391,'WILLIS 1 2  ', 115.0000,1,   7,   5,   1,1.00444365, -39.192462, 1.10000, 0.90000, 1.10000, 0.90000
 7392,'BAYTOWN 4 0 ', 115.0000,1,   7,   4,   1,1.00535369, -34.972693, 1.10000, 0.90000, 1.10000, 0.90000
 7393,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,0.99634033, -34.422627, 1.10000, 0.90000, 1.10000, 0.90000
 7394,'HUFFMAN 0   ', 115.0000,1,   7,   4,   1,0.98288751, -38.527519, 1.10000, 0.90000, 1.10000, 0.90000
 7395,'HOUSTON 53 0', 115.0000,1,   7,   3,   1,0.99081016, -39.930809, 1.10000, 0.90000, 1.10000, 0.90000
 7396,'HOUSTON 91 0', 115.0000,1,   7,   3,   1,0.98490876, -39.117388, 1.10000, 0.90000, 1.10000, 0.90000
 7397,'ROSENBERG 0 ', 115.0000,1,   7,   3,   1,1.01176488, -39.994087, 1.10000, 0.90000, 1.10000, 0.90000
 7398,'PASADENA 5 0', 115.0000,1,   7,   4,   1,0.99646604, -35.997160, 1.10000, 0.90000, 1.10000, 0.90000
 7399,'HOUSTON 45 0', 115.0000,1,   7,   3,   1,0.99299198, -37.708450, 1.10000, 0.90000, 1.10000, 0.90000
 7400,'HOUSTON 6 0 ', 500.0000,2,   7,   4,   1,1.02587342, -26.096847, 1.10000, 0.90000, 1.10000, 0.90000
 7401,'HOUSTON 6 1 ', 230.0000,1,   7,   4,   1,1.01604426, -29.208587, 1.10000, 0.90000, 1.10000, 0.90000
 7402,'HOUSTON 6 2 ', 115.0000,1,   7,   4,   1,1.00469041, -33.898803, 1.10000, 0.90000, 1.10000, 0.90000
 7403,'PASADENA 4 0', 115.0000,1,   7,   4,   1,0.99599946, -35.573247, 1.10000, 0.90000, 1.10000, 0.90000
 7404,'HOUSTON 57 0', 115.0000,1,   7,   5,   1,0.98129946, -40.852458, 1.10000, 0.90000, 1.10000, 0.90000
 7405,'GALVESTON ~3', 115.0000,1,   7,   2,   1,1.00823486, -34.437575, 1.10000, 0.90000, 1.10000, 0.90000
 7406,'POINT COMF~1', 500.0000,2,   7,   6,   1,1.02011502, -29.008011, 1.10000, 0.90000, 1.10000, 0.90000
 7407,'POINT COMF~2', 230.0000,1,   7,   6,   1,1.01787591, -30.089312, 1.10000, 0.90000, 1.10000, 0.90000
 7408,'POINT COMF~3', 115.0000,1,   7,   6,   1,0.99811566, -33.229044, 1.10000, 0.90000, 1.10000, 0.90000
 7409,'KATY 2 0    ', 230.0000,1,   7,   3,   1,1.00456762, -33.390828, 1.10000, 0.90000, 1.10000, 0.90000
 7410,'KATY 2 1    ', 115.0000,1,   7,   3,   1,0.98813838, -38.191170, 1.10000, 0.90000, 1.10000, 0.90000
 7411,'SPRING 3 0  ', 115.0000,1,   7,   5,   1,0.98755974, -41.450980, 1.10000, 0.90000, 1.10000, 0.90000
 7412,'DANBURY 0   ', 115.0000,1,   7,   2,   1,0.99753004, -34.437752, 1.10000, 0.90000, 1.10000, 0.90000
 7413,'WHARTON 2 0 ', 115.0000,1,   7,   1,   1,0.99813640, -35.477167, 1.10000, 0.90000, 1.10000, 0.90000
 7414,'VICTORIA 1 0', 500.0000,2,   7,   6,   1,1.02198434, -32.101961, 1.10000, 0.90000, 1.10000, 0.90000
 7415,'VICTORIA 1 1', 230.0000,1,   7,   6,   1,1.01633763, -32.549502, 1.10000, 0.90000, 1.10000, 0.90000
 7416,'VICTORIA 1 2', 115.0000,1,   7,   6,   1,1.00984848, -34.735217, 1.10000, 0.90000, 1.10000, 0.90000
 7417,'HOUSTON 64 0', 115.0000,1,   7,   3,   1,0.99903762, -38.871952, 1.10000, 0.90000, 1.10000, 0.90000
 7418,'HOUSTON 65 0', 115.0000,1,   7,   3,   1,1.00007987, -38.436569, 1.10000, 0.90000, 1.10000, 0.90000
 7419,'LA PORTE 0  ', 115.0000,2,   7,   4,   1,1.00000000, -33.695263, 1.10000, 0.90000, 1.10000, 0.90000
 7420,'MAGNOLIA 1 0', 230.0000,1,   7,   5,   1,1.00335085, -36.808767, 1.10000, 0.90000, 1.10000, 0.90000
 7421,'MAGNOLIA 1 1', 115.0000,1,   7,   5,   1,0.98737317, -41.545384, 1.10000, 0.90000, 1.10000, 0.90000
 7422,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.03999996, -27.550632, 1.10000, 0.90000, 1.10000, 0.90000
 7423,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.02006352, -30.318817, 1.10000, 0.90000, 1.10000, 0.90000
 7424,'ALVIN 2     ', 115.0000,1,   7,   2,   1,1.00102115, -34.386345, 1.10000, 0.90000, 1.10000, 0.90000
 7425,'HOUSTON 86 0', 115.0000,1,   7,   3,   1,0.98195797, -41.048139, 1.10000, 0.90000, 1.10000, 0.90000
 7426,'BRAZORIA 0  ', 115.0000,1,   7,   2,   1,0.98773175, -33.240854, 1.10000, 0.90000, 1.10000, 0.90000
 7427,'HOUSTON 87 0', 115.0000,1,   7,   3,   1,0.98162085, -40.753567, 1.10000, 0.90000, 1.10000, 0.90000
 7428,'FREEPORT 2 0', 500.0000,2,   7,   2,   1,1.03999996, -27.614318, 1.10000, 0.90000, 1.10000, 0.90000
 7429,'FREEPORT 2 1', 230.0000,1,   7,   2,   1,1.02752280, -28.548118, 1.10000, 0.90000, 1.10000, 0.90000
 7430,'FREEPORT 2 2', 115.0000,1,   7,   2,   1,1.00704026, -32.339122, 1.10000, 0.90000, 1.10000, 0.90000
 7431,'CONROE 6 0  ', 115.0000,1,   7,   5,   1,0.99014729, -40.368074, 1.10000, 0.90000, 1.10000, 0.90000
 7432,'MADISONVIL~1', 115.0000,1,   7,   5,   1,1.00106764, -59.954636, 1.10000, 0.90000, 1.10000, 0.90000
 8001,'NORMANGEE 0 ', 115.0000,1,   8,   7,   1,1.01541233, -57.861968, 1.10000, 0.90000, 1.10000, 0.90000
 8002,'ARP 0       ', 115.0000,1,   8,   8,   1,1.00709212, -71.026386, 1.10000, 0.90000, 1.10000, 0.90000
 8003,'CENTERVILL~1', 115.0000,1,   8,   7,   1,1.01999998, -59.229987, 1.10000, 0.90000, 1.10000, 0.90000
 8004,'LUFKIN 3 0  ', 230.0000,1,   8,   8,   1,1.01616037, -58.626266, 1.10000, 0.90000, 1.10000, 0.90000
 8005,'LUFKIN 3 1  ', 115.0000,1,   8,   8,   1,1.01999998, -59.872646, 1.10000, 0.90000, 1.10000, 0.90000
 8006,'FLINT 0     ', 115.0000,1,   8,   8,   1,1.01999998, -68.006049, 1.10000, 0.90000, 1.10000, 0.90000
 8007,'BULLARD 0   ', 115.0000,1,   8,   8,   1,1.00460315, -68.965793, 1.10000, 0.90000, 1.10000, 0.90000
 8008,'CHANDLER 0  ', 115.0000,1,   8,   8,   1,0.97936559, -71.766526, 1.10000, 0.90000, 1.10000, 0.90000
 8009,'PLANTERSVI~1', 115.0000,1,   8,   7,   1,0.99047053, -43.352915, 1.10000, 0.90000, 1.10000, 0.90000
 8010,'MARQUEZ 0   ', 115.0000,1,   8,   7,   1,1.01458597, -56.594486, 1.10000, 0.90000, 1.10000, 0.90000
 8011,'TENNESSEE ~1', 115.0000,1,   8,   7,   1,0.99942398, -61.905310, 1.10000, 0.90000, 1.10000, 0.90000
 8012,'ANDERSON 0  ', 115.0000,1,   8,   7,   1,1.00853276, -42.538596, 1.10000, 0.90000, 1.10000, 0.90000
 8013,'MINEOLA 0   ', 115.0000,1,   8,   8,   1,0.99606353, -72.259570, 1.10000, 0.90000, 1.10000, 0.90000
 8014,'LOVELADY 0  ', 115.0000,1,   8,   7,   1,0.98935109, -64.690094, 1.10000, 0.90000, 1.10000, 0.90000
 8015,'HUNTINGTON 0', 115.0000,1,   8,   8,   1,0.99896985, -64.440499, 1.10000, 0.90000, 1.10000, 0.90000
 8016,'BRYAN 4 0   ', 115.0000,1,   8,   7,   1,1.01999998, -48.019976, 1.10000, 0.90000, 1.10000, 0.90000
 8017,'FRANKSTON 0 ', 115.0000,1,   8,   8,   1,0.99699301, -69.148446, 1.10000, 0.90000, 1.10000, 0.90000
 8018,'TYLER 4 0   ', 230.0000,1,   8,   8,   1,1.01498199, -64.594301, 1.10000, 0.90000, 1.10000, 0.90000
 8019,'TYLER 4 1   ', 115.0000,1,   8,   8,   1,1.01999998, -68.925973, 1.10000, 0.90000, 1.10000, 0.90000
 8020,'BEN WHEELE~1', 115.0000,1,   8,   8,   1,0.98484069, -71.235608, 1.10000, 0.90000, 1.10000, 0.90000
 8021,'GARRISON 0  ', 115.0000,1,   8,   8,   1,1.01293159, -64.205096, 1.10000, 0.90000, 1.10000, 0.90000
 8022,'ETOILE 0    ', 115.0000,1,   8,   8,   1,1.01750672, -65.027048, 1.10000, 0.90000, 1.10000, 0.90000
 8023,'LUFKIN 1 0  ', 115.0000,1,   8,   8,   1,1.01324558, -61.228889, 1.10000, 0.90000, 1.10000, 0.90000
 8024,'LUFKIN 1 1  ',  13.8000,2,   8,   8,   1,1.01499319, -57.770635, 1.10000, 0.90000, 1.10000, 0.90000
 8025,'PALESTINE ~1', 115.0000,1,   8,   8,   1,1.01986754, -67.422846, 1.10000, 0.90000, 1.10000, 0.90000
 8026,'LINDALE 0   ', 115.0000,1,   8,   8,   1,0.98498285, -72.653262, 1.10000, 0.90000, 1.10000, 0.90000
 8027,'WHITEHOUSE 0', 115.0000,1,   8,   8,   1,1.01192904, -68.542731, 1.10000, 0.90000, 1.10000, 0.90000
 8028,'OVERTON 0   ', 115.0000,1,   8,   8,   1,0.99706811, -72.112980, 1.10000, 0.90000, 1.10000, 0.90000
 8029,'GRAND SALI~1', 115.0000,1,   8,   8,   1,0.98085308, -72.137200, 1.10000, 0.90000, 1.10000, 0.90000
 8030,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.02568543, -36.853098, 1.10000, 0.90000, 1.10000, 0.90000
 8031,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.02140355, -37.717370, 1.10000, 0.90000, 1.10000, 0.90000
 8032,'SHIRO 2     ', 115.0000,1,   8,   7,   1,1.01322293, -41.742691, 1.10000, 0.90000, 1.10000, 0.90000
 8033,'SHIRO 3     ',  13.8000,2,   8,   7,   1,1.02568543, -36.853098, 1.10000, 0.90000, 1.10000, 0.90000
 8034,'SHIRO 4     ',  13.8000,2,   8,   7,   1,1.02568543, -36.853098, 1.10000, 0.90000, 1.10000, 0.90000
 8035,'SHIRO 5     ',  13.8000,2,   8,   7,   1,1.02568543, -36.853098, 1.10000, 0.90000, 1.10000, 0.90000
 8036,'SHIRO 6     ',  13.8000,2,   8,   7,   1,1.02568543, -36.853098, 1.10000, 0.90000, 1.10000, 0.90000
 8037,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,0.99370348, -62.133500, 1.10000, 0.90000, 1.10000, 0.90000
 8038,'SULPHUR SP~1', 115.0000,1,   8,   8,   1,0.99254119, -64.480237, 1.10000, 0.90000, 1.10000, 0.90000
 8039,'VAN 0       ', 115.0000,1,   8,   8,   1,0.99063772, -72.015548, 1.10000, 0.90000, 1.10000, 0.90000
 8040,'MURCHISON 0 ', 115.0000,1,   8,   8,   1,0.98593140, -68.676719, 1.10000, 0.90000, 1.10000, 0.90000
 8041,'NACOGDOCHE~2', 115.0000,1,   8,   8,   1,1.01179552, -66.513024, 1.10000, 0.90000, 1.10000, 0.90000
 8042,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,0.99154758, -64.944246, 1.10000, 0.90000, 1.10000, 0.90000
 8043,'FAIRFIELD ~1', 500.0000,1,   8,   7,   1,1.01491022, -54.867190, 1.10000, 0.90000, 1.10000, 0.90000
 8044,'FAIRFIELD ~2', 230.0000,1,   8,   7,   1,1.01233172, -57.056713, 1.10000, 0.90000, 1.10000, 0.90000
 8045,'FAIRFIELD ~3', 115.0000,1,   8,   7,   1,1.00869203, -60.249939, 1.10000, 0.90000, 1.10000, 0.90000
 8046,'FAIRFIELD ~4',  18.0000,2,   8,   7,   1,1.01230073, -53.563576, 1.10000, 0.90000, 1.10000, 0.90000
 8047,'FAIRFIELD ~5',  18.0000,2,   8,   7,   1,1.01491022, -54.867190, 1.10000, 0.90000, 1.10000, 0.90000
 8048,'FAIRFIELD ~6',  18.0000,2,   8,   7,   1,1.03765333, -52.371780, 1.10000, 0.90000, 1.10000, 0.90000
 8049,'FAIRFIELD ~7',  18.0000,2,   8,   7,   1,1.01337433, -53.999144, 1.10000, 0.90000, 1.10000, 0.90000
 8050,'FAIRFIELD ~8',  18.0000,2,   8,   7,   1,1.01491022, -54.867190, 1.10000, 0.90000, 1.10000, 0.90000
 8051,'FAIRFIELD ~9',  18.0000,2,   8,   7,   1,1.01491022, -54.867190, 1.10000, 0.90000, 1.10000, 0.90000
 8052,'TYLER 8 0   ', 115.0000,1,   8,   8,   1,1.00956261, -69.949074, 1.10000, 0.90000, 1.10000, 0.90000
 8053,'ATHENS 1 0  ', 115.0000,1,   8,   8,   1,0.98192984, -70.505297, 1.10000, 0.90000, 1.10000, 0.90000
 8054,'BUFFALO 0   ', 115.0000,1,   8,   7,   1,0.99056441, -66.621809, 1.10000, 0.90000, 1.10000, 0.90000
 8055,'RUSK 0      ', 115.0000,1,   8,   8,   1,1.01420462, -65.231421, 1.10000, 0.90000, 1.10000, 0.90000
 8056,'WINONA 0    ', 115.0000,1,   8,   8,   1,1.01583576, -70.626745, 1.10000, 0.90000, 1.10000, 0.90000
 8057,'FAIRFIELD~10', 500.0000,1,   8,   7,   1,1.02369678, -58.141227, 1.10000, 0.90000, 1.10000, 0.90000
 8058,'FAIRFIELD~11', 230.0000,1,   8,   7,   1,1.01579654, -57.870690, 1.10000, 0.90000, 1.10000, 0.90000
 8059,'FAIRFIELD~12', 115.0000,1,   8,   7,   1,1.01077664, -59.851233, 1.10000, 0.90000, 1.10000, 0.90000
 8060,'FAIRFIELD~13',  13.8000,2,   8,   7,   1,1.02369678, -58.141227, 1.10000, 0.90000, 1.10000, 0.90000
 8061,'FAIRFIELD~14',  13.8000,2,   8,   7,   1,1.02369678, -58.141227, 1.10000, 0.90000, 1.10000, 0.90000
 8062,'CUSHING 2 0 ', 115.0000,1,   8,   8,   1,1.01696789, -61.489079, 1.10000, 0.90000, 1.10000, 0.90000
 8063,'NACOGDOCHE~3', 115.0000,1,   8,   8,   1,0.99626797, -67.102148, 1.10000, 0.90000, 1.10000, 0.90000
 8064,'FAIRFIELD~15', 115.0000,1,   8,   7,   1,1.00755000, -60.415065, 1.10000, 0.90000, 1.10000, 0.90000
 8065,'TRINIDAD 2 0', 115.0000,1,   8,   7,   1,0.99418354, -66.767838, 1.10000, 0.90000, 1.10000, 0.90000
 8066,'DIKE 0      ', 115.0000,1,   8,   8,   1,0.99532104, -62.925638, 1.10000, 0.90000, 1.10000, 0.90000
 8067,'JEWETT 1 0  ', 500.0000,1,   8,   7,   1,1.01193762, -52.232943, 1.10000, 0.90000, 1.10000, 0.90000
 8068,'JEWETT 1 1  ', 230.0000,1,   8,   7,   1,1.01721478, -53.054857, 1.10000, 0.90000, 1.10000, 0.90000
 8069,'JEWETT 1 2  ', 115.0000,1,   8,   7,   1,1.01818705, -54.435754, 1.10000, 0.90000, 1.10000, 0.90000
 8070,'JEWETT 1 3  ',  13.8000,2,   8,   7,   1,1.01193762, -52.232943, 1.10000, 0.90000, 1.10000, 0.90000
 8071,'JEWETT 1 4  ',  13.8000,2,   8,   7,   1,1.00000000, -46.740012, 1.10000, 0.90000, 1.10000, 0.90000
 8072,'PALESTINE ~2', 115.0000,1,   8,   8,   1,0.98476046, -65.502757, 1.10000, 0.90000, 1.10000, 0.90000
 8073,'EMORY 0     ', 115.0000,1,   8,   8,   1,0.98728907, -71.843611, 1.10000, 0.90000, 1.10000, 0.90000
 8074,'MT. ENTERP~1', 500.0000,1,   8,   8,   1,1.02850103, -51.277635, 1.10000, 0.90000, 1.10000, 0.90000
 8075,'MT. ENTERP~2', 230.0000,1,   8,   8,   1,1.02685010, -54.455363, 1.10000, 0.90000, 1.10000, 0.90000
 8076,'MT. ENTERP~3', 115.0000,1,   8,   8,   1,1.02271330, -58.384423, 1.10000, 0.90000, 1.10000, 0.90000
 8077,'MT. ENTERP~4',  13.8000,2,   8,   8,   1,1.02999997, -48.916387, 1.10000, 0.90000, 1.10000, 0.90000
 8078,'MT. ENTERP~5',  13.8000,2,   8,   8,   1,1.02999997, -48.790111, 1.10000, 0.90000, 1.10000, 0.90000
 8079,'MT. ENTERP~6',  13.8000,2,   8,   8,   1,1.02999997, -49.340067, 1.10000, 0.90000, 1.10000, 0.90000
 8080,'MT. ENTERP~7',  13.8000,2,   8,   8,   1,1.02999997, -49.045994, 1.10000, 0.90000, 1.10000, 0.90000
 8081,'TYLER 9 0   ', 115.0000,1,   8,   8,   1,0.99089664, -71.321580, 1.10000, 0.90000, 1.10000, 0.90000
 8082,'FRANKLIN 0  ', 500.0000,1,   8,   7,   1,1.03163326, -46.784170, 1.10000, 0.90000, 1.10000, 0.90000
 8083,'FRANKLIN 1  ', 230.0000,1,   8,   7,   1,1.02502966, -49.552384, 1.10000, 0.90000, 1.10000, 0.90000
 8084,'FRANKLIN 2  ', 161.0000,1,   8,   7,   1,1.01188314, -53.912872, 1.10000, 0.90000, 1.10000, 0.90000
 8085,'FRANKLIN 3  ', 161.0000,1,   8,   7,   1,1.01157129, -54.430184, 1.10000, 0.90000, 1.10000, 0.90000
 8086,'FRANKLIN 4  ', 115.0000,1,   8,   7,   1,1.01136696, -55.809718, 1.10000, 0.90000, 1.10000, 0.90000
 8087,'FRANKLIN 5  ',  18.0000,2,   8,   7,   1,1.03163326, -46.784170, 1.10000, 0.90000, 1.10000, 0.90000
 8088,'FRANKLIN 6  ',  18.0000,2,   8,   7,   1,1.03999996, -43.964418, 1.10000, 0.90000, 1.10000, 0.90000
 8089,'TYLER 3 0   ', 115.0000,1,   8,   8,   1,1.01397026, -70.143051, 1.10000, 0.90000, 1.10000, 0.90000
 8090,'ELKHART 0   ', 115.0000,1,   8,   7,   1,1.00615513, -68.009136, 1.10000, 0.90000, 1.10000, 0.90000
 8091,'WORTHAM 0   ', 115.0000,1,   8,   7,   1,1.01999998, -63.476971, 1.10000, 0.90000, 1.10000, 0.90000
 8092,'OAKWOOD 0   ', 115.0000,1,   8,   7,   1,0.99588066, -67.309219, 1.10000, 0.90000, 1.10000, 0.90000
 8093,'COOKVILLE 0 ', 115.0000,1,   8,   8,   1,1.01116025, -59.438294, 1.10000, 0.90000, 1.10000, 0.90000
 8094,'COLLEGE ST~1', 230.0000,1,   8,   7,   1,1.00005186, -43.092814, 1.10000, 0.90000, 1.10000, 0.90000
 8095,'COLLEGE ST~2', 115.0000,1,   8,   7,   1,0.98962700, -46.098378, 1.10000, 0.90000, 1.10000, 0.90000
 8096,'EDGEWOOD 0  ', 115.0000,1,   8,   8,   1,0.98968345, -70.256822, 1.10000, 0.90000, 1.10000, 0.90000
 8097,'CUSHING 1 0 ', 230.0000,1,   8,   8,   1,1.02360678, -58.199304, 1.10000, 0.90000, 1.10000, 0.90000
 8098,'CUSHING 1 1 ', 115.0000,1,   8,   8,   1,1.01756203, -61.696744, 1.10000, 0.90000, 1.10000, 0.90000
 8099,'CUSHING 1 2 ',  13.8000,2,   8,   8,   1,1.02292347, -53.656341, 1.10000, 0.90000, 1.10000, 0.90000
 8100,'TYLER 2 0   ', 115.0000,1,   8,   8,   1,1.01278329, -70.023079, 1.10000, 0.90000, 1.10000, 0.90000
 8101,'ALTO 0      ', 115.0000,1,   8,   8,   1,0.99555355, -65.360122, 1.10000, 0.90000, 1.10000, 0.90000
 8102,'CALVERT 0   ', 115.0000,1,   8,   7,   1,1.00633335, -51.432632, 1.10000, 0.90000, 1.10000, 0.90000
 8103,'JEWETT 2 0  ', 115.0000,1,   8,   7,   1,1.01488864, -55.646309, 1.10000, 0.90000, 1.10000, 0.90000
 8104,'NAVASOTA 0  ', 115.0000,1,   8,   7,   1,1.00328743, -43.563028, 1.10000, 0.90000, 1.10000, 0.90000
 8105,'MOUNT PLEA~7', 230.0000,1,   8,   8,   1,1.01860869, -56.374684, 1.10000, 0.90000, 1.10000, 0.90000
 8106,'MOUNT PLEA~8', 115.0000,1,   8,   8,   1,1.00235689, -60.324845, 1.10000, 0.90000, 1.10000, 0.90000
 8107,'SCROGGINS 0 ', 115.0000,1,   8,   8,   1,1.01999998, -61.023704, 1.10000, 0.90000, 1.10000, 0.90000
 8108,'WILLS POIN~1', 115.0000,1,   8,   8,   1,0.99492949, -72.677325, 1.10000, 0.90000, 1.10000, 0.90000
 8109,'ATHENS 2 0  ', 115.0000,1,   8,   8,   1,0.98416120, -67.780994, 1.10000, 0.90000, 1.10000, 0.90000
 8110,'POINT 0     ', 115.0000,1,   8,   8,   1,1.01204324, -67.549662, 1.10000, 0.90000, 1.10000, 0.90000
 8111,'LUFKIN 2 0  ', 115.0000,1,   8,   8,   1,1.00412142, -63.442212, 1.10000, 0.90000, 1.10000, 0.90000
 8112,'JACKSONVIL~1', 500.0000,1,   8,   8,   1,1.02998114, -59.037642, 1.10000, 0.90000, 1.10000, 0.90000
 8113,'JACKSONVIL~2', 230.0000,1,   8,   8,   1,1.02559268, -59.887946, 1.10000, 0.90000, 1.10000, 0.90000
 8114,'JACKSONVIL~3', 115.0000,1,   8,   8,   1,1.02087069, -61.873912, 1.10000, 0.90000, 1.10000, 0.90000
 8115,'JACKSONVIL~4',  13.8000,2,   8,   8,   1,1.02998114, -59.037642, 1.10000, 0.90000, 1.10000, 0.90000
 8116,'JACKSONVIL~5',  13.8000,2,   8,   8,   1,1.02998114, -59.037642, 1.10000, 0.90000, 1.10000, 0.90000
 8117,'JACKSONVIL~6',  13.8000,2,   8,   8,   1,1.03999996, -57.689151, 1.10000, 0.90000, 1.10000, 0.90000
 8118,'CROCKETT 0  ', 115.0000,1,   8,   7,   1,0.99421251, -66.641964, 1.10000, 0.90000, 1.10000, 0.90000
 8119,'HENDERSON ~1', 115.0000,1,   8,   8,   1,1.01805174, -60.406377, 1.10000, 0.90000, 1.10000, 0.90000
 8120,'BRYAN 3 0   ', 115.0000,1,   8,   7,   1,1.01999998, -49.075401, 1.10000, 0.90000, 1.10000, 0.90000
 8121,'JACKSONVIL~7', 115.0000,1,   8,   8,   1,1.00977111, -65.810013, 1.10000, 0.90000, 1.10000, 0.90000
 8122,'BRYAN 5 0   ', 115.0000,1,   8,   7,   1,1.01202714, -49.155762, 1.10000, 0.90000, 1.10000, 0.90000
 8123,'MALAKOFF 0  ', 115.0000,1,   8,   8,   1,0.98867995, -67.199690, 1.10000, 0.90000, 1.10000, 0.90000
 8124,'CUMBY 0     ', 115.0000,1,   8,   8,   1,1.00074136, -65.331559, 1.10000, 0.90000, 1.10000, 0.90000
 8125,'NACOGDOCHE~1', 115.0000,1,   8,   8,   1,1.00573850, -66.523119, 1.10000, 0.90000, 1.10000, 0.90000
 8126,'MOUNT PLEA~1', 500.0000,1,   8,   8,   1,1.03178024, -53.486856, 1.10000, 0.90000, 1.10000, 0.90000
 8127,'MOUNT PLEA~2', 230.0000,1,   8,   8,   1,1.02965474, -54.643579, 1.10000, 0.90000, 1.10000, 0.90000
 8128,'MOUNT PLEA~3', 115.0000,1,   8,   8,   1,1.02832186, -56.957296, 1.10000, 0.90000, 1.10000, 0.90000
 8129,'MOUNT PLEA~4',  18.0000,2,   8,   8,   1,1.02999997, -51.756882, 1.10000, 0.90000, 1.10000, 0.90000
 8130,'MOUNT PLEA~5',  18.0000,2,   8,   8,   1,1.02999997, -49.170904, 1.10000, 0.90000, 1.10000, 0.90000
 8131,'MOUNT PLEA~6',  18.0000,2,   8,   8,   1,1.02999997, -51.281299, 1.10000, 0.90000, 1.10000, 0.90000
 8132,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,0.98926365, -65.161883, 1.10000, 0.90000, 1.10000, 0.90000
 8133,'TYLER 7 0   ', 230.0000,1,   8,   8,   1,1.01610243, -63.537732, 1.10000, 0.90000, 1.10000, 0.90000
 8134,'TYLER 7 1   ', 115.0000,1,   8,   8,   1,1.01498222, -66.570172, 1.10000, 0.90000, 1.10000, 0.90000
 8135,'TYLER 6 0   ', 115.0000,1,   8,   8,   1,1.01454151, -69.719559, 1.10000, 0.90000, 1.10000, 0.90000
 8136,'YANTIS 0    ', 115.0000,1,   8,   8,   1,0.99327993, -69.853110, 1.10000, 0.90000, 1.10000, 0.90000
 8137,'POLLOK 0    ', 115.0000,1,   8,   8,   1,0.99983990, -63.292467, 1.10000, 0.90000, 1.10000, 0.90000
 8138,'TYLER 1 0   ', 115.0000,1,   8,   8,   1,1.01999998, -70.915873, 1.10000, 0.90000, 1.10000, 0.90000
 8139,'COLLEGE ST~3', 230.0000,1,   8,   7,   1,0.99689424, -43.819994, 1.10000, 0.90000, 1.10000, 0.90000
 8140,'COLLEGE ST~4', 115.0000,1,   8,   7,   1,0.99061590, -46.575094, 1.10000, 0.90000, 1.10000, 0.90000
 8141,'HEARNE 0    ', 115.0000,1,   8,   7,   1,1.00481510, -52.325946, 1.10000, 0.90000, 1.10000, 0.90000
 8142,'MOUNT VERN~1', 115.0000,1,   8,   8,   1,0.99440253, -62.362291, 1.10000, 0.90000, 1.10000, 0.90000
 8143,'IOLA 0      ', 115.0000,1,   8,   7,   1,1.01083159, -45.948650, 1.10000, 0.90000, 1.10000, 0.90000
 8144,'STREETMAN 0 ', 115.0000,1,   8,   7,   1,1.00259006, -61.731598, 1.10000, 0.90000, 1.10000, 0.90000
 8145,'COMO 0      ', 115.0000,1,   8,   8,   1,0.99957991, -66.689796, 1.10000, 0.90000, 1.10000, 0.90000
 8146,'HENDERSON ~2', 115.0000,1,   8,   8,   1,0.99377137, -72.887442, 1.10000, 0.90000, 1.10000, 0.90000
 8147,'TRINIDAD 1 0', 230.0000,2,   8,   7,   1,1.00822651, -59.865543, 1.10000, 0.90000, 1.10000, 0.90000
 8148,'TRINIDAD 1 1', 161.0000,1,   8,   7,   1,1.00278544, -62.214096, 1.10000, 0.90000, 1.10000, 0.90000
 8149,'TRINIDAD 1 2', 115.0000,1,   8,   7,   1,0.99428731, -66.499439, 1.10000, 0.90000, 1.10000, 0.90000
 8150,'ZAVALLA 0   ', 115.0000,1,   8,   8,   1,1.00340962, -64.742018, 1.10000, 0.90000, 1.10000, 0.90000
 8151,'GRAPELAND 0 ', 115.0000,1,   8,   7,   1,1.01999998, -67.957418, 1.10000, 0.90000, 1.10000, 0.90000
 8152,'BRYAN 2 0   ', 115.0000,2,   8,   7,   1,1.01725936, -47.081348, 1.10000, 0.90000, 1.10000, 0.90000
 8153,'CANTON 0    ', 115.0000,1,   8,   8,   1,0.98642093, -71.762509, 1.10000, 0.90000, 1.10000, 0.90000
 8154,'TYLER 5 0   ', 115.0000,1,   8,   8,   1,0.99804479, -71.337125, 1.10000, 0.90000, 1.10000, 0.90000
 8155,'BREMOND 0   ', 500.0000,2,   8,   7,   1,1.02701139, -47.490401, 1.10000, 0.90000, 1.10000, 0.90000
 8156,'BREMOND 1   ', 230.0000,1,   8,   7,   1,1.01589584, -46.253078, 1.10000, 0.90000, 1.10000, 0.90000
 8157,'BREMOND 2   ', 115.0000,1,   8,   7,   1,1.01028109, -50.323335, 1.10000, 0.90000, 1.10000, 0.90000
 8158,'BRYAN 1 0   ', 500.0000,2,   8,   7,   1,1.02220857, -38.944431, 1.10000, 0.90000, 1.10000, 0.90000
 8159,'BRYAN 1 1   ', 230.0000,1,   8,   7,   1,1.01999998, -42.356612, 1.10000, 0.90000, 1.10000, 0.90000
 8160,'BRYAN 1 2   ', 115.0000,1,   8,   7,   1,1.01665115, -45.575247, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
 1001,'1 ',1,   1,   9,    20.781,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1002,'1 ',1,   1,   9,    15.414,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1007,'1 ',1,   1,   9,     7.008,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1012,'1 ',1,   1,   9,     2.985,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1013,'1 ',1,   1,   9,     0.510,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1013,'2 ',1,   1,   9,     1.518,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1013,'3 ',1,   1,   9,    27.198,     7.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1014,'1 ',1,   1,   9,     2.220,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1015,'1 ',1,   1,   9,     7.509,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1016,'1 ',1,   1,   9,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1017,'1 ',1,   1,   9,    18.345,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1018,'1 ',1,   1,   9,     0.069,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1019,'1 ',1,   1,   9,    61.776,    17.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1024,'1 ',1,   1,   9,    63.039,    17.861,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1027,'1 ',1,   1,   9,     0.603,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1027,'2 ',1,   1,   9,   100.608,    28.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1028,'1 ',1,   1,   9,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1028,'2 ',1,   1,   9,     0.753,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1028,'3 ',1,   1,   9,     4.899,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1028,'4 ',1,   1,   9,     2.937,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1029,'1 ',1,   1,   9,    83.184,    23.569,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1030,'1 ',1,   1,   9,    23.046,     6.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1030,'2 ',1,   1,   9,     1.581,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1031,'1 ',1,   1,   9,     9.246,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1036,'1 ',1,   1,   9,     1.017,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1036,'2 ',1,   1,   9,    12.579,     3.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1037,'1 ',1,   1,   9,   102.237,    28.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1040,'1 ',1,   1,   9,    44.358,    12.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1044,'1 ',1,   1,   9,     4.512,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1044,'2 ',1,   1,   9,    10.170,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1045,'1 ',1,   1,   9,    98.562,    27.926,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1046,'1 ',1,   1,   9,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1046,'2 ',1,   1,   9,    11.079,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1054,'1 ',1,   1,   9,     1.776,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1054,'2 ',1,   1,   9,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1054,'3 ',1,   1,   9,    12.693,     3.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1055,'1 ',1,   1,   9,     3.978,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1058,'1 ',1,   1,   9,     4.086,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1058,'2 ',1,   1,   9,     9.369,     2.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1064,'1 ',1,   1,   9,     6.591,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1064,'2 ',1,   1,   9,   117.168,    33.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1067,'1 ',1,   1,   9,   101.550,    28.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1068,'1 ',1,   1,   9,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1068,'2 ',1,   1,   9,    58.713,    16.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1071,'1 ',1,   1,   9,    91.464,    25.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1083,'1 ',1,   1,   9,    39.945,    11.318,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1085,'1 ',1,   1,   9,     2.922,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1085,'2 ',1,   1,   9,    18.375,     5.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1086,'1 ',1,   1,   9,    39.672,    11.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1087,'1 ',1,   1,   9,     0.909,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1089,'1 ',1,   1,   9,     0.831,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1089,'2 ',1,   1,   9,    39.774,    11.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1091,'1 ',1,   1,   9,     4.713,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1091,'2 ',1,   1,   9,     6.909,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2001,'1 ',1,   2,  11,    14.307,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2001,'2 ',1,   2,  11,    34.050,     9.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2007,'1 ',1,   2,  11,     9.540,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2008,'1 ',1,   2,  10,     8.061,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2009,'1 ',1,   2,  11,    39.135,    11.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2010,'1 ',1,   2,  10,     5.106,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2010,'2 ',1,   2,  10,     9.606,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2010,'3 ',1,   2,  10,     2.928,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2010,'4 ',1,   2,  10,     0.192,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2010,'5 ',1,   2,  10,    38.973,    11.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2014,'1 ',1,   2,  10,     3.624,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2014,'2 ',1,   2,  10,    21.804,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2015,'1 ',1,   2,  11,     4.686,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2016,'1 ',1,   2,  11,    69.267,    19.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2020,'1 ',1,   2,  11,    47.973,    13.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2022,'1 ',1,   2,  11,    11.565,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2025,'1 ',1,   2,  11,    39.618,    11.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2026,'1 ',1,   2,  10,     2.511,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2026,'2 ',1,   2,  10,     0.948,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2026,'3 ',1,   2,  10,     7.173,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2026,'4 ',1,   2,  10,     7.938,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2027,'1 ',1,   2,  11,     3.555,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2028,'1 ',1,   2,  11,    14.238,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2029,'1 ',1,   2,  10,     3.201,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2030,'1 ',1,   2,  11,     3.912,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2030,'2 ',1,   2,  11,    43.233,    12.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2031,'1 ',1,   2,  10,     0.786,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2031,'2 ',1,   2,  10,     1.272,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2031,'3 ',1,   2,  10,     3.708,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2032,'1 ',1,   2,  11,     3.354,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2033,'1 ',1,   2,  11,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2033,'2 ',1,   2,  11,    12.270,     3.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2034,'1 ',1,   2,  11,     5.340,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2035,'1 ',1,   2,  10,     4.149,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2035,'2 ',1,   2,  10,     0.534,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2036,'1 ',1,   2,  11,    41.586,    11.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2037,'1 ',1,   2,  11,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2037,'2 ',1,   2,  11,     2.811,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2038,'1 ',1,   2,  11,     2.604,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2039,'1 ',1,   2,  11,     5.559,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2040,'1 ',1,   2,  11,    15.903,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2043,'1 ',1,   2,  11,     4.236,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2044,'1 ',1,   2,  11,    27.405,     7.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2045,'1 ',1,   2,  11,    22.605,     6.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2046,'1 ',1,   2,  11,    22.134,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2047,'1 ',1,   2,  11,     9.408,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2047,'2 ',1,   2,  11,     5.547,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2048,'1 ',1,   2,  10,     6.417,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2049,'1 ',1,   2,  10,     0.486,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2049,'2 ',1,   2,  10,     0.579,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2049,'3 ',1,   2,  10,    10.506,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2050,'1 ',1,   2,  11,     3.657,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2051,'1 ',1,   2,  11,    17.850,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2052,'1 ',1,   2,  10,     9.459,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2052,'2 ',1,   2,  10,    15.378,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2053,'1 ',1,   2,  11,    29.133,     8.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2055,'1 ',1,   2,  11,    49.620,    14.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2060,'1 ',1,   2,  11,     3.795,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2063,'1 ',1,   2,  11,    65.616,    18.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2064,'1 ',1,   2,  11,     7.038,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2064,'2 ',1,   2,  11,     3.009,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2065,'1 ',1,   2,  11,    78.360,    22.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2066,'1 ',1,   2,  10,     4.050,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2066,'2 ',1,   2,  10,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2066,'3 ',1,   2,  10,     0.522,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2067,'1 ',1,   2,  11,    53.967,    15.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2068,'1 ',1,   2,  11,     5.760,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2069,'1 ',1,   2,  11,    21.924,     6.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2072,'1 ',1,   2,  11,     9.705,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2079,'1 ',1,   2,  10,     4.479,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2080,'1 ',1,   2,  11,    16.932,     4.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2081,'1 ',1,   2,  11,     4.464,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2082,'1 ',1,   2,  11,    59.031,    16.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2086,'1 ',1,   2,  11,     2.193,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2087,'1 ',1,   2,  10,     7.896,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2090,'1 ',1,   2,  11,     2.424,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2091,'1 ',1,   2,  10,    17.046,     4.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2092,'1 ',1,   2,  11,    24.108,     6.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2106,'1 ',1,   2,  11,    14.403,     4.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2107,'1 ',1,   2,  11,    74.151,    21.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2108,'1 ',1,   2,  10,     2.145,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2109,'1 ',1,   2,  11,    33.810,     9.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2110,'1 ',1,   2,  11,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2111,'1 ',1,   2,  11,     7.002,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2111,'2 ',1,   2,  11,     6.951,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2112,'1 ',1,   2,  11,     4.542,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2114,'1 ',1,   2,  11,    70.776,    20.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2121,'1 ',1,   2,  11,     2.334,     0.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2122,'1 ',1,   2,  11,     6.723,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2124,'1 ',1,   2,  11,    21.285,     6.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2125,'1 ',1,   2,  11,     4.056,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2126,'1 ',1,   2,  11,    14.235,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2129,'1 ',1,   2,  11,     6.633,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2132,'1 ',1,   2,  10,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2133,'1 ',1,   2,  11,     5.679,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3002,'1 ',1,   3,  28,   112.860,    31.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3005,'1 ',1,   3,  28,     0.792,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3005,'2 ',1,   3,  28,     0.825,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3005,'3 ',1,   3,  28,     5.724,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3006,'1 ',1,   3,  27,     7.347,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3007,'1 ',1,   3,  27,    14.964,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3008,'1 ',1,   3,  27,    18.996,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3008,'2 ',1,   3,  27,     0.813,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3009,'1 ',1,   3,  28,    12.540,     3.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3010,'1 ',1,   3,  28,     4.671,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3011,'1 ',1,   3,  28,    18.981,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3011,'2 ',1,   3,  28,     8.157,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3012,'1 ',1,   3,  28,     0.564,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3013,'1 ',1,   3,  27,    64.557,    18.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3014,'1 ',1,   3,  28,    22.002,     6.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3015,'1 ',1,   3,  27,     5.364,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3021,'1 ',1,   3,  27,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3021,'2 ',1,   3,  27,     1.416,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3022,'1 ',1,   3,  27,    24.591,     6.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3023,'1 ',1,   3,  27,    10.407,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3024,'1 ',1,   3,  28,    10.131,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3025,'1 ',1,   3,  28,    13.674,     3.874,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3029,'1 ',1,   3,  28,     4.866,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3030,'1 ',1,   3,  27,   129.720,    36.754,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3031,'1 ',1,   3,  27,    14.733,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3032,'1 ',1,   3,  27,    72.864,    20.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3035,'1 ',1,   3,  28,     3.465,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3036,'1 ',1,   3,  28,     1.299,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3036,'2 ',1,   3,  28,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3040,'1 ',1,   3,  27,    14.607,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3042,'1 ',1,   3,  27,     5.016,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3042,'2 ',1,   3,  27,     3.738,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3049,'1 ',1,   3,  27,    10.584,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3051,'1 ',1,   3,  28,     0.843,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3051,'2 ',1,   3,  28,   144.447,    40.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3052,'1 ',1,   3,  28,     8.076,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3066,'1 ',1,   3,  28,    22.035,     6.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3069,'1 ',1,   3,  27,     3.813,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3072,'1 ',1,   3,  27,     5.985,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3075,'1 ',1,   3,  28,    12.183,     3.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3076,'1 ',1,   3,  28,    10.794,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3077,'1 ',1,   3,  27,    68.655,    19.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3093,'1 ',1,   3,  28,     5.046,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3099,'1 ',1,   3,  27,    12.078,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3100,'1 ',1,   3,  27,     8.526,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3101,'1 ',1,   3,  28,     0.105,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3101,'2 ',1,   3,  28,     2.793,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3101,'3 ',1,   3,  28,     6.534,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3102,'1 ',1,   3,  27,    75.255,    21.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3103,'1 ',1,   3,  27,     0.333,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3103,'2 ',1,   3,  27,    38.985,    11.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3107,'1 ',1,   3,  28,    14.868,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3108,'1 ',1,   3,  28,    23.523,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3114,'1 ',1,   3,  27,     0.153,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3114,'2 ',1,   3,  27,    98.154,    27.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3115,'1 ',1,   3,  27,     6.018,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3115,'2 ',1,   3,  27,     3.558,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3123,'1 ',1,   3,  28,    66.066,    18.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3124,'1 ',1,   3,  28,    64.539,    18.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3125,'1 ',1,   3,  27,    91.257,    25.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3126,'1 ',1,   3,  28,     9.957,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3128,'1 ',1,   3,  27,     2.820,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3130,'1 ',1,   3,  27,     3.429,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3130,'2 ',1,   3,  27,     0.930,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3130,'3 ',1,   3,  27,     3.888,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3130,'4 ',1,   3,  27,    83.907,    23.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3132,'1 ',1,   3,  28,     9.564,     2.710,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3136,'1 ',1,   3,  27,    46.956,    13.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3138,'1 ',1,   3,  28,     6.129,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3138,'2 ',1,   3,  28,     4.818,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3139,'1 ',1,   3,  27,     0.480,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3139,'2 ',1,   3,  27,     4.317,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3139,'3 ',1,   3,  27,    10.119,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3140,'1 ',1,   3,  27,     0.222,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3142,'1 ',1,   3,  27,     1.038,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3142,'2 ',1,   3,  27,     6.030,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3143,'1 ',1,   3,  28,     5.754,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3144,'1 ',1,   3,  28,     1.683,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3144,'2 ',1,   3,  28,     1.869,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3144,'3 ',1,   3,  28,     2.004,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3145,'1 ',1,   3,  27,     0.954,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3145,'2 ',1,   3,  27,     1.986,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3146,'1 ',1,   3,  28,     0.204,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3146,'2 ',1,   3,  28,    11.832,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3147,'1 ',1,   3,  28,    34.758,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4002,'1 ',1,   4,  20,     1.008,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4003,'1 ',1,   4,  19,   127.293,    36.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4005,'1 ',1,   4,  20,   164.139,    46.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4006,'1 ',1,   4,  20,     1.332,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4006,'2 ',1,   4,  20,     1.422,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4007,'1 ',1,   4,  19,   183.657,    52.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4008,'1 ',1,   4,  20,    32.493,     9.206,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4011,'1 ',1,   4,  19,    16.050,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4012,'1 ',1,   4,  19,    13.740,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4013,'1 ',1,   4,  19,    92.349,    26.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4015,'1 ',1,   4,  20,   159.807,    45.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4016,'1 ',1,   4,  20,     6.246,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4017,'1 ',1,   4,  21,    89.562,    25.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4018,'1 ',1,   4,  21,     7.137,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4019,'1 ',1,   4,  19,    38.253,    10.838,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4019,'2 ',1,   4,  19,    97.575,    27.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4020,'1 ',1,   4,  21,   117.813,    33.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4021,'1 ',1,   4,  19,    31.971,     9.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4022,'1 ',1,   4,  20,     5.565,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4023,'1 ',1,   4,  20,     5.064,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4027,'1 ',1,   4,  19,    65.118,    18.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4031,'1 ',1,   4,  20,     2.748,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4032,'1 ',1,   4,  21,    91.389,    25.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4033,'1 ',1,   4,  20,   126.249,    35.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4034,'1 ',1,   4,  19,    37.641,    10.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4035,'1 ',1,   4,  21,    79.161,    22.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4036,'1 ',1,   4,  20,     9.336,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4036,'2 ',1,   4,  20,    25.734,     7.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4037,'1 ',1,   4,  21,    28.722,     8.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4038,'1 ',1,   4,  21,    82.779,    23.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4038,'2 ',1,   4,  21,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4040,'1 ',1,   4,  19,   225.663,    63.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4042,'1 ',1,   4,  19,   101.166,    28.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4042,'2 ',1,   4,  19,   114.012,    32.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4043,'1 ',1,   4,  19,     2.475,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4048,'1 ',1,   4,  19,    13.104,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4051,'1 ',1,   4,  21,    15.438,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4051,'2 ',1,   4,  21,    73.953,    20.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4053,'1 ',1,   4,  19,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4054,'1 ',1,   4,  21,     5.598,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4055,'1 ',1,   4,  21,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4055,'2 ',1,   4,  21,    16.173,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4064,'1 ',1,   4,  21,     8.817,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4066,'1 ',1,   4,  19,   191.532,    54.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4067,'1 ',1,   4,  19,   159.456,    45.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4068,'1 ',1,   4,  19,     2.646,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4068,'2 ',1,   4,  19,    25.341,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4069,'1 ',1,   4,  21,     4.239,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4071,'1 ',1,   4,  19,   281.454,    79.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4072,'1 ',1,   4,  21,    51.708,    14.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4078,'1 ',1,   4,  21,    84.072,    23.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4079,'1 ',1,   4,  19,   171.213,    48.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4086,'1 ',1,   4,  19,    19.869,     5.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4087,'1 ',1,   4,  21,     2.082,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4088,'1 ',1,   4,  19,   212.520,    60.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4089,'1 ',1,   4,  19,     8.604,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4099,'1 ',1,   4,  21,    15.168,     4.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4100,'1 ',1,   4,  21,    50.601,    14.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4101,'1 ',1,   4,  20,   128.139,    36.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4102,'1 ',1,   4,  19,    24.168,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4103,'1 ',1,   4,  19,   189.879,    53.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4106,'1 ',1,   4,  19,    37.548,    10.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4107,'1 ',1,   4,  19,   118.362,    33.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4108,'1 ',1,   4,  21,    28.341,     8.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4109,'1 ',1,   4,  21,   110.859,    31.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4110,'1 ',1,   4,  19,    57.345,    16.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4111,'1 ',1,   4,  19,     1.743,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4111,'2 ',1,   4,  19,   102.333,    28.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4112,'1 ',1,   4,  21,     5.586,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4117,'1 ',1,   4,  20,    18.891,     5.352,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4118,'1 ',1,   4,  21,    13.881,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4119,'1 ',1,   4,  19,     1.188,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4119,'2 ',1,   4,  19,    54.384,    15.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4120,'1 ',1,   4,  21,    46.524,    13.182,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4121,'1 ',1,   4,  19,     4.107,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4122,'1 ',1,   4,  19,   146.109,    41.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4123,'1 ',1,   4,  21,    90.495,    25.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4124,'1 ',1,   4,  19,     3.141,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4124,'2 ',1,   4,  19,    21.243,     6.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4125,'1 ',1,   4,  21,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4126,'1 ',1,   4,  19,   127.380,    36.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4127,'1 ',1,   4,  21,    87.288,    24.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4128,'1 ',1,   4,  19,     2.148,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4128,'2 ',1,   4,  19,   121.365,    34.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4129,'1 ',1,   4,  20,     5.280,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4129,'2 ',1,   4,  20,     1.662,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4129,'3 ',1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4129,'4 ',1,   4,  20,    10.056,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4130,'1 ',1,   4,  20,     9.483,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4132,'1 ',1,   4,  20,    33.093,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4139,'1 ',1,   4,  21,    10.617,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4143,'1 ',1,   4,  20,    14.361,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4144,'1 ',1,   4,  21,    16.356,     4.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4145,'1 ',1,   4,  21,    49.860,    14.127,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4147,'1 ',1,   4,  20,   193.644,    54.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4148,'1 ',1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4148,'2 ',1,   4,  20,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4148,'3 ',1,   4,  20,    12.744,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4149,'1 ',1,   4,  21,     1.137,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4149,'2 ',1,   4,  21,    60.219,    17.062,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4150,'1 ',1,   4,  21,    12.528,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4154,'1 ',1,   4,  19,    26.325,     7.459,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4155,'1 ',1,   4,  19,     1.206,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4155,'2 ',1,   4,  19,    18.246,     5.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4156,'1 ',1,   4,  21,   108.009,    30.603,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4157,'1 ',1,   4,  19,   104.670,    29.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4159,'1 ',1,   4,  21,    36.183,    10.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4164,'1 ',1,   4,  19,     2.025,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4167,'1 ',1,   4,  19,     2.337,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4167,'2 ',1,   4,  19,     2.970,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4168,'1 ',1,   4,  21,     8.865,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4169,'1 ',1,   4,  21,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4170,'1 ',1,   4,  21,    35.859,    10.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4171,'1 ',1,   4,  19,   167.634,    47.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4172,'1 ',1,   4,  20,    42.306,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4173,'1 ',1,   4,  21,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4173,'2 ',1,   4,  21,    11.463,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4174,'1 ',1,   4,  20,    19.164,     5.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4175,'1 ',1,   4,  20,     1.944,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4175,'2 ',1,   4,  20,     1.212,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4178,'1 ',1,   4,  21,     1.080,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4178,'2 ',1,   4,  21,    16.377,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4179,'1 ',1,   4,  20,    19.920,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4180,'1 ',1,   4,  21,    10.755,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4182,'1 ',1,   4,  21,    22.680,     6.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4185,'1 ',1,   4,  19,    37.836,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4186,'1 ',1,   4,  19,    18.087,     5.125,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4186,'2 ',1,   4,  19,    18.972,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4187,'1 ',1,   4,  20,    15.060,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4188,'1 ',1,   4,  20,     2.967,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4189,'1 ',1,   4,  20,     2.358,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4189,'2 ',1,   4,  20,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4189,'3 ',1,   4,  20,    23.487,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4190,'1 ',1,   4,  20,   132.459,    37.530,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4191,'1 ',1,   4,  19,     1.545,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4191,'2 ',1,   4,  19,    44.889,    12.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4193,'1 ',1,   4,  19,   178.224,    50.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5003,'1 ',1,   5,  16,   113.643,    32.199,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5004,'1 ',1,   5,  14,     1.815,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5004,'2 ',1,   5,  14,     9.873,     2.797,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5005,'1 ',1,   5,  18,     8.946,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5006,'1 ',1,   5,  16,   100.185,    28.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5007,'1 ',1,   5,  17,    72.054,    20.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5008,'1 ',1,   5,  15,     7.596,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5009,'1 ',1,   5,  16,    62.676,    17.758,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5010,'1 ',1,   5,  16,   133.866,    37.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5011,'1 ',1,   5,  13,     7.644,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5012,'1 ',1,   5,  17,    81.321,    23.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5013,'1 ',1,   5,  15,    19.335,     5.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5014,'1 ',1,   5,  17,    46.761,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5016,'1 ',1,   5,  17,   181.164,    51.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5017,'1 ',1,   5,  17,    13.854,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5022,'1 ',1,   5,  17,   140.238,    39.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5024,'1 ',1,   5,  13,    50.922,    14.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5025,'1 ',1,   5,  18,    74.457,    21.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5026,'1 ',1,   5,  17,    71.112,    20.148,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5027,'1 ',1,   5,  17,    74.127,    21.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5028,'1 ',1,   5,  17,     9.345,     2.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5029,'1 ',1,   5,  13,    12.774,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5030,'1 ',1,   5,  12,    79.605,    22.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5031,'1 ',1,   5,  16,    42.360,    12.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5032,'1 ',1,   5,  16,    47.163,    13.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5034,'1 ',1,   5,  16,    55.350,    15.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5043,'1 ',1,   5,  16,    68.100,    19.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5044,'1 ',1,   5,  17,    17.496,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5046,'1 ',1,   5,  18,    77.106,    21.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5048,'1 ',1,   5,  17,     0.456,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5048,'2 ',1,   5,  17,   184.083,    52.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5050,'1 ',1,   5,  16,    64.602,    18.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5053,'1 ',1,   5,  16,   152.778,    43.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5054,'1 ',1,   5,  14,    21.171,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5056,'1 ',1,   5,  12,    40.398,    11.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5062,'1 ',1,   5,  14,    43.740,    12.393,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5064,'1 ',1,   5,  17,    77.067,    21.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5070,'1 ',1,   5,  17,    74.652,    21.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5071,'1 ',1,   5,  13,    24.021,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5071,'2 ',1,   5,  13,    50.091,    14.192,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5072,'1 ',1,   5,  16,    72.336,    20.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5073,'1 ',1,   5,  15,     8.835,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5074,'1 ',1,   5,  16,    31.776,     9.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5075,'1 ',1,   5,  18,     0.774,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5075,'2 ',1,   5,  18,     3.186,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5077,'1 ',1,   5,  16,    18.495,     5.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5078,'1 ',1,   5,  17,    66.423,    18.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5079,'1 ',1,   5,  13,    38.190,    10.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5080,'1 ',1,   5,  13,     8.601,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5080,'2 ',1,   5,  13,     5.520,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5080,'3 ',1,   5,  13,    23.493,     6.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5081,'1 ',1,   5,  13,    89.829,    25.452,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5082,'1 ',1,   5,  17,   102.216,    28.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5084,'1 ',1,   5,  16,   224.202,    63.524,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5085,'1 ',1,   5,  17,    51.303,    14.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5086,'1 ',1,   5,  17,    92.040,    26.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5087,'1 ',1,   5,  14,     4.131,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5090,'1 ',1,   5,  16,   108.744,    30.811,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5091,'1 ',1,   5,  14,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5092,'1 ',1,   5,  14,    17.625,     4.994,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5093,'1 ',1,   5,  17,    47.985,    13.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5094,'1 ',1,   5,  14,     2.664,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5095,'1 ',1,   5,  17,    32.244,     9.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5096,'1 ',1,   5,  16,    61.737,    17.492,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5097,'1 ',1,   5,  17,    82.572,    23.395,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5098,'1 ',1,   5,  17,    67.056,    18.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5098,'2 ',1,   5,  17,    89.166,    25.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5099,'1 ',1,   5,  17,    67.635,    19.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5100,'1 ',1,   5,  16,    22.446,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5101,'1 ',1,   5,  15,    22.635,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5103,'1 ',1,   5,  16,   132.027,    37.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5103,'2 ',1,   5,  16,   102.468,    29.033,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5104,'1 ',1,   5,  17,    79.020,    22.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5105,'1 ',1,   5,  17,   105.270,    29.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5108,'1 ',1,   5,  17,    40.119,    11.367,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5109,'1 ',1,   5,  16,    53.979,    15.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5110,'1 ',1,   5,  12,     3.441,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5111,'1 ',1,   5,  16,    37.242,    10.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5112,'1 ',1,   5,  18,    14.250,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5113,'1 ',1,   5,  17,    21.582,     6.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5114,'1 ',1,   5,  16,    56.946,    16.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5115,'1 ',1,   5,  16,    17.730,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5116,'1 ',1,   5,  16,   141.561,    40.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5117,'1 ',1,   5,  17,   128.283,    36.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5118,'1 ',1,   5,  15,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5119,'1 ',1,   5,  12,     4.398,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5121,'1 ',1,   5,  15,    76.656,    21.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5122,'1 ',1,   5,  16,    64.995,    18.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5124,'1 ',1,   5,  13,    26.694,     7.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5125,'1 ',1,   5,  17,    67.917,    19.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5126,'1 ',1,   5,  16,   166.218,    47.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5126,'2 ',1,   5,  16,     6.993,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5127,'1 ',1,   5,  18,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5127,'2 ',1,   5,  18,     2.283,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5128,'1 ',1,   5,  16,    90.513,    25.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5129,'1 ',1,   5,  18,     4.242,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5129,'2 ',1,   5,  18,    10.650,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5130,'1 ',1,   5,  16,    99.786,    28.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5132,'1 ',1,   5,  13,   102.516,    29.046,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5133,'1 ',1,   5,  18,    12.159,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5134,'1 ',1,   5,  15,    26.976,     7.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5135,'1 ',1,   5,  15,     9.714,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5135,'2 ',1,   5,  15,    17.880,     5.066,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5136,'1 ',1,   5,  16,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5138,'1 ',1,   5,  13,   105.045,    29.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5139,'1 ',1,   5,  16,    86.382,    24.475,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5140,'1 ',1,   5,  13,     8.646,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5141,'1 ',1,   5,  16,     9.891,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5141,'2 ',1,   5,  16,    35.493,    10.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5142,'1 ',1,   5,  13,    15.534,     4.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5143,'1 ',1,   5,  17,    45.849,    12.991,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5143,'2 ',1,   5,  17,    41.598,    11.786,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5144,'1 ',1,   5,  13,    73.428,    20.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5145,'1 ',1,   5,  17,   117.855,    33.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5146,'1 ',1,   5,  16,    90.753,    25.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5147,'1 ',1,   5,  16,   108.117,    30.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5148,'1 ',1,   5,  17,    83.406,    23.632,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5149,'1 ',1,   5,  16,    91.449,    25.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5150,'1 ',1,   5,  12,     0.438,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5150,'2 ',1,   5,  12,     1.263,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5150,'3 ',1,   5,  12,     2.412,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5151,'1 ',1,   5,  18,     5.331,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5152,'1 ',1,   5,  16,    60.984,    17.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5153,'1 ',1,   5,  12,    15.981,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5154,'1 ',1,   5,  18,     4.803,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5154,'2 ',1,   5,  18,    10.776,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5155,'1 ',1,   5,  12,     3.705,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5156,'1 ',1,   5,  15,     6.216,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5157,'1 ',1,   5,  17,   146.631,    41.545,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5158,'1 ',1,   5,  16,   168.195,    47.655,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5159,'1 ',1,   5,  13,     7.716,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5159,'2 ',1,   5,  13,     6.828,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5160,'1 ',1,   5,  17,    59.346,    16.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5161,'1 ',1,   5,  16,   199.653,    56.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5162,'1 ',1,   5,  14,     6.693,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5163,'1 ',1,   5,  13,    15.153,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5165,'1 ',1,   5,  17,    55.530,    15.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5168,'1 ',1,   5,  16,   125.673,    35.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5171,'1 ',1,   5,  14,     1.065,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5172,'1 ',1,   5,  12,    74.238,    21.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5173,'1 ',1,   5,  16,   136.356,    38.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5174,'1 ',1,   5,  14,     2.757,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5174,'2 ',1,   5,  14,     1.566,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5175,'1 ',1,   5,  17,   118.668,    33.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5176,'1 ',1,   5,  12,     7.302,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5177,'1 ',1,   5,  17,    91.380,    25.891,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5178,'1 ',1,   5,  16,    83.958,    23.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5180,'1 ',1,   5,  14,     3.966,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5180,'2 ',1,   5,  14,    84.396,    23.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5181,'1 ',1,   5,  16,   178.218,    50.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5182,'1 ',1,   5,  13,     3.822,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5183,'1 ',1,   5,  16,   139.092,    39.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5184,'1 ',1,   5,  17,     6.009,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5184,'2 ',1,   5,  17,    74.223,    21.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5185,'1 ',1,   5,  17,    25.716,     7.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5186,'1 ',1,   5,  17,    24.981,     7.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5187,'1 ',1,   5,  12,    15.408,     4.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5188,'1 ',1,   5,  16,    64.821,    18.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5189,'1 ',1,   5,  16,    78.837,    22.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5190,'1 ',1,   5,  12,     3.375,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5191,'1 ',1,   5,  18,     7.578,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5193,'1 ',1,   5,  13,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5193,'2 ',1,   5,  13,   133.470,    37.817,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5194,'1 ',1,   5,  17,    59.007,    16.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5195,'1 ',1,   5,  17,    55.257,    15.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5199,'1 ',1,   5,  17,    24.333,     6.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5200,'1 ',1,   5,  12,    66.351,    18.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5201,'1 ',1,   5,  14,     4.812,     1.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5202,'1 ',1,   5,  14,     8.640,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5203,'1 ',1,   5,  16,   147.012,    41.653,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5209,'1 ',1,   5,  18,     3.591,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5210,'1 ',1,   5,  17,    39.636,    11.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5211,'1 ',1,   5,  14,     6.906,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5212,'1 ',1,   5,  14,    33.891,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5213,'1 ',1,   5,  16,    92.100,    26.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5214,'1 ',1,   5,  16,   102.102,    28.929,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5215,'1 ',1,   5,  16,    19.977,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5216,'1 ',1,   5,  17,    66.582,    18.865,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5217,'1 ',1,   5,  17,   100.332,    28.427,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5218,'1 ',1,   5,  17,    39.294,    11.133,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5219,'1 ',1,   5,  14,    13.347,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5220,'1 ',1,   5,  17,    40.485,    11.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5221,'1 ',1,   5,  13,    91.290,    25.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5222,'1 ',1,   5,  14,    19.806,     5.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5222,'2 ',1,   5,  14,    13.338,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5223,'1 ',1,   5,  14,    34.794,     9.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5224,'1 ',1,   5,  16,   154.872,    43.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5225,'1 ',1,   5,  16,    13.059,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5226,'1 ',1,   5,  15,     5.490,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5227,'1 ',1,   5,  16,    70.881,    20.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5228,'1 ',1,   5,  16,    81.198,    23.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5229,'1 ',1,   5,  16,    43.944,    12.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5230,'1 ',1,   5,  16,    66.372,    18.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5231,'1 ',1,   5,  18,    14.934,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5232,'1 ',1,   5,  17,    49.974,    14.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5233,'1 ',1,   5,  17,    98.775,    27.986,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5234,'1 ',1,   5,  16,   142.659,    40.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5235,'1 ',1,   5,  13,    20.370,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5244,'1 ',1,   5,  17,    65.130,    18.453,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5245,'1 ',1,   5,  17,   138.960,    39.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5246,'1 ',1,   5,  18,    21.213,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5247,'1 ',1,   5,  18,     3.261,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5248,'1 ',1,   5,  17,   101.019,    28.622,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5249,'1 ',1,   5,  17,   114.681,    32.493,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5250,'1 ',1,   5,  16,   165.087,    46.775,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5251,'1 ',1,   5,  17,   123.123,    34.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5252,'1 ',1,   5,  16,    80.802,    22.894,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5253,'1 ',1,   5,  17,   126.678,    35.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5254,'1 ',1,   5,  17,    82.944,    23.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5255,'1 ',1,   5,  12,     9.426,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5256,'1 ',1,   5,  14,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5257,'1 ',1,   5,  14,     9.900,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5258,'1 ',1,   5,  16,   100.188,    28.387,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5259,'1 ',1,   5,  16,     9.210,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5264,'1 ',1,   5,  15,    12.126,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5265,'1 ',1,   5,  17,   103.941,    29.450,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5266,'1 ',1,   5,  17,   136.119,    38.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5267,'1 ',1,   5,  13,     2.886,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5267,'2 ',1,   5,  13,    27.921,     7.911,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5267,'3 ',1,   5,  13,     8.511,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5268,'1 ',1,   5,  16,    32.232,     9.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5269,'1 ',1,   5,  17,    86.958,    24.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5270,'1 ',1,   5,  13,     3.045,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5270,'2 ',1,   5,  13,    19.362,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5271,'1 ',1,   5,  13,    10.005,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5272,'1 ',1,   5,  16,     8.310,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5272,'2 ',1,   5,  16,    10.518,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5273,'1 ',1,   5,  17,   115.998,    32.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5274,'1 ',1,   5,  16,    11.868,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5275,'1 ',1,   5,  14,     4.752,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5276,'1 ',1,   5,  14,    10.542,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5277,'1 ',1,   5,  16,   104.802,    29.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5278,'1 ',1,   5,  13,    50.691,    14.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5280,'1 ',1,   5,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5280,'2 ',1,   5,  13,    94.635,    26.813,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5284,'1 ',1,   5,  16,    44.646,    12.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5285,'1 ',1,   5,  12,    10.152,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5286,'1 ',1,   5,  18,    27.000,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5286,'2 ',1,   5,  18,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5286,'3 ',1,   5,  18,     0.636,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5287,'1 ',1,   5,  17,    15.159,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5287,'2 ',1,   5,  17,    90.807,    25.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5287,'3 ',1,   5,  17,    80.814,    22.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5288,'1 ',1,   5,  16,    13.611,     3.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5289,'1 ',1,   5,  16,    69.759,    19.765,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5290,'1 ',1,   5,  18,    30.345,     8.598,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5291,'1 ',1,   5,  17,   144.174,    40.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5292,'1 ',1,   5,  17,    62.052,    17.581,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5293,'1 ',1,   5,  18,    62.967,    17.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5294,'1 ',1,   5,  16,   111.156,    31.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5296,'1 ',1,   5,  16,   102.324,    28.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5305,'1 ',1,   5,  16,   189.420,    53.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5306,'1 ',1,   5,  17,    40.806,    11.562,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5307,'1 ',1,   5,  16,   143.556,    40.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5308,'1 ',1,   5,  16,    15.354,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5309,'1 ',1,   5,  16,    98.850,    28.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5310,'1 ',1,   5,  17,    69.993,    19.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5311,'1 ',1,   5,  16,    40.959,    11.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5312,'1 ',1,   5,  17,    81.810,    23.179,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5313,'1 ',1,   5,  16,    16.122,     4.568,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5314,'1 ',1,   5,  13,    11.988,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5315,'1 ',1,   5,  17,    31.737,     8.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5316,'1 ',1,   5,  16,   176.190,    49.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5323,'1 ',1,   5,  17,   219.438,    62.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5327,'1 ',1,   5,  14,     4.014,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5328,'1 ',1,   5,  13,     0.324,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5328,'2 ',1,   5,  13,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5328,'3 ',1,   5,  13,     7.980,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5329,'1 ',1,   5,  16,   148.248,    42.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5330,'1 ',1,   5,  17,    64.782,    18.355,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5331,'1 ',1,   5,  16,    26.355,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5332,'1 ',1,   5,  17,    85.122,    24.118,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5333,'1 ',1,   5,  14,   108.123,    30.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5334,'1 ',1,   5,  15,    23.946,     6.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5335,'1 ',1,   5,  17,   166.707,    47.234,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5336,'1 ',1,   5,  16,    74.136,    21.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5337,'1 ',1,   5,  12,    18.783,     5.322,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5338,'1 ',1,   5,  18,    80.256,    22.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5339,'1 ',1,   5,  17,    80.007,    22.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5340,'1 ',1,   5,  16,    28.944,     8.201,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5340,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5340,'3 ',1,   5,  16,     4.998,     1.416,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5341,'1 ',1,   5,  17,    38.700,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5344,'1 ',1,   5,  16,    94.713,    26.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5345,'1 ',1,   5,  14,    33.117,     9.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5346,'1 ',1,   5,  17,    91.302,    25.869,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5347,'1 ',1,   5,  15,    18.681,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5348,'1 ',1,   5,  14,     9.252,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5349,'1 ',1,   5,  16,    60.828,    17.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5351,'1 ',1,   5,  16,   174.282,    49.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5352,'1 ',1,   5,  16,    41.841,    11.855,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5353,'1 ',1,   5,  17,    56.583,    16.032,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5354,'1 ',1,   5,  16,    77.724,    22.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5355,'1 ',1,   5,  14,     5.649,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5356,'1 ',1,   5,  16,   122.433,    34.689,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5357,'1 ',1,   5,  16,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5362,'1 ',1,   5,  12,    33.906,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5370,'1 ',1,   5,  17,   105.990,    30.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5371,'1 ',1,   5,  16,    68.997,    19.549,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5372,'1 ',1,   5,  16,    39.798,    11.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5373,'1 ',1,   5,  17,    91.935,    26.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5373,'2 ',1,   5,  17,    65.055,    18.432,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5374,'1 ',1,   5,  16,    69.093,    19.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5375,'1 ',1,   5,  17,    62.088,    17.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5376,'1 ',1,   5,  17,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5377,'1 ',1,   5,  13,    57.618,    16.325,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5378,'1 ',1,   5,  13,    68.058,    19.283,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5379,'1 ',1,   5,  17,   164.733,    46.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5381,'1 ',1,   5,  14,    79.803,    22.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5385,'1 ',1,   5,  16,   240.972,    68.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5386,'1 ',1,   5,  16,    63.546,    18.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5387,'1 ',1,   5,  17,    77.751,    22.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5389,'1 ',1,   5,  13,    87.465,    24.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5392,'1 ',1,   5,  13,     7.494,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5393,'1 ',1,   5,  13,    14.919,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5400,'1 ',1,   5,  16,   108.270,    30.676,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5402,'1 ',1,   5,  18,    65.967,    18.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5407,'1 ',1,   5,  18,    21.279,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5408,'1 ',1,   5,  16,    26.574,     7.529,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5409,'1 ',1,   5,  17,    92.556,    26.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5411,'1 ',1,   5,  13,   120.075,    34.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5412,'1 ',1,   5,  16,   144.591,    40.967,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5420,'1 ',1,   5,  17,    14.673,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5421,'1 ',1,   5,  16,     2.013,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5422,'1 ',1,   5,  17,   182.946,    51.835,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5425,'1 ',1,   5,  16,     1.404,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5425,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5425,'3 ',1,   5,  16,    51.531,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5426,'1 ',1,   5,  14,    43.857,    12.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5427,'1 ',1,   5,  14,    25.308,     7.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5428,'1 ',1,   5,  17,    85.263,    24.158,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5429,'1 ',1,   5,  17,   106.167,    30.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5430,'1 ',1,   5,  12,    60.588,    17.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5431,'1 ',1,   5,  16,    84.435,    23.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5432,'1 ',1,   5,  12,    34.497,     9.774,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5432,'2 ',1,   5,  12,     7.521,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5433,'1 ',1,   5,  17,   116.979,    33.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5434,'1 ',1,   5,  17,     9.960,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5435,'1 ',1,   5,  12,     4.497,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5436,'1 ',1,   5,  16,    72.888,    20.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5437,'1 ',1,   5,  13,     9.015,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5438,'1 ',1,   5,  17,    50.244,    14.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5439,'1 ',1,   5,  14,   113.898,    32.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5440,'1 ',1,   5,  17,   167.118,    47.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5441,'1 ',1,   5,  17,   145.182,    41.135,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5442,'1 ',1,   5,  17,    43.716,    12.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5443,'1 ',1,   5,  17,    52.338,    14.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5446,'1 ',1,   5,  13,    40.662,    11.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5447,'1 ',1,   5,  17,    20.292,     5.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5447,'2 ',1,   5,  17,   134.172,    38.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5449,'1 ',1,   5,  17,   266.988,    75.647,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5450,'1 ',1,   5,  16,    17.097,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5452,'1 ',1,   5,  13,   106.602,    30.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5453,'1 ',1,   5,  17,    14.643,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5453,'2 ',1,   5,  17,    53.277,    15.095,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5454,'1 ',1,   5,  16,    47.760,    13.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5455,'1 ',1,   5,  12,     9.468,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5456,'1 ',1,   5,  15,     5.718,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5456,'2 ',1,   5,  15,     6.900,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5457,'1 ',1,   5,  17,    68.244,    19.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5457,'2 ',1,   5,  17,    35.292,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5460,'1 ',1,   5,  13,    14.157,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5461,'1 ',1,   5,  13,    72.804,    20.628,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5462,'1 ',1,   5,  16,    86.046,    24.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5463,'1 ',1,   5,  17,   160.326,    45.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5465,'1 ',1,   5,  16,   218.169,    61.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5466,'1 ',1,   5,  13,     7.437,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5467,'1 ',1,   5,  16,    28.227,     7.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5468,'1 ',1,   5,  17,    42.129,    11.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5469,'1 ',1,   5,  17,     8.499,     2.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5470,'1 ',1,   5,  13,    70.518,    19.980,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5471,'1 ',1,   5,  12,     1.443,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5472,'1 ',1,   5,  15,     4.566,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5473,'1 ',1,   5,  18,     2.256,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5473,'2 ',1,   5,  18,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5474,'1 ',1,   5,  14,     3.111,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5475,'1 ',1,   5,  17,    59.277,    16.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5476,'1 ',1,   5,  14,    10.974,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5477,'1 ',1,   5,  13,    79.032,    22.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5478,'1 ',1,   5,  17,   137.940,    39.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5480,'1 ',1,   5,  17,   179.232,    50.782,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5481,'1 ',1,   5,  17,    58.185,    16.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5482,'1 ',1,   5,  16,    69.183,    19.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5483,'1 ',1,   5,  17,    84.627,    23.978,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5484,'1 ',1,   5,  15,     0.597,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5484,'2 ',1,   5,  15,     5.691,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5485,'1 ',1,   5,  14,     4.689,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6001,'1 ',1,   6,  22,   103.809,    29.413,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6002,'1 ',1,   6,  26,    32.478,     9.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6005,'1 ',1,   6,  25,    75.480,    21.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6011,'1 ',1,   6,  22,     7.191,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6011,'2 ',1,   6,  22,    16.827,     4.768,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6012,'1 ',1,   6,  25,    13.506,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6013,'1 ',1,   6,  26,     0.705,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6013,'2 ',1,   6,  26,    94.185,    26.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6014,'1 ',1,   6,  24,     5.511,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6015,'1 ',1,   6,  26,    24.765,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6016,'1 ',1,   6,  26,   176.433,    49.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6017,'1 ',1,   6,  22,    83.310,    23.605,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6018,'1 ',1,   6,  23,     2.460,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6019,'1 ',1,   6,  23,    59.070,    16.736,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6020,'1 ',1,   6,  23,    16.527,     4.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6023,'1 ',1,   6,  23,   132.885,    37.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6024,'1 ',1,   6,  23,    84.990,    24.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6025,'1 ',1,   6,  26,    40.914,    11.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6025,'2 ',1,   6,  26,    23.718,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6026,'1 ',1,   6,  26,    22.116,     6.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6027,'1 ',1,   6,  23,    64.977,    18.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6028,'1 ',1,   6,  23,   103.347,    29.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6029,'1 ',1,   6,  24,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6029,'2 ',1,   6,  24,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6029,'3 ',1,   6,  24,     1.170,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6031,'1 ',1,   6,  24,    29.184,     8.269,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6032,'1 ',1,   6,  23,    36.402,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6035,'1 ',1,   6,  23,   206.367,    58.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6037,'1 ',1,   6,  22,   147.528,    41.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6040,'1 ',1,   6,  23,    80.784,    22.889,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6043,'1 ',1,   6,  26,   148.305,    42.020,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6044,'1 ',1,   6,  26,    18.297,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6047,'1 ',1,   6,  26,   149.853,    42.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6055,'1 ',1,   6,  26,     4.926,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6058,'1 ',1,   6,  22,   178.638,    50.614,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6059,'1 ',1,   6,  26,     3.435,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6060,'1 ',1,   6,  26,    74.532,    21.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6061,'1 ',1,   6,  23,   147.903,    41.906,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6064,'1 ',1,   6,  25,    82.476,    23.368,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6065,'1 ',1,   6,  23,    14.856,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6091,'1 ',1,   6,  23,    37.806,    10.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6092,'1 ',1,   6,  24,    35.661,    10.104,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6093,'1 ',1,   6,  22,    40.539,    11.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6094,'1 ',1,   6,  22,    67.980,    19.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6095,'1 ',1,   6,  23,    68.373,    19.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6096,'1 ',1,   6,  24,    25.779,     7.304,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6097,'1 ',1,   6,  26,   105.360,    29.852,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6098,'1 ',1,   6,  23,   132.216,    37.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6099,'1 ',1,   6,  26,    21.378,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6100,'1 ',1,   6,  22,    37.713,    10.685,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6103,'1 ',1,   6,  25,     2.727,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6103,'2 ',1,   6,  25,    31.482,     8.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6109,'1 ',1,   6,  25,     9.138,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6109,'2 ',1,   6,  25,     5.298,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6112,'1 ',1,   6,  26,    16.161,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6113,'1 ',1,   6,  23,    20.523,     5.815,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6114,'1 ',1,   6,  26,    70.542,    19.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6115,'1 ',1,   6,  22,   131.130,    37.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6116,'1 ',1,   6,  23,     3.870,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6116,'2 ',1,   6,  23,    52.983,    15.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6117,'1 ',1,   6,  25,    27.201,     7.707,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6120,'1 ',1,   6,  23,   195.297,    55.334,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6121,'1 ',1,   6,  26,   120.801,    34.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6122,'1 ',1,   6,  24,    22.707,     6.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6123,'1 ',1,   6,  23,    45.108,    12.781,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6124,'1 ',1,   6,  22,    57.417,    16.268,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6125,'1 ',1,   6,  22,     2.592,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6126,'1 ',1,   6,  23,    50.376,    14.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6127,'1 ',1,   6,  25,    25.239,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6128,'1 ',1,   6,  26,    52.803,    14.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6129,'1 ',1,   6,  26,     1.059,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6129,'2 ',1,   6,  26,     3.474,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6129,'3 ',1,   6,  26,     5.322,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6130,'1 ',1,   6,  23,    13.398,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6131,'1 ',1,   6,  22,    43.854,    12.425,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6132,'1 ',1,   6,  23,    64.737,    18.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6133,'1 ',1,   6,  25,    10.437,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6134,'1 ',1,   6,  23,     7.620,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6135,'1 ',1,   6,  25,    14.658,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6135,'2 ',1,   6,  25,     7.053,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6136,'1 ',1,   6,  23,    71.181,    20.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6137,'1 ',1,   6,  23,    42.180,    11.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6138,'1 ',1,   6,  26,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6139,'1 ',1,   6,  25,     2.802,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6139,'2 ',1,   6,  25,     6.804,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6140,'1 ',1,   6,  23,    11.688,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6150,'1 ',1,   6,  26,   117.267,    33.226,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6151,'1 ',1,   6,  25,    16.143,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6153,'1 ',1,   6,  26,   107.970,    30.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6154,'1 ',1,   6,  23,    43.101,    12.212,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6155,'1 ',1,   6,  26,    37.017,    10.488,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6156,'1 ',1,   6,  23,    52.659,    14.920,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6157,'1 ',1,   6,  26,    28.806,     8.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6158,'1 ',1,   6,  25,     5.637,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6159,'1 ',1,   6,  22,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6160,'1 ',1,   6,  23,    34.275,     9.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6160,'2 ',1,   6,  23,    64.002,    18.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6168,'1 ',1,   6,  26,   138.231,    39.165,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6171,'1 ',1,   6,  26,    26.736,     7.575,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6171,'2 ',1,   6,  26,    87.021,    24.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6173,'1 ',1,   6,  24,    35.481,    10.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6174,'1 ',1,   6,  22,    95.751,    27.129,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6175,'1 ',1,   6,  23,    96.600,    27.370,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6176,'1 ',1,   6,  23,    45.321,    12.841,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6178,'1 ',1,   6,  26,   134.451,    38.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6179,'1 ',1,   6,  26,    11.850,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6180,'1 ',1,   6,  22,    34.143,     9.674,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6181,'1 ',1,   6,  23,    49.125,    13.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6182,'1 ',1,   6,  26,    95.832,    27.152,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6183,'1 ',1,   6,  25,    26.967,     7.641,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6184,'1 ',1,   6,  23,    48.393,    13.711,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6185,'1 ',1,   6,  23,    20.838,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6186,'1 ',1,   6,  23,    39.366,    11.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6187,'1 ',1,   6,  23,    80.442,    22.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6189,'1 ',1,   6,  25,     2.934,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6189,'2 ',1,   6,  25,     4.299,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6189,'3 ',1,   6,  25,    20.136,     5.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6190,'1 ',1,   6,  24,    18.465,     5.232,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6191,'1 ',1,   6,  22,    16.773,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6193,'1 ',1,   6,  25,    35.688,    10.112,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6194,'1 ',1,   6,  23,    44.424,    12.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6195,'1 ',1,   6,  25,     0.969,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6195,'2 ',1,   6,  25,     1.686,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6196,'1 ',1,   6,  23,    21.276,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6199,'1 ',1,   6,  26,   239.745,    67.928,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6200,'1 ',1,   6,  26,    11.208,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6200,'2 ',1,   6,  26,    35.073,     9.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6201,'1 ',1,   6,  26,    39.075,    11.071,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6202,'1 ',1,   6,  22,     6.015,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6202,'2 ',1,   6,  22,    10.614,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6203,'1 ',1,   6,  26,   117.591,    33.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6204,'1 ',1,   6,  26,     7.809,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6205,'1 ',1,   6,  23,   121.953,    34.553,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6206,'1 ',1,   6,  25,     2.859,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6206,'2 ',1,   6,  25,     2.550,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6206,'3 ',1,   6,  25,    13.425,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6207,'1 ',1,   6,  23,    29.319,     8.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6208,'1 ',1,   6,  23,    80.067,    22.686,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6208,'2 ',1,   6,  23,    60.897,    17.254,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6209,'1 ',1,   6,  26,     1.773,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6209,'2 ',1,   6,  26,     5.751,     1.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6217,'1 ',1,   6,  23,    52.965,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6218,'1 ',1,   6,  23,    51.243,    14.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6219,'1 ',1,   6,  23,    63.930,    18.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6220,'1 ',1,   6,  22,    96.495,    27.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6221,'1 ',1,   6,  22,     7.305,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6221,'2 ',1,   6,  22,     1.857,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6223,'1 ',1,   6,  23,   166.842,    47.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6224,'1 ',1,   6,  23,   116.673,    33.057,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6225,'1 ',1,   6,  26,    85.245,    24.153,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6226,'1 ',1,   6,  26,    18.024,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6227,'1 ',1,   6,  23,   126.351,    35.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6230,'1 ',1,   6,  22,   191.508,    54.261,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6231,'1 ',1,   6,  23,    70.506,    19.977,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6232,'1 ',1,   6,  23,    66.630,    18.879,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6233,'1 ',1,   6,  23,    65.088,    18.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6236,'1 ',1,   6,  26,   169.533,    48.034,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6237,'1 ',1,   6,  25,     1.878,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6238,'1 ',1,   6,  23,   134.805,    38.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6241,'1 ',1,   6,  22,    23.823,     6.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6241,'2 ',1,   6,  22,   151.911,    43.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6250,'1 ',1,   6,  22,    86.208,    24.426,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6251,'1 ',1,   6,  22,     2.439,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6251,'2 ',1,   6,  22,    48.807,    13.829,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6252,'1 ',1,   6,  23,     2.238,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6252,'2 ',1,   6,  23,    11.247,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6253,'1 ',1,   6,  24,     1.809,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6253,'2 ',1,   6,  24,    11.388,     3.227,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6256,'1 ',1,   6,  23,    18.249,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6261,'1 ',1,   6,  26,    31.176,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6262,'1 ',1,   6,  23,    28.401,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6264,'1 ',1,   6,  24,    23.040,     6.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6264,'2 ',1,   6,  24,    11.928,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6275,'1 ',1,   6,  26,   110.595,    31.335,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6276,'1 ',1,   6,  26,    39.924,    11.312,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6278,'1 ',1,   6,  23,     6.813,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6278,'2 ',1,   6,  23,   128.862,    36.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6280,'1 ',1,   6,  22,   136.023,    38.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6281,'1 ',1,   6,  22,    60.450,    17.128,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6282,'1 ',1,   6,  23,    26.193,     7.421,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6283,'1 ',1,   6,  22,     6.882,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6284,'1 ',1,   6,  26,     1.071,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6284,'2 ',1,   6,  26,    70.023,    19.840,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6286,'1 ',1,   6,  26,    82.674,    23.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6288,'1 ',1,   6,  26,   166.542,    47.187,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6289,'1 ',1,   6,  23,    73.842,    20.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6290,'1 ',1,   6,  23,    67.614,    19.157,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6291,'1 ',1,   6,  26,    20.565,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6306,'1 ',1,   6,  23,    54.192,    15.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6307,'1 ',1,   6,  26,   110.787,    31.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6307,'2 ',1,   6,  26,    19.944,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6309,'1 ',1,   6,  26,    41.103,    11.646,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6310,'1 ',1,   6,  22,    92.271,    26.143,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6311,'1 ',1,   6,  25,     1.413,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6311,'2 ',1,   6,  25,     1.056,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6311,'3 ',1,   6,  25,     6.114,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6312,'1 ',1,   6,  22,    45.675,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6313,'1 ',1,   6,  23,    26.286,     7.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6314,'1 ',1,   6,  26,    29.514,     8.362,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6319,'1 ',1,   6,  23,    70.221,    19.896,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6320,'1 ',1,   6,  22,    47.895,    13.570,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6322,'1 ',1,   6,  22,     5.757,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6322,'2 ',1,   6,  22,    60.309,    17.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6323,'1 ',1,   6,  26,    33.375,     9.456,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6324,'1 ',1,   6,  22,    58.224,    16.497,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6325,'1 ',1,   6,  25,     4.743,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6326,'1 ',1,   6,  25,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6326,'2 ',1,   6,  25,    14.010,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6327,'1 ',1,   6,  25,     3.333,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6327,'2 ',1,   6,  25,    14.277,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6328,'1 ',1,   6,  26,    27.948,     7.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6329,'1 ',1,   6,  24,     1.788,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6330,'1 ',1,   6,  23,     5.292,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6330,'2 ',1,   6,  23,   128.460,    36.397,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6331,'1 ',1,   6,  23,    81.324,    23.042,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6332,'1 ',1,   6,  26,    73.002,    20.684,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6335,'1 ',1,   6,  26,   164.709,    46.668,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6336,'1 ',1,   6,  26,    26.067,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6337,'1 ',1,   6,  26,   121.188,    34.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6338,'1 ',1,   6,  25,     4.383,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6338,'2 ',1,   6,  25,     2.271,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6338,'3 ',1,   6,  25,    26.952,     7.636,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6339,'1 ',1,   6,  23,    34.371,     9.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6340,'1 ',1,   6,  24,    16.107,     4.564,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6340,'2 ',1,   6,  24,    13.074,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6341,'1 ',1,   6,  25,     6.300,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6344,'1 ',1,   6,  23,   158.796,    44.992,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6345,'1 ',1,   6,  23,    17.703,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6346,'1 ',1,   6,  26,     2.301,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6351,'1 ',1,   6,  23,    23.865,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6352,'1 ',1,   6,  26,   121.758,    34.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6353,'1 ',1,   6,  23,   107.955,    30.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6355,'1 ',1,   6,  23,   151.818,    43.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6356,'1 ',1,   6,  26,   135.921,    38.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6357,'1 ',1,   6,  26,     1.941,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6357,'2 ',1,   6,  26,    28.890,     8.185,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6358,'1 ',1,   6,  23,    77.988,    22.097,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6360,'1 ',1,   6,  23,    38.931,    11.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7001,'1 ',1,   7,   6,     9.300,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7004,'1 ',1,   7,   4,   221.916,    62.876,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7010,'1 ',1,   7,   5,    15.651,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7011,'1 ',1,   7,   5,    35.793,    10.141,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7012,'1 ',1,   7,   3,     0.939,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7013,'1 ',1,   7,   5,   138.051,    39.114,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7014,'1 ',1,   7,   4,    52.806,    14.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7016,'1 ',1,   7,   4,    85.563,    24.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7017,'1 ',1,   7,   3,   135.825,    38.484,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7020,'1 ',1,   7,   6,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7020,'2 ',1,   7,   6,    75.006,    21.252,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7026,'1 ',1,   7,   4,    26.019,     7.372,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7026,'2 ',1,   7,   4,    17.370,     4.922,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7027,'1 ',1,   7,   5,   109.221,    30.946,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7028,'1 ',1,   7,   3,    77.013,    21.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7036,'1 ',1,   7,   5,    92.307,    26.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7039,'1 ',1,   7,   3,   235.503,    66.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7041,'1 ',1,   7,   4,    93.885,    26.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7044,'1 ',1,   7,   6,   124.644,    35.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7049,'1 ',1,   7,   3,   283.146,    80.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7050,'1 ',1,   7,   5,    72.030,    20.409,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7051,'1 ',1,   7,   3,   140.787,    39.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7052,'1 ',1,   7,   3,   106.662,    30.221,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7053,'1 ',1,   7,   3,   105.963,    30.023,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7054,'1 ',1,   7,   4,    92.847,    26.307,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7055,'1 ',1,   7,   3,    98.076,    27.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7057,'1 ',1,   7,   5,   106.107,    30.064,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7067,'1 ',1,   7,   3,    82.686,    23.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7069,'1 ',1,   7,   1,    51.162,    14.496,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7070,'1 ',1,   7,   4,   101.034,    28.626,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7071,'1 ',1,   7,   6,     3.759,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7072,'1 ',1,   7,   4,   116.418,    32.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7074,'1 ',1,   7,   2,    69.129,    19.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7075,'1 ',1,   7,   4,   160.863,    45.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7084,'1 ',1,   7,   4,   214.740,    60.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7085,'1 ',1,   7,   2,     4.104,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7086,'1 ',1,   7,   4,    53.442,    15.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7087,'1 ',1,   7,   3,    74.217,    21.028,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7088,'1 ',1,   7,   3,   101.046,    28.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7089,'1 ',1,   7,   3,    70.074,    19.854,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7090,'1 ',1,   7,   5,    13.800,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7091,'1 ',1,   7,   3,   210.684,    59.694,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7092,'1 ',1,   7,   3,    39.228,    11.115,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7093,'1 ',1,   7,   3,   109.155,    30.927,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7094,'1 ',1,   7,   3,    76.689,    21.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7100,'1 ',1,   7,   4,    62.157,    17.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7101,'1 ',1,   7,   3,   212.511,    60.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7102,'1 ',1,   7,   5,   118.053,    33.448,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7103,'1 ',1,   7,   4,    58.641,    16.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7106,'1 ',1,   7,   4,    92.070,    26.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7116,'1 ',1,   7,   1,    12.162,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7117,'1 ',1,   7,   3,    84.027,    23.808,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7118,'1 ',1,   7,   5,   121.152,    34.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7119,'1 ',1,   7,   4,    49.704,    14.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7120,'1 ',1,   7,   3,   149.700,    42.415,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7123,'1 ',1,   7,   6,     6.627,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7124,'1 ',1,   7,   3,   164.661,    46.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7127,'1 ',1,   7,   3,   223.542,    63.337,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7128,'1 ',1,   7,   5,    63.942,    18.117,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7129,'1 ',1,   7,   6,     3.618,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7129,'2 ',1,   7,   6,     1.533,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7132,'1 ',1,   7,   4,    72.753,    20.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7143,'1 ',1,   7,   5,    59.961,    16.989,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7144,'1 ',1,   7,   4,    97.683,    27.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7145,'1 ',1,   7,   4,    13.833,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7145,'2 ',1,   7,   4,   129.951,    36.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7147,'1 ',1,   7,   3,    47.286,    13.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7148,'1 ',1,   7,   3,    59.457,    16.846,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7149,'1 ',1,   7,   6,     2.154,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7149,'2 ',1,   7,   6,     7.848,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7149,'3 ',1,   7,   6,     2.247,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7151,'1 ',1,   7,   5,    44.055,    12.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7152,'1 ',1,   7,   3,     3.588,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7153,'1 ',1,   7,   1,     0.183,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7153,'2 ',1,   7,   1,    21.483,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7153,'3 ',1,   7,   1,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7153,'4 ',1,   7,   1,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7153,'5 ',1,   7,   1,     3.909,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7154,'1 ',1,   7,   5,    58.602,    16.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7155,'1 ',1,   7,   3,    78.411,    22.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7157,'1 ',1,   7,   5,   163.827,    46.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7158,'1 ',1,   7,   4,    78.366,    22.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7161,'1 ',1,   7,   3,   137.541,    38.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7172,'1 ',1,   7,   2,    91.122,    25.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7173,'1 ',1,   7,   4,   112.536,    31.885,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7174,'1 ',1,   7,   4,    75.456,    21.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7174,'2 ',1,   7,   4,    49.218,    13.945,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7177,'1 ',1,   7,   5,   211.632,    59.962,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7178,'1 ',1,   7,   3,   122.490,    34.705,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7179,'1 ',1,   7,   3,    58.293,    16.516,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7180,'1 ',1,   7,   3,    91.446,    25.910,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7181,'1 ',1,   7,   3,   148.980,    42.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7182,'1 ',1,   7,   3,     2.070,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7183,'1 ',1,   7,   3,   215.907,    61.174,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7185,'1 ',1,   7,   3,   168.927,    47.863,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7188,'1 ',1,   7,   3,    76.584,    21.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7198,'1 ',1,   7,   5,    86.124,    24.402,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7201,'1 ',1,   7,   5,   216.792,    61.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7202,'1 ',1,   7,   5,    35.931,    10.180,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7203,'1 ',1,   7,   1,    20.553,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7213,'1 ',1,   7,   2,    27.309,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7213,'2 ',1,   7,   2,    41.193,    11.671,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7214,'1 ',1,   7,   3,    83.895,    23.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7215,'1 ',1,   7,   5,   104.883,    29.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7216,'1 ',1,   7,   3,    92.559,    26.225,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7217,'1 ',1,   7,   4,    76.392,    21.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7218,'1 ',1,   7,   5,    48.108,    13.631,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7219,'1 ',1,   7,   1,     1.023,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7219,'2 ',1,   7,   1,     0.231,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7220,'1 ',1,   7,   3,   141.273,    40.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7221,'1 ',1,   7,   3,   169.578,    48.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7222,'1 ',1,   7,   3,    86.994,    24.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7223,'1 ',1,   7,   5,    49.623,    14.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7224,'1 ',1,   7,   3,    30.774,     8.719,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7225,'1 ',1,   7,   3,   111.438,    31.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7226,'1 ',1,   7,   3,    45.255,    12.822,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7229,'1 ',1,   7,   3,   285.411,    80.866,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7230,'1 ',1,   7,   1,     7.371,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7231,'1 ',1,   7,   4,    50.847,    14.407,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7232,'1 ',1,   7,   2,    42.924,    12.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7233,'1 ',1,   7,   5,    33.204,     9.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7234,'1 ',1,   7,   5,    77.307,    21.904,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7235,'1 ',1,   7,   3,   151.617,    42.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7236,'1 ',1,   7,   5,    38.271,    10.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7237,'1 ',1,   7,   1,    15.090,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7238,'1 ',1,   7,   4,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7239,'1 ',1,   7,   4,    42.396,    12.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7240,'1 ',1,   7,   3,   107.688,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7241,'1 ',1,   7,   3,   104.325,    29.559,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7242,'1 ',1,   7,   3,    80.139,    22.706,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7243,'1 ',1,   7,   4,    78.708,    22.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7244,'1 ',1,   7,   3,    38.016,    10.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7245,'1 ',1,   7,   5,    98.790,    27.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7246,'1 ',1,   7,   3,   199.506,    56.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7247,'1 ',1,   7,   1,     6.849,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7247,'2 ',1,   7,   1,     2.352,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7248,'1 ',1,   7,   3,   102.897,    29.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7248,'2 ',1,   7,   3,   117.624,    33.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7249,'1 ',1,   7,   3,    71.820,    20.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7250,'1 ',1,   7,   3,    32.622,     9.243,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7251,'1 ',1,   7,   5,    35.616,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7253,'1 ',1,   7,   2,    90.927,    25.763,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7254,'1 ',1,   7,   5,    50.130,    14.203,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7255,'1 ',1,   7,   3,    58.992,    16.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7256,'1 ',1,   7,   3,    86.862,    24.611,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7257,'1 ',1,   7,   4,   127.149,    36.026,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7258,'1 ',1,   7,   3,    42.993,    12.181,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7259,'1 ',1,   7,   4,   146.055,    41.382,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7260,'1 ',1,   7,   4,   124.635,    35.313,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7262,'1 ',1,   7,   1,    72.027,    20.408,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7265,'1 ',1,   7,   4,    62.910,    17.824,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7271,'1 ',1,   7,   3,    28.449,     8.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7272,'1 ',1,   7,   3,    45.882,    13.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7273,'1 ',1,   7,   2,    39.393,    11.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7275,'1 ',1,   7,   6,     0.363,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7275,'2 ',1,   7,   6,    41.943,    11.884,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7276,'1 ',1,   7,   3,    88.671,    25.123,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7277,'1 ',1,   7,   6,    15.993,     4.531,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7279,'1 ',1,   7,   4,   148.521,    42.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7283,'1 ',1,   7,   4,   109.467,    31.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7290,'1 ',1,   7,   5,    63.765,    18.067,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7291,'1 ',1,   7,   5,   101.913,    28.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7292,'1 ',1,   7,   5,    94.098,    26.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7293,'1 ',1,   7,   2,    15.945,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7294,'1 ',1,   7,   4,     1.563,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7294,'2 ',1,   7,   4,     5.688,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7295,'1 ',1,   7,   5,   104.370,    29.572,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7296,'1 ',1,   7,   3,    93.840,    26.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7297,'1 ',1,   7,   3,    93.765,    26.567,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7298,'1 ',1,   7,   3,   101.235,    28.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7299,'1 ',1,   7,   1,    18.078,     5.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7299,'2 ',1,   7,   1,     0.318,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7300,'1 ',1,   7,   5,    54.354,    15.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7301,'1 ',1,   7,   4,    69.177,    19.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7302,'1 ',1,   7,   1,     0.138,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7302,'2 ',1,   7,   1,    24.291,     6.882,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7303,'1 ',1,   7,   1,     6.489,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7306,'1 ',1,   7,   1,     0.171,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7306,'2 ',1,   7,   1,     7.518,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7313,'1 ',1,   7,   2,    86.217,    24.428,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7314,'1 ',1,   7,   5,    28.755,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7315,'1 ',1,   7,   3,    69.312,    19.638,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7316,'1 ',1,   7,   3,    63.231,    17.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7317,'1 ',1,   7,   4,   142.908,    40.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7318,'1 ',1,   7,   4,   112.164,    31.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7319,'1 ',1,   7,   5,    30.192,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7330,'1 ',1,   7,   3,    52.473,    14.867,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7330,'2 ',1,   7,   3,   143.580,    40.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7333,'1 ',1,   7,   4,    29.205,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7336,'1 ',1,   7,   3,   107.691,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7337,'1 ',1,   7,   6,    24.561,     6.959,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7338,'1 ',1,   7,   4,   109.197,    30.939,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7339,'1 ',1,   7,   1,    32.037,     9.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7340,'1 ',1,   7,   3,    38.637,    10.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7343,'1 ',1,   7,   3,   184.800,    52.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7344,'1 ',1,   7,   3,   101.409,    28.733,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7345,'1 ',1,   7,   4,    73.371,    20.788,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7362,'1 ',1,   7,   3,    56.019,    15.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7363,'1 ',1,   7,   2,    26.589,     7.534,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7364,'1 ',1,   7,   1,    14.268,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7365,'1 ',1,   7,   4,    80.967,    22.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7380,'1 ',1,   7,   2,    52.236,    14.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7381,'1 ',1,   7,   4,    44.331,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7381,'2 ',1,   7,   4,    50.424,    14.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7382,'1 ',1,   7,   3,    78.126,    22.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7383,'1 ',1,   7,   2,    85.593,    24.251,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7384,'1 ',1,   7,   3,    66.870,    18.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7385,'1 ',1,   7,   3,   135.243,    38.319,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7386,'1 ',1,   7,   3,   111.801,    31.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7387,'1 ',1,   7,   4,   160.734,    45.541,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7388,'1 ',1,   7,   3,   125.967,    35.691,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7391,'1 ',1,   7,   5,    42.843,    12.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7392,'1 ',1,   7,   4,     0.936,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7392,'2 ',1,   7,   4,    51.093,    14.476,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7393,'1 ',1,   7,   1,     0.393,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7393,'2 ',1,   7,   1,     6.921,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7394,'1 ',1,   7,   4,    37.413,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7395,'1 ',1,   7,   3,    70.416,    19.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7396,'1 ',1,   7,   3,    25.494,     7.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7397,'1 ',1,   7,   3,   105.723,    29.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7398,'1 ',1,   7,   4,    73.587,    20.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7399,'1 ',1,   7,   3,    56.832,    16.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7403,'1 ',1,   7,   4,    69.669,    19.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7404,'1 ',1,   7,   5,    91.677,    25.975,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7404,'2 ',1,   7,   5,    86.052,    24.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7405,'1 ',1,   7,   2,    53.259,    15.090,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7408,'1 ',1,   7,   6,    53.661,    15.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7410,'1 ',1,   7,   3,   215.667,    61.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7411,'1 ',1,   7,   5,    69.408,    19.666,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7412,'1 ',1,   7,   2,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7413,'1 ',1,   7,   1,    42.915,    12.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7417,'1 ',1,   7,   3,    97.884,    27.734,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7418,'1 ',1,   7,   3,    48.222,    13.663,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7419,'1 ',1,   7,   4,   106.998,    30.316,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7421,'1 ',1,   7,   5,    90.645,    25.683,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7424,'1 ',1,   7,   2,   139.881,    39.633,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7425,'1 ',1,   7,   3,   105.978,    30.027,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7426,'1 ',1,   7,   2,    41.799,    11.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7427,'1 ',1,   7,   3,   156.453,    44.328,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7430,'1 ',1,   7,   2,    46.917,    13.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7431,'1 ',1,   7,   5,    35.571,    10.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7432,'1 ',1,   7,   5,    22.941,     6.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8001,'1 ',1,   8,   7,    10.818,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8002,'1 ',1,   8,   8,    11.811,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8003,'1 ',1,   8,   7,    11.985,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8005,'1 ',1,   8,   8,   102.012,    28.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8006,'1 ',1,   8,   8,    37.398,    10.596,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8007,'1 ',1,   8,   8,    30.066,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8008,'1 ',1,   8,   8,    39.222,    11.113,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8009,'1 ',1,   8,   7,     9.807,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8010,'1 ',1,   8,   7,     5.394,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8011,'1 ',1,   8,   7,     0.198,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8011,'2 ',1,   8,   7,    27.051,     7.664,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8012,'1 ',1,   8,   7,     7.602,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8013,'1 ',1,   8,   8,    60.030,    17.008,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8014,'1 ',1,   8,   7,    15.150,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8015,'1 ',1,   8,   8,    23.928,     6.780,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8016,'1 ',1,   8,   7,    69.864,    19.795,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8017,'1 ',1,   8,   8,    18.438,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8019,'1 ',1,   8,   8,   103.119,    29.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8020,'1 ',1,   8,   8,    17.349,     4.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8021,'1 ',1,   8,   8,    10.734,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8022,'1 ',1,   8,   8,     6.885,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8025,'1 ',1,   8,   8,    50.763,    14.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8026,'1 ',1,   8,   8,    55.083,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8027,'1 ',1,   8,   8,    39.375,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8028,'1 ',1,   8,   8,    24.063,     6.818,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8029,'1 ',1,   8,   8,    20.874,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8029,'2 ',1,   8,   8,     4.779,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8032,'1 ',1,   8,   7,     3.876,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8032,'2 ',1,   8,   7,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8032,'3 ',1,   8,   7,    73.494,    20.823,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8037,'1 ',1,   8,   7,    11.286,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8038,'1 ',1,   8,   8,    73.155,    20.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8039,'1 ',1,   8,   8,    12.609,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8040,'1 ',1,   8,   8,     8.328,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8040,'2 ',1,   8,   8,     9.762,     2.766,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8041,'1 ',1,   8,   8,    52.773,    14.952,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8042,'1 ',1,   8,   8,    27.315,     7.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8052,'1 ',1,   8,   8,    15.186,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8053,'1 ',1,   8,   8,    20.958,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8054,'1 ',1,   8,   7,    16.158,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8055,'1 ',1,   8,   8,    33.789,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8056,'1 ',1,   8,   8,    10.554,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8062,'1 ',1,   8,   8,    10.194,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8063,'1 ',1,   8,   8,    69.378,    19.657,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8064,'1 ',1,   8,   7,    21.228,     6.015,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8065,'1 ',1,   8,   7,     6.855,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8066,'1 ',1,   8,   8,     3.234,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8072,'1 ',1,   8,   8,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8072,'2 ',1,   8,   8,    67.191,    19.037,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8073,'1 ',1,   8,   8,    19.050,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8081,'1 ',1,   8,   8,    26.052,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8086,'1 ',1,   8,   7,    21.255,     6.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8089,'1 ',1,   8,   8,    21.468,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8090,'1 ',1,   8,   7,    15.207,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8091,'1 ',1,   8,   7,     7.572,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8091,'2 ',1,   8,   7,     4.296,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8092,'1 ',1,   8,   7,     7.107,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8093,'1 ',1,   8,   8,     4.908,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8095,'1 ',1,   8,   7,   146.814,    41.597,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8096,'1 ',1,   8,   8,    11.166,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8100,'1 ',1,   8,   8,    41.133,    11.654,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8101,'1 ',1,   8,   8,    12.537,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8102,'1 ',1,   8,   7,     4.761,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8103,'1 ',1,   8,   7,     8.154,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8104,'1 ',1,   8,   7,    46.533,    13.184,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8106,'1 ',1,   8,   8,     4.623,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8106,'2 ',1,   8,   8,     7.368,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8106,'3 ',1,   8,   8,     1.185,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8106,'4 ',1,   8,   8,     1.833,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8106,'5 ',1,   8,   8,    84.879,    24.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8107,'1 ',1,   8,   8,     4.938,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8107,'2 ',1,   8,   8,     4.272,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8108,'1 ',1,   8,   8,    43.932,    12.447,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8109,'1 ',1,   8,   8,    51.759,    14.665,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8110,'1 ',1,   8,   8,    20.409,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8111,'1 ',1,   8,   8,    87.108,    24.681,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8114,'1 ',1,   8,   8,     1.635,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8114,'2 ',1,   8,   8,    22.779,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8118,'1 ',1,   8,   7,     0.588,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8118,'2 ',1,   8,   7,    36.036,    10.210,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8119,'1 ',1,   8,   8,     7.686,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8119,'2 ',1,   8,   8,    40.314,    11.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8120,'1 ',1,   8,   7,    31.902,     9.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8121,'1 ',1,   8,   8,    79.164,    22.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8122,'1 ',1,   8,   7,    29.412,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8123,'1 ',1,   8,   8,    17.526,     4.966,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8124,'1 ',1,   8,   8,    11.547,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8124,'2 ',1,   8,   8,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8125,'1 ',1,   8,   8,    45.162,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8132,'1 ',1,   8,   7,    21.930,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8134,'1 ',1,   8,   8,   111.498,    31.591,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8135,'1 ',1,   8,   8,    81.207,    23.009,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8136,'1 ',1,   8,   8,    10.050,     2.847,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8137,'1 ',1,   8,   8,     5.706,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8137,'2 ',1,   8,   8,    14.829,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8137,'3 ',1,   8,   8,     3.786,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8138,'1 ',1,   8,   8,     6.504,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8140,'1 ',1,   8,   7,   168.513,    47.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8141,'1 ',1,   8,   7,    20.943,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8142,'1 ',1,   8,   8,    22.362,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8143,'1 ',1,   8,   7,    12.666,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8143,'2 ',1,   8,   7,    10.278,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8144,'1 ',1,   8,   7,     0.276,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8144,'2 ',1,   8,   7,     5.769,     1.635,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8145,'1 ',1,   8,   8,     6.156,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8146,'1 ',1,   8,   8,    49.914,    14.142,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8150,'1 ',1,   8,   8,     8.508,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8151,'1 ',1,   8,   7,    17.379,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8152,'1 ',1,   8,   7,    46.347,    13.132,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8153,'1 ',1,   8,   8,    38.553,    10.923,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8154,'1 ',1,   8,   8,    26.313,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8160,'1 ',1,   8,   7,    90.756,    25.714,     0.000,     0.000,     0.000,     0.000,   1,1, 0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  2017,'2 ', 1,     0.000,  -100.000
  2096,'2 ', 1,     0.000,   -61.166
  3051,'2 ', 0,     0.000,    80.000
  8005,'1 ', 0,     0.000,   100.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
 1004,'1 ',   158.250,   -30.380,    44.940,   -30.380,1.01000,    0,   253.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1006,'1 ',    25.730,    -4.354,     7.310,    -4.940,1.00000,    0,    41.160,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1009,'1 ',    61.870,   -11.880,    17.570,   -11.880,1.00000,    0,    99.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1011,'1 ',     9.972,     0.000,     0.000,     0.000,1.00000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1021,'1 ',   149.630,   -23.151,    42.490,   -28.730,1.00000,    0,   239.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1023,'1 ',   135.000,     2.262,    38.340,   -25.920,1.01000,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1026,'1 ',    93.150,    -3.423,    26.450,   -17.880,1.00000,    0,   149.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1033,'1 ',   208.500,   -40.030,    59.210,   -40.030,1.00000,    0,   333.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1035,'1 ',    67.500,    -6.868,    19.170,   -12.960,1.00000,    0,   108.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1039,'1 ',   110.630,   -16.653,    31.420,   -21.240,1.00000,    0,   177.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1042,'1 ',     0.000,   -10.549,    25.960,   -17.550,1.00000,    0,   146.280,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1043,'1 ',    44.100,    -1.162,    12.520,    -8.470,1.00000,    0,    70.560,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   0.10170,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    0,   390.240,   0.00000,   0.13490,   0.00000,   0.00000,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1050,'1 ',    89.150,    -4.140,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.27770,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1051,'1 ',    89.150,    -2.881,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.31740,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1052,'1 ',    89.150,    -7.036,    45.500,    -9.920,1.00000,    0,   107.280,   0.00000,   0.27810,   0.00000,   0.00000,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,    0,   214.560,   0.00000,   0.16870,   0.00000,   0.00000,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1057,'1 ',     0.000,    -7.656,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,    0,     6.720,   0.00000,   0.22770,   0.00000,   0.00000,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,    0,     2.400,   0.00000,   0.16300,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,     1.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    0,   276.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1066,'1 ',   106.880,    -0.830,    30.350,   -20.520,1.00000,    0,   171.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1070,'1 ',   120.380,    25.495,    34.190,   -23.110,1.04000,    0,   192.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1072,'1 ',   191.594,    30.817,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.30820,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1073,'1 ',   191.594,    35.969,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.19480,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1074,'1 ',   191.594,    32.681,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.20960,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1075,'1 ',   191.594,    34.381,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.12370,   0.00000,   0.00000,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.10660,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    0,   230.560,   0.00000,   0.15380,   0.00000,   0.00000,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1078,'1 ',    95.233,    18.159,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.28520,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1079,'1 ',    95.233,   -10.600,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.17260,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1080,'1 ',    95.233,    14.904,    48.610,   -10.600,1.01000,    0,   114.600,   0.00000,   0.15430,   0.00000,   0.00000,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,    0,   343.800,   0.00000,   0.14960,   0.00000,   0.00000,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1082,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1084,'1 ',    86.620,    24.600,    24.600,   -16.630,1.04000,    0,   138.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1088,'1 ',    56.250,    -0.293,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1090,'1 ',   114.370,    31.032,    32.480,   -21.960,1.02000,    0,   183.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1090,'2 ',    27.000,     7.670,     7.670,    -5.180,1.02000,    0,    43.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.10640,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.22750,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    0,   470.160,   0.00000,   0.20040,   0.00000,   0.00000,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2013,'1 ',   150.450,   -28.890,    42.730,   -28.890,1.00000,    0,   240.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2019,'1 ',     0.000,    46.430,    46.430,   -31.390,1.04000,    0,   261.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   218.000,    65.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2023,'1 ',    83.097,    18.160,    42.420,    -9.250,1.02000,    0,   100.000,   0.00000,   0.29440,   0.00000,   0.00000,1.00000,1,  100.0,    83.330,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2024,'1 ',   166.205,    26.527,    84.830,   -18.500,1.02000,    0,   200.000,   0.00000,   0.15080,   0.00000,   0.00000,1.00000,1,  100.0,   166.670,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2042,'1 ',    59.700,   -11.460,    16.950,   -11.460,1.01000,    0,    95.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.600,    23.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2056,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,    0,     7.200,   0.00000,   0.24920,   0.00000,   0.00000,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2057,'1 ',   573.575,   -47.070,   335.520,   -87.840,0.99000,    0,   864.000,   0.00000,   0.17700,   0.00000,   0.00000,1.00000,1,  100.0,   720.000,   216.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2059,'1 ',    60.000,   -11.520,    17.040,   -11.520,1.00000,    0,    96.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2062,'1 ',   101.550,    -4.842,    28.840,   -19.500,1.02000,    0,   162.480,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2071,'1 ',   112.500,    -0.815,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2076,'1 ',    22.500,     6.390,     6.390,    -4.320,1.04000,    0,    36.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2078,'1 ',    84.380,     3.086,    23.960,   -16.200,1.02000,    0,   135.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2083,'1 ',    19.944,    10.180,    10.180,    -2.220,1.02000,    0,    24.000,   0.00000,   0.16410,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2084,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,    0,    24.000,   0.00000,   0.23120,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2085,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,    0,    48.000,   0.00000,   0.22690,   0.00000,   0.00000,1.00000,0,  100.0,    40.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2089,'1 ',    50.700,     0.478,    14.400,    -9.730,1.00000,    0,    81.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.600,    20.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2094,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2095,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,    0,    95.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    79.500,    23.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2099,'1 ',     7.500,    -0.055,     2.130,    -1.440,1.02000,    0,    12.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2100,'1 ',   112.500,     0.585,    31.950,   -21.600,1.02000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2103,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.33430,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2104,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.31470,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2105,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.14160,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2115,'1 ',   184.204,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   0.14250,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2116,'1 ',   184.204,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   0.18690,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2117,'1 ',   184.204,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   0.32540,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2118,'1 ',   184.204,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   0.10610,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2119,'1 ',   184.204,   -20.500,    94.020,   -20.500,1.00000,    0,   221.660,   0.00000,   0.13600,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2120,'1 ',   184.204,    -2.916,    94.020,   -20.500,1.01000,    0,   221.660,   0.00000,   0.20680,   0.00000,   0.00000,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 2123,'1 ',   136.280,   -26.160,    38.700,   -26.160,1.00000,    0,   218.040,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 2127,'1 ',   216.450,    -0.025,    61.470,   -41.560,1.04000,    0,   346.320,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3004,'1 ',    28.130,    -5.400,     7.990,    -5.400,1.00000,    0,    45.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,    11.250,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3017,'1 ',   127.130,     3.678,    36.100,   -24.410,1.01000,    0,   203.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3020,'1 ',   112.500,    12.585,    31.950,   -21.600,1.03000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3028,'1 ',   150.000,    42.600,    42.600,   -28.800,1.04000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3034,'1 ',    97.870,    18.153,    27.800,   -18.790,1.03000,    0,   156.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3039,'1 ',   156.750,    44.520,    44.520,   -30.100,1.04000,    0,   250.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3043,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,    0,     1.560,   0.00000,   0.27280,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3044,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,    0,   107.280,   0.00000,   0.17000,   0.00000,   0.00000,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3045,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,    0,   536.400,   0.00000,   0.14470,   0.00000,   0.00000,1.00000,0,  100.0,   447.000,   134.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3048,'1 ',   180.750,    51.330,    51.330,   -34.700,1.04000,    0,   289.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3055,'1 ',   183.880,    50.048,    52.220,   -35.300,1.04000,    0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3056,'1 ',   183.880,    31.709,    52.220,   -35.300,1.04000,    0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3057,'1 ',   183.880,    30.306,    52.220,   -35.300,1.04000,    0,   294.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3060,'1 ',   124.220,    16.044,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3061,'1 ',   124.220,    17.930,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3062,'1 ',   124.220,    27.342,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3063,'1 ',   124.220,    20.414,    35.280,   -23.850,1.04000,    0,   198.750,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3065,'1 ',    60.370,    -8.375,    17.150,   -11.590,1.00000,    0,    96.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    80.500,    24.150,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3068,'1 ',   112.500,    30.845,    31.950,   -21.600,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3071,'1 ',   127.650,   -24.510,    36.250,   -24.510,1.00000,    0,   204.240,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3074,'1 ',    74.850,    -1.881,    21.260,   -14.370,1.00000,    0,   119.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    99.800,    29.940,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3081,'1 ',   186.750,    40.914,    53.040,   -35.860,1.04000,    0,   298.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3084,'1 ',   174.370,    -5.286,    49.520,   -33.480,1.00000,    0,   279.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3086,'1 ',    56.250,    -0.108,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3087,'1 ',     0.000,     0.000,    15.970,   -10.800,1.00000,    0,    90.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3092,'1 ',   150.000,    30.829,    42.600,   -28.800,1.04000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3095,'1 ',    90.450,    21.163,    25.690,   -17.370,1.04000,    0,   144.720,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3098,'1 ',   120.000,    21.816,    34.080,   -23.040,1.04000,    0,   192.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3105,'1 ',    44.500,    -0.740,    17.071,    -0.740,1.00000,    0,    18.000,   0.00000,   0.49240,   0.00000,   0.00000,1.00000,1,  100.0,    44.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3106,'1 ',    53.019,    -2.570,    62.477,    -2.690,1.00000,    0,    65.880,   0.00000,   0.29220,   0.00000,   0.00000,1.00000,1,  100.0,   162.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3110,'1 ',    63.000,    13.690,    17.890,   -12.100,1.04000,    0,   100.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    84.000,    25.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3112,'1 ',    56.100,    -1.505,    15.930,   -10.770,1.00000,    0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3113,'1 ',    56.100,    -0.816,    15.930,   -10.770,1.00000,    0,    89.760,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3117,'1 ',    47.250,    -3.774,    13.420,    -9.070,1.00000,    0,    75.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    63.000,    18.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3118,'1 ',    90.000,    -6.631,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3120,'1 ',    29.700,     0.000,     0.000,     0.000,1.00000,    0,    47.520,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    39.600,    11.880,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3122,'1 ',   147.750,    -8.910,    41.960,   -28.370,1.00000,    0,   236.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3127,'1 ',   101.250,   -19.440,    28.760,   -19.440,1.00000,    0,   162.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3129,'1 ',    94.880,   -18.220,    26.940,   -18.220,1.00000,    0,   151.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3131,'1 ',    85.500,    24.280,    24.280,   -16.420,1.02000,    0,   136.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3133,'1 ',     0.000,    26.110,    26.110,    -5.690,1.04000,    0,    61.560,   0.00000,   0.10470,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3133,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,    0,    61.560,   0.00000,   0.15430,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3133,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,    0,    61.560,   0.00000,   0.11450,   0.00000,   0.00000,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 3137,'1 ',    75.900,    21.560,    21.560,   -14.570,1.03000,    0,   121.440,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   101.200,    30.360,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 3141,'1 ',    68.620,   -13.180,    19.490,   -13.180,1.00000,    0,   109.800,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.500,    27.450,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4010,'1 ',   151.200,    20.848,    42.940,   -29.030,1.03000,    0,   241.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4026,'1 ',   408.855,    57.457,   191.060,   -50.020,1.03000,    0,   492.000,   0.00000,   0.32770,   0.00000,   0.00000,1.00000,1,  100.0,   410.000,   123.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4030,'1 ',   460.560,   -23.083,   290.040,   -75.930,1.01000,    0,   746.880,   0.00000,   0.27970,   0.00000,   0.00000,1.00000,1,  100.0,   622.400,   186.720,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4045,'1 ',    93.400,     8.960,    35.862,    -1.540,1.02000,    0,    37.800,   0.00000,   0.20950,   0.00000,   0.00000,1.00000,1,  100.0,    93.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4046,'1 ',    28.500,     2.930,    10.936,    -0.470,1.02000,    0,    11.520,   0.00000,   0.24010,   0.00000,   0.00000,1.00000,1,  100.0,    28.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4047,'1 ',    27.484,     6.020,    75.102,    -3.230,1.02000,    0,    79.200,   0.00000,   0.32270,   0.00000,   0.00000,1.00000,1,  100.0,   195.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4050,'1 ',   150.000,   -14.048,    42.600,   -28.800,1.00000,    0,   240.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4052,'1 ',    44.077,    22.500,    22.500,    -4.910,1.04000,    0,    53.040,   0.00000,   0.28510,   0.00000,   0.00000,1.00000,1,  100.0,    44.200,    13.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4058,'1 ',    99.600,    18.552,    73.300,   -15.980,1.03000,    0,   172.800,   0.00000,   0.13700,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4059,'1 ',    84.079,    19.717,    73.300,   -15.980,1.03000,    0,   172.800,   0.00000,   0.15140,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4060,'1 ',   124.399,    15.601,    73.300,   -15.980,1.03000,    0,   172.800,   0.00000,   0.13940,   0.00000,   0.00000,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4061,'1 ',   148.873,    20.614,    87.720,   -19.130,1.03000,    0,   206.800,   0.00000,   0.21560,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4062,'1 ',   171.849,    17.913,    87.720,   -19.130,1.03000,    0,   206.800,   0.00000,   0.25930,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4063,'1 ',   124.747,    20.785,    87.720,   -19.130,1.03000,    0,   206.800,   0.00000,   0.14410,   0.00000,   0.00000,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4065,'1 ',    46.869,    14.180,    23.920,    -5.220,1.02000,    0,    56.400,   0.00000,   0.15920,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,    14.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4075,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,    0,   211.600,   0.00000,   0.11980,   0.00000,   0.00000,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4076,'1 ',   175.838,    36.045,    89.750,   -19.570,1.03000,    0,   211.600,   0.00000,   0.13140,   0.00000,   0.00000,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4077,'1 ',    97.061,    28.930,    89.750,   -19.570,1.03000,    0,   211.600,   0.00000,   0.23730,   0.00000,   0.00000,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4082,'1 ',   242.720,    32.276,   123.890,   -27.020,1.04000,    0,   292.080,   0.00000,   0.13810,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4083,'1 ',   242.720,    33.269,   123.890,   -27.020,1.04000,    0,   292.080,   0.00000,   0.15700,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4084,'1 ',   242.720,    51.426,   123.890,   -27.020,1.04000,    0,   292.080,   0.00000,   0.19110,   0.00000,   0.00000,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4085,'1 ',   168.047,    54.881,   179.170,   -39.070,1.04000,    0,   422.400,   0.00000,   0.31920,   0.00000,   0.00000,1.00000,1,  100.0,   352.000,   105.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4090,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,    0,     1.680,   0.00000,   0.23450,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.420,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4091,'1 ',    23.434,     3.948,    10.950,    -2.870,1.01000,    0,    28.200,   0.00000,   0.13620,   0.00000,   0.00000,1.00000,1,  100.0,    23.500,     7.050,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4092,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,    0,     9.120,   0.00000,   0.10570,   0.00000,   0.00000,1.00000,0,  100.0,     7.600,     2.280,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4093,'1 ',    27.922,     2.535,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.12560,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4094,'1 ',    27.922,     8.124,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.35660,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4095,'1 ',    27.922,     3.754,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.24030,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4096,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.23980,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4097,'1 ',    27.922,     3.287,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.22170,   0.00000,   0.00000,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4098,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,    0,    33.600,   0.00000,   0.24690,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4105,'1 ',   135.000,    26.125,    38.340,   -25.920,1.01000,    0,   216.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4115,'1 ',   131.432,    37.248,    67.090,   -14.630,1.04000,    0,   158.160,   0.00000,   0.11310,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4116,'1 ',   123.762,    34.117,    67.090,   -14.630,1.04000,    0,   158.160,   0.00000,   0.15150,   0.00000,   0.00000,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.22730,   0.00000,   0.00000,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4134,'1 ',    10.210,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.18000,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4135,'1 ',    10.210,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.10840,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4136,'1 ',    10.210,    -3.730,    17.100,    -3.730,1.00000,    0,    40.320,   0.00000,   0.18960,   0.00000,   0.00000,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,    0,    80.640,   0.00000,   0.27350,   0.00000,   0.00000,1.00000,0,  100.0,    67.200,    20.160,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,    0,    79.200,   0.00000,   0.16760,   0.00000,   0.00000,1.00000,0,  100.0,    66.000,    19.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4142,'1 ',   141.000,    40.040,    40.040,   -27.070,1.04000,    0,   225.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4153,'1 ',   212.400,    60.320,    60.320,   -40.780,1.04000,    0,   339.840,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4160,'1 ',   197.218,    68.621,   100.660,   -21.950,1.03000,    0,   237.320,   0.00000,   0.18820,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4161,'1 ',    87.786,    28.721,   100.660,   -21.950,1.03000,    0,   237.320,   0.00000,   0.12390,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4162,'1 ',   112.463,    27.683,   100.660,   -21.950,1.03000,    0,   237.320,   0.00000,   0.17220,   0.00000,   0.00000,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4163,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,    0,    10.800,   0.00000,   0.23060,   0.00000,   0.00000,1.00000,0,  100.0,     9.000,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4166,'1 ',   150.750,   -28.940,    42.810,   -28.940,1.00000,    0,   241.200,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4177,'1 ',   112.500,     8.162,    31.950,   -21.600,1.04000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4181,'1 ',   150.070,    42.620,    42.620,   -28.810,1.04000,    0,   240.120,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4183,'1 ',   152.250,    43.240,    43.240,   -29.230,1.03000,    0,   243.600,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4192,'1 ',    74.791,    21.267,    38.170,    -8.330,1.02000,    0,    90.000,   0.00000,   0.14340,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'10',   183.257,    21.267,    93.540,   -20.400,1.02000,    0,   220.520,   0.00000,   0.11390,   0.00000,   0.00000,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,    0,    28.800,   0.00000,   0.28740,   0.00000,   0.00000,1.00000,0,  100.0,    24.000,     7.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'3 ',    60.830,    21.267,    31.050,    -6.770,1.02000,    0,    73.200,   0.00000,   0.11870,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'4 ',    10.371,     5.290,     5.290,    -1.150,1.02000,    0,    12.480,   0.00000,   0.11830,   0.00000,   0.00000,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'5 ',   136.478,    21.267,   135.900,   -29.640,1.02000,    0,   320.400,   0.00000,   0.15490,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'6 ',   155.896,    21.267,   135.900,   -29.640,1.02000,    0,   320.400,   0.00000,   0.14470,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'7 ',   155.896,    21.267,   135.900,   -29.640,1.02000,    0,   320.400,   0.00000,   0.13880,   0.00000,   0.00000,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'8 ',   183.257,    21.267,    93.540,   -20.400,1.02000,    0,   220.520,   0.00000,   0.11720,   0.00000,   0.00000,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4192,'9 ',   183.257,    21.267,    93.540,   -20.400,1.02000,    0,   220.520,   0.00000,   0.12890,   0.00000,   0.00000,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 4194,'1 ',   151.200,    42.940,    42.940,   -29.030,1.02000,    0,   241.920,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 4195,'1 ',    69.000,   -13.250,    19.600,   -13.250,1.00000,    0,   110.400,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5020,'1 ',    90.000,   -11.787,    25.560,   -17.280,1.00000,    0,   144.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5023,'1 ',     0.000,     0.000,     2.440,    -0.530,1.04000,    0,     5.760,   0.00000,   0.15290,   0.00000,   0.00000,1.00000,0,  100.0,     4.800,     1.440,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5035,'1 ',     0.000,     0.000,     2.140,    -0.470,1.02000,    0,     5.040,   0.00000,   0.14180,   0.00000,   0.00000,1.00000,0,  100.0,     4.200,     1.260,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5036,'1 ',     0.000,     3.260,     3.260,    -0.710,1.02000,    0,     7.680,   0.00000,   0.14370,   0.00000,   0.00000,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5037,'1 ',    93.737,    76.294,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.29910,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5038,'1 ',    93.737,    74.107,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.12330,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5039,'1 ',    93.737,   157.010,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.21470,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5040,'1 ',    93.737,    55.862,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.19240,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5041,'1 ',    93.737,    80.676,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.11590,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5042,'1 ',    93.737,    69.222,   157.010,   -34.240,1.02000,    0,   370.160,   0.00000,   0.19130,   0.00000,   0.00000,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5051,'1 ',    84.463,    43.110,    43.110,    -9.400,1.02000,    0,   101.640,   0.00000,   0.12480,   0.00000,   0.00000,1.00000,1,  100.0,    84.700,    25.410,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5057,'1 ',     0.000,     2.408,   161.530,   -35.230,1.00000,    0,   380.820,   0.00000,   0.19130,   0.00000,   0.00000,1.00000,0,  100.0,   317.350,    95.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5058,'1 ',   251.164,   -12.737,   161.530,   -35.230,1.00000,    0,   380.820,   0.00000,   0.29820,   0.00000,   0.00000,1.00000,1,  100.0,   317.350,    95.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5065,'1 ',    10.570,     5.400,     5.400,    -1.180,1.03000,    0,    12.720,   0.00000,   0.13710,   0.00000,   0.00000,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5066,'1 ',     0.000,     0.920,     0.920,    -0.200,1.03000,    0,     2.160,   0.00000,   0.13100,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.540,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5067,'1 ',   437.046,   194.052,   223.080,   -48.650,1.03000,    0,   525.920,   0.00000,   0.32610,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5068,'1 ',   437.046,   183.381,   223.080,   -48.650,1.03000,    0,   525.920,   0.00000,   0.11690,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5069,'1 ',   437.046,   172.197,   223.080,   -48.650,1.03000,    0,   525.920,   0.00000,   0.10560,   0.00000,   0.00000,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5089,'1 ',     0.000,     0.000,    47.569,    -2.050,1.01000,    0,    50.160,   0.00000,   0.24100,   0.00000,   0.00000,1.00000,0,  100.0,   123.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5106,'1 ',     0.000,     0.000,     5.030,    -1.320,1.04000,    0,    12.960,   0.00000,   0.31910,   0.00000,   0.00000,1.00000,0,  100.0,    10.800,     3.240,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5107,'1 ',     0.000,     0.000,     2.660,    -0.700,1.04000,    0,     6.840,   0.00000,   0.27550,   0.00000,   0.00000,1.00000,0,  100.0,     5.700,     1.710,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5166,'1 ',   126.147,    64.390,    64.390,   -14.040,1.04000,    0,   151.800,   0.00000,   0.13910,   0.00000,   0.00000,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5167,'1 ',     1.596,     0.810,     0.810,    -0.180,1.04000,    0,     1.920,   0.00000,   0.10670,   0.00000,   0.00000,1.00000,1,  100.0,     1.600,     0.480,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5170,'1 ',    45.000,    -8.640,    12.780,    -8.640,1.00000,    0,    72.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5198,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5206,'1 ',   207.104,    35.142,   126.570,   -27.600,1.01000,    0,   298.400,   0.00000,   0.11980,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5207,'1 ',   180.007,    63.002,   126.570,   -27.600,1.01000,    0,   298.400,   0.00000,   0.18090,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5208,'1 ',   180.007,    50.466,   126.570,   -27.600,1.01000,    0,   298.400,   0.00000,   0.10560,   0.00000,   0.00000,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5238,'1 ',   168.750,   -32.400,    47.930,   -32.400,1.00000,    0,   270.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   225.000,    67.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5243,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,    0,   180.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 5262,'1 ',  1211.607,    56.269,   447.120,   -99.630,1.01000,    0,  1458.000,   0.00000,   0.26310,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5263,'1 ',  1023.980,    51.456,   447.120,   -99.630,1.01000,    0,  1458.000,   0.00000,   0.16260,   0.00000,   0.00000,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5281,'1 ',   266.982,   -29.720,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.10660,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5282,'1 ',   266.982,   -29.720,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.23940,   0.00000,   0.00000,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5283,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,    0,   321.280,   0.00000,   0.10650,   0.00000,   0.00000,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 5297,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,    0,     3.840,   0.00000,   0.19100,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
