% Case saved by PowerWorld Simulator, version 20, build date January 28, 2018
% Case Information Header = 6 lines
% This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
% Data research project and contains no CEII.
% Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
% Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% 
% Case Version: Feb. 3, 2018
function mpc = ACTIVSg2000
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
1001	1	20.78	5.89	0.00	0.00	1	0.9794356	-22.734844	115.00	9	1.100	0.900	25.75	-3.48	0	0
1002	1	15.41	4.37	0.00	0.00	1	1.0127364	-18.088545	115.00	9	1.100	0.900	84.21	0.49	0	0
1003	1	0.00	0.00	0.00	0.00	1	1.0092629	-17.086699	115.00	9	1.100	0.900	-6.74	0.14	0	0
1004	2	0.00	0.00	0.00	0.00	1	1.0130707	-18.933999	230.00	9	1.100	0.900	-7.08	6.03	0	0
1005	1	0.00	0.00	0.00	0.00	1	1.0055761	-16.077157	115.00	9	1.100	0.900	-52.96	-29.63	0	0
1006	2	0.00	0.00	0.00	0.00	1	1.0000000	-13.905591	13.80	9	1.100	0.900	-50.44	0.00	0	0
1007	1	7.01	1.99	0.00	-0.82	1	1.0200000	-18.467212	115.00	9	1.100	0.900	73.76	0.00	0	0
1008	1	0.00	0.00	0.00	0.00	1	1.0192851	-8.605207	115.00	9	1.100	0.900	-680.69	29.86	0	0
1009	2	0.00	0.00	0.00	0.00	1	1.0092402	-5.309598	13.80	9	1.100	0.900	-680.32	29.76	0	0
1010	1	0.00	0.00	0.00	-3.07	1	1.0200000	-16.792355	115.00	9	1.100	0.900	86.13	0.00	0	0
1011	2	0.00	0.00	0.00	0.00	1	1.0202111	-15.009826	22.00	9	1.100	0.900	86.02	0.00	0	0
1012	1	2.99	0.85	0.00	9.50	1	1.0059921	-25.342783	115.00	9	1.100	0.900	-344.59	36.10	0	0
1013	1	29.23	8.28	0.00	0.00	1	1.0056772	-15.436565	115.00	9	1.100	0.900	49.34	-0.98	0	0
1014	1	2.22	0.63	0.00	0.00	1	1.0123505	-11.913250	115.00	9	1.100	0.900	71.89	-7.32	0	0
1015	1	7.51	2.13	0.00	0.00	1	1.0218177	-18.214501	115.00	9	1.100	0.900	81.09	-0.15	0	0
1016	1	2.89	0.82	0.00	30.00	1	1.0174069	-15.485448	115.00	9	1.100	0.900	-1.91	-27.33	0	0
1017	1	18.34	5.20	0.00	0.00	1	0.9816734	-21.426222	115.00	9	1.100	0.900	26.56	-2.71	0	0
1018	1	0.07	0.02	0.00	0.00	1	0.9911469	-20.216148	115.00	9	1.100	0.900	29.91	-2.15	0	0
1019	1	61.78	17.50	0.00	142.98	1	0.9994919	-22.320417	115.00	9	1.100	0.900	21.25	-3.60	0	0
1020	1	0.00	0.00	0.00	67.23	1	1.0200000	-15.230064	115.00	9	1.100	0.900	-53.97	0.00	0	0
1021	2	0.00	0.00	0.00	0.00	1	1.0000000	-8.606761	13.80	9	1.100	0.900	-52.36	0.00	0	0
1022	1	0.00	0.00	0.00	0.00	1	1.0124231	-16.204693	115.00	9	1.100	0.900	-6.07	0.19	0	0
1023	2	0.00	0.00	0.00	0.00	1	1.0100000	-7.300393	13.80	9	1.100	0.900	-5.92	0.00	0	0
1024	1	63.04	17.86	0.00	0.00	1	0.9944951	-19.200249	115.00	9	1.100	0.900	32.46	-0.99	0	0
1025	1	0.00	0.00	0.00	0.00	1	1.0162883	-14.170406	115.00	9	1.100	0.900	-52.26	-11.84	0	0
1026	2	0.00	0.00	0.00	0.00	1	1.0000000	-4.641462	13.80	9	1.100	0.900	-49.53	0.00	0	0
1027	1	101.21	28.68	0.00	75.00	1	1.0053046	-25.833336	115.00	9	1.100	0.900	-5.64	-2.49	0	0
1028	1	10.01	2.84	0.00	0.00	1	1.0154159	-17.717136	115.00	9	1.100	0.900	-4.89	0.50	0	0
1029	1	83.18	23.57	0.00	40.00	1	1.0024174	-24.858888	115.00	9	1.100	0.900	-0.15	-0.61	0	0
1030	1	24.63	6.98	0.00	0.00	1	1.0122298	-13.411430	115.00	9	1.100	0.900	99.16	-10.05	0	0
1031	1	9.25	2.62	0.00	0.00	1	1.0121888	-17.672258	115.00	9	1.100	0.900	61.74	-0.03	0	0
1032	1	0.00	0.00	0.00	0.00	1	1.0006583	-12.280471	115.00	9	1.100	0.900	132.88	-43.51	0	0
1033	2	0.00	0.00	0.00	50.00	1	1.0167542	-16.898515	230.00	9	1.100	0.900	51.53	-22.14	0	0
1034	1	0.00	0.00	0.00	0.00	1	1.0045345	-14.320349	115.00	9	1.100	0.900	-27.54	-36.49	0	0
1035	2	0.00	0.00	0.00	0.00	1	1.0000000	-11.030416	13.80	9	1.100	0.900	-23.36	0.00	0	0
1036	1	13.60	3.85	0.00	0.00	1	0.9976248	-12.526972	115.00	9	1.100	0.900	107.44	-21.86	0	0
1037	1	102.24	28.97	0.00	0.00	1	0.9745044	-22.544800	115.00	9	1.100	0.900	27.08	-3.00	0	0
1038	1	0.00	0.00	0.00	0.00	1	1.0165674	-7.646607	115.00	9	1.100	0.900	110.79	-14.86	0	0
1039	2	0.00	0.00	0.00	0.00	1	1.0000000	-2.263052	22.00	9	1.100	0.900	112.08	0.00	0	0
1040	1	44.36	12.57	0.00	0.00	1	0.9940145	-20.480041	115.00	9	1.100	0.900	29.68	-1.71	0	0
1041	1	0.00	0.00	0.00	0.00	1	1.0017746	-15.107504	115.00	9	1.100	0.900	-1038.75	23.76	0	0
1042	2	0.00	0.00	0.00	0.00	1	1.0017746	-15.107504	13.80	9	1.100	0.900	-1038.75	23.76	0	0
1043	2	0.00	0.00	0.00	0.00	1	1.0000000	-11.864177	13.80	9	1.100	0.900	-1037.88	0.00	0	0
1044	1	14.68	4.16	0.00	0.00	1	1.0067555	-25.963881	115.00	9	1.100	0.900	-141.55	-40.27	0	0
1045	1	98.56	27.93	0.00	0.00	1	0.9774255	-24.447556	115.00	9	1.100	0.900	18.05	-3.50	0	0
1046	1	11.08	3.14	0.00	12.00	1	1.0176344	-22.491396	115.00	9	1.100	0.900	-423.42	31.55	0	0
1047	1	0.00	0.00	0.00	0.00	1	1.0052508	-13.350050	115.00	9	1.100	0.900	47.24	-1.28	0	0
1048	2	0.00	0.00	0.00	0.00	1	1.0052508	-13.350050	18.00	9	1.100	0.900	47.24	-1.28	0	0
1049	2	0.00	0.00	0.00	0.00	1	1.0052508	-13.350050	18.00	9	1.100	0.900	47.24	-1.28	0	0
1050	2	0.00	0.00	0.00	0.00	1	1.0000000	-8.284789	18.00	9	1.100	0.900	47.17	0.00	0	0
1051	2	0.00	0.00	0.00	0.00	1	1.0000000	-6.807389	18.00	9	1.100	0.900	47.05	0.00	0	0
1052	2	0.00	0.00	0.00	0.00	1	1.0000000	-9.134369	18.00	9	1.100	0.900	47.13	0.00	0	0
1053	2	0.00	0.00	0.00	0.00	1	1.0174089	-17.336160	230.00	9	1.100	0.900	46.38	-0.32	0	0
1054	1	14.99	4.25	0.00	0.00	1	1.0036844	-22.292331	115.00	9	1.100	0.900	-18.58	0.24	0	0
1055	1	3.98	1.13	0.00	0.00	1	1.0014050	-18.129563	115.00	9	1.100	0.900	-8.07	-0.03	0	0
1056	1	0.00	0.00	0.00	59.97	1	1.0200000	-21.819612	115.00	9	1.100	0.900	-20.84	0.00	0	0
1057	2	0.00	0.00	0.00	0.00	1	1.0200000	-21.819612	18.00	9	1.100	0.900	-20.84	0.00	0	0
1058	1	13.46	3.81	0.00	0.00	1	1.0193738	-11.220883	115.00	9	1.100	0.900	-585.80	13.30	0	0
1059	2	0.00	0.00	0.00	0.00	1	1.0193738	-11.220883	22.00	9	1.100	0.900	-585.80	13.30	0	0
1060	2	0.00	0.00	0.00	0.00	1	1.0193738	-11.220883	22.00	9	1.100	0.900	-585.80	13.30	0	0
1061	1	0.00	0.00	0.00	0.00	1	1.0065566	-17.219364	115.00	9	1.100	0.900	-60.92	-23.13	0	0
1062	2	0.00	0.00	0.00	0.00	1	1.0065566	-17.219364	13.80	9	1.100	0.900	-60.92	-23.13	0	0
1063	2	0.00	0.00	0.00	0.00	1	1.0065566	-17.219364	13.80	9	1.100	0.900	-60.92	-23.13	0	0
1064	1	123.76	35.07	0.00	0.00	1	0.9720345	-24.153272	115.00	9	1.100	0.900	23.25	-3.54	0	0
1065	1	0.00	0.00	0.00	0.00	1	1.0042605	-14.932578	115.00	9	1.100	0.900	-2026.49	113.31	0	0
1066	2	0.00	0.00	0.00	0.00	1	1.0000000	-7.399054	13.80	9	1.100	0.900	-2023.95	0.00	0	0
1067	1	101.55	28.77	0.00	0.00	1	0.9985952	-15.682480	115.00	9	1.100	0.900	-45.37	-60.77	0	0
1068	1	59.40	16.83	0.00	0.00	1	0.9868034	-16.436894	115.00	9	1.100	0.900	37.47	-15.81	0	0
1069	1	0.00	0.00	0.00	0.00	1	1.0225598	-8.732588	115.00	9	1.100	0.900	-619.52	14.71	0	0
1070	2	0.00	0.00	0.00	0.00	1	1.0400000	-4.228777	13.80	9	1.100	0.900	-617.12	0.00	0	0
1071	1	91.46	25.91	0.00	0.00	1	0.9870267	-21.474040	115.00	9	1.100	0.900	27.69	-3.35	0	0
1072	2	0.00	0.00	0.00	0.00	1	1.0100000	-12.110027	18.00	9	1.100	0.900	28.03	0.00	0	0
1073	2	0.00	0.00	0.00	0.00	1	1.0100000	-5.681972	18.00	9	1.100	0.900	28.34	0.00	0	0
1074	2	0.00	0.00	0.00	0.00	1	1.0100000	-7.738009	18.00	9	1.100	0.900	28.20	0.00	0	0
1075	2	0.00	0.00	0.00	0.00	1	1.0100000	-10.505543	18.00	9	1.100	0.900	28.16	0.00	0	0
1076	2	0.00	0.00	0.00	0.00	1	0.9870267	-21.474040	18.00	9	1.100	0.900	27.69	-3.35	0	0
1077	2	0.00	0.00	0.00	0.00	1	0.9870267	-21.474040	18.00	9	1.100	0.900	27.69	-3.35	0	0
1078	2	0.00	0.00	0.00	0.00	1	1.0100000	-11.024659	18.00	9	1.100	0.900	28.19	0.00	0	0
1079	2	0.00	0.00	0.00	0.00	1	1.0162141	-38.582859	500.00	9	1.100	0.900	38.02	-10.23	0	0
1080	2	0.00	0.00	0.00	0.00	1	1.0100000	-10.448676	18.00	9	1.100	0.900	28.06	0.00	0	0
1081	2	0.00	0.00	0.00	56.90	1	1.0200000	-18.691287	230.00	9	1.100	0.900	46.26	0.00	0	0
1082	2	0.00	0.00	0.00	0.00	1	1.0194126	-5.910392	115.00	9	1.100	0.900	-589.26	7.34	0	0
1083	1	39.95	11.32	0.00	26.15	1	1.0188617	-9.886743	115.00	9	1.100	0.900	102.17	-13.71	0	0
1084	2	0.00	0.00	0.00	0.00	1	1.0225199	-16.467206	115.00	9	1.100	0.900	-42.65	-7.50	0	0
1085	1	21.30	6.03	0.00	0.00	1	1.0089870	-15.342869	115.00	9	1.100	0.900	44.10	-0.93	0	0
1086	1	39.67	11.24	0.00	30.00	1	1.0153740	-17.585057	115.00	9	1.100	0.900	47.00	-1.18	0	0
1087	1	0.91	0.26	0.00	8.66	1	1.0200000	-16.125402	115.00	9	1.100	0.900	-514.20	0.00	0	0
1088	2	0.00	0.00	0.00	0.00	1	1.0000000	-11.878466	115.00	9	1.100	0.900	82.05	0.00	0	0
1089	1	40.60	11.50	0.00	0.00	1	0.9806318	-21.306753	115.00	9	1.100	0.900	-12.44	-0.27	0	0
1090	2	0.00	0.00	0.00	0.00	1	1.0200000	-16.145053	115.00	9	1.100	0.900	34.44	0.00	0	0
1091	1	11.62	3.29	0.00	0.00	1	1.0248315	-31.017725	161.00	9	1.100	0.900	-23.26	-0.76	0	0
2001	1	48.36	13.70	0.00	0.00	2	1.0017518	-59.982147	161.00	11	1.100	0.900	141.96	14.24	0	0
2002	1	0.00	0.00	0.00	0.00	2	1.0110610	-61.566631	500.00	11	1.100	0.900	148.20	16.97	0	0
2003	1	0.00	0.00	0.00	0.00	2	1.0093382	-63.828546	161.00	11	1.100	0.900	155.92	19.83	0	0
2004	2	0.00	0.00	0.00	0.00	2	1.0110610	-61.566631	13.80	11	1.100	0.900	148.20	16.97	0	0
2005	2	0.00	0.00	0.00	0.00	2	1.0110610	-61.566631	13.80	11	1.100	0.900	148.20	16.97	0	0
2006	2	0.00	0.00	0.00	0.00	2	1.0110610	-61.566631	13.80	11	1.100	0.900	148.20	16.97	0	0
2007	1	9.54	2.70	0.00	0.00	2	1.0025088	-59.751902	161.00	11	1.100	0.900	144.56	16.59	0	0
2008	1	8.06	2.28	0.00	0.00	2	1.0161296	-32.833005	161.00	10	1.100	0.900	6.86	-1.09	0	0
2009	1	39.14	11.09	0.00	113.65	2	1.0200000	-45.215386	161.00	11	1.100	0.900	19.71	0.00	0	0
2010	1	56.81	16.09	0.00	22.39	2	1.0200000	-36.405086	161.00	10	1.100	0.900	-47.20	0.00	0	0
2011	1	0.00	0.00	0.00	0.00	2	1.0388703	-32.100979	500.00	10	1.100	0.900	24.36	-0.35	0	0
2012	1	0.00	0.00	0.00	0.00	2	1.0270973	-29.869241	161.00	10	1.100	0.900	21.80	-0.72	0	0
2013	2	0.00	0.00	0.00	0.00	2	1.0305102	-29.761030	18.00	10	1.100	0.900	24.37	-0.36	0	0
2014	1	25.43	7.20	0.00	0.00	2	1.0144880	-33.408935	161.00	10	1.100	0.900	-1.87	-0.83	0	0
2015	1	4.69	1.33	0.00	0.00	2	1.0060782	-63.292789	161.00	11	1.100	0.900	247.05	17.44	0	0
2016	1	69.27	19.63	0.00	0.00	2	1.0060187	-69.954795	161.00	11	1.100	0.900	2322.91	545.82	0	0
2017	1	0.00	0.00	0.00	-200.00	2	1.0283919	-32.246830	500.00	10	1.100	0.900	21.48	0.19	0	0
2018	1	0.00	0.00	0.00	0.00	2	1.0264922	-31.456709	161.00	10	1.100	0.900	21.67	-0.10	0	0
2019	2	0.00	0.00	0.00	0.00	2	1.0283919	-32.246830	20.00	10	1.100	0.900	21.48	0.19	0	0
2020	1	47.97	13.59	0.00	0.00	2	0.9951749	-44.885383	161.00	11	1.100	0.900	25.69	4.26	0	0
2021	1	0.00	0.00	0.00	0.00	2	1.0138733	-56.702369	500.00	11	1.100	0.900	135.35	9.95	0	0
2022	1	11.56	3.28	0.00	0.00	2	1.0100102	-58.637546	161.00	11	1.100	0.900	138.84	13.08	0	0
2023	2	0.00	0.00	0.00	0.00	2	1.0200000	-55.139520	13.80	11	1.100	0.900	134.81	0.00	0	0
2024	2	0.00	0.00	0.00	0.00	2	1.0200000	-54.474073	13.80	11	1.100	0.900	134.66	0.00	0	0
2025	1	39.62	11.23	0.00	0.00	2	0.9940740	-44.124136	161.00	11	1.100	0.900	17.84	1.53	0	0
2026	1	18.57	5.26	0.00	0.00	2	1.0264805	-31.081493	161.00	10	1.100	0.900	23.86	-0.47	0	0
2027	1	3.55	1.01	0.00	0.00	2	1.0021966	-60.413018	161.00	11	1.100	0.900	143.72	14.98	0	0
2028	1	14.24	4.03	0.00	0.00	2	0.9945927	-47.249778	161.00	11	1.100	0.900	44.13	10.69	0	0
2029	1	3.20	0.91	0.00	0.00	2	1.0200518	-32.781385	161.00	10	1.100	0.900	-8.69	-0.56	0	0
2030	1	47.15	13.36	0.00	0.00	2	0.9883653	-64.039783	161.00	11	1.100	0.900	163.80	24.62	0	0
2031	1	5.77	1.63	0.00	0.00	2	1.0204588	-29.638731	161.00	10	1.100	0.900	-81.89	7.24	0	0
2032	1	3.35	0.95	0.00	0.00	2	1.0045360	-59.146912	161.00	11	1.100	0.900	142.62	15.33	0	0
2033	1	13.57	3.85	0.00	0.00	2	0.9908717	-65.552183	161.00	11	1.100	0.900	172.61	26.28	0	0
2034	1	5.34	1.51	0.00	0.00	2	1.0046209	-69.283118	161.00	11	1.100	0.900	2456.82	590.25	0	0
2035	1	4.68	1.33	0.00	0.00	2	1.0152073	-30.560737	161.00	10	1.100	0.900	-98.51	10.26	0	0
2036	1	41.59	11.78	0.00	0.00	2	0.9989410	-44.483250	161.00	11	1.100	0.900	20.61	1.77	0	0
2037	1	3.50	0.99	0.00	0.00	2	1.0166773	-63.626060	161.00	11	1.100	0.900	275.41	12.43	0	0
2038	1	2.60	0.74	0.00	0.00	2	1.0063308	-64.301324	161.00	11	1.100	0.900	159.84	21.48	0	0
2039	1	5.56	1.58	0.00	0.00	2	0.9912537	-60.671164	161.00	11	1.100	0.900	168.95	23.30	0	0
2040	1	15.90	4.51	0.00	0.00	2	1.0074385	-59.308023	161.00	11	1.100	0.900	140.74	13.75	0	0
2041	1	0.00	0.00	0.00	0.00	2	1.0280219	-27.686092	161.00	10	1.100	0.900	21.89	-0.54	0	0
2042	2	0.00	0.00	0.00	0.00	2	1.0194284	-25.110830	18.00	10	1.100	0.900	21.90	-2.89	0	0
2043	1	4.24	1.20	0.00	0.00	2	1.0050458	-69.589647	161.00	11	1.100	0.900	2400.33	573.93	0	0
2044	1	27.40	7.76	0.00	0.00	2	1.0130566	-65.383329	161.00	11	1.100	0.900	261.03	18.83	0	0
2045	1	22.61	6.40	0.00	0.00	2	0.9944497	-45.423966	161.00	11	1.100	0.900	29.44	5.70	0	0
2046	1	22.13	6.27	0.00	0.00	2	1.0045595	-68.896782	161.00	11	1.100	0.900	2515.88	603.88	0	0
2047	1	14.96	4.24	0.00	0.00	2	1.0079022	-64.729913	161.00	11	1.100	0.900	1395.57	363.42	0	0
2048	1	6.42	1.82	0.00	0.00	2	1.0237031	-31.710962	161.00	10	1.100	0.900	-50.44	2.94	0	0
2049	1	11.57	3.28	0.00	0.00	2	1.0177581	-40.946465	161.00	10	1.100	0.900	-0.79	2.06	0	0
2050	1	3.66	1.04	0.00	0.00	2	0.9941919	-63.235410	161.00	11	1.100	0.900	156.16	20.53	0	0
2051	1	17.85	5.06	0.00	0.00	2	0.9895520	-54.140347	161.00	11	1.100	0.900	119.27	25.26	0	0
2052	1	24.84	7.04	0.00	0.00	2	1.0174448	-31.963470	161.00	10	1.100	0.900	14.13	-1.11	0	0
2053	1	29.13	8.25	0.00	0.00	2	0.9910634	-59.360379	161.00	11	1.100	0.900	109.28	18.74	0	0
2054	1	0.00	0.00	0.00	0.00	2	0.9977811	-43.131310	500.00	11	1.100	0.900	19.47	0.99	0	0
2055	1	49.62	14.06	0.00	0.00	2	0.9973321	-43.960678	161.00	11	1.100	0.900	20.75	1.98	0	0
2056	2	0.00	0.00	0.00	0.00	2	0.9977811	-43.131310	18.00	11	1.100	0.900	19.47	0.99	0	0
2057	2	0.00	0.00	0.00	0.00	2	0.9900000	-38.725286	18.00	11	1.100	0.900	19.33	0.00	0	0
2058	1	0.00	0.00	0.00	0.00	2	1.0283596	-27.258033	161.00	10	1.100	0.900	22.11	-0.53	0	0
2059	2	0.00	0.00	0.00	0.00	2	1.0183617	-23.911715	13.80	10	1.100	0.900	22.09	-0.53	0	0
2060	1	3.80	1.08	0.00	0.00	2	0.9974049	-61.950951	161.00	11	1.100	0.900	151.97	19.29	0	0
2061	1	0.00	0.00	0.00	0.00	2	1.0211752	-37.427819	161.00	10	1.100	0.900	-16.07	0.88	0	0
2062	2	0.00	0.00	0.00	0.00	2	1.0200000	-35.131000	18.00	10	1.100	0.900	-16.06	0.00	0	0
2063	1	65.62	18.59	0.00	40.00	2	1.0060645	-68.258359	161.00	11	1.100	0.900	2558.98	612.12	0	0
2064	1	10.05	2.85	0.00	0.00	2	1.0031055	-60.277381	161.00	11	1.100	0.900	145.05	16.18	0	0
2065	1	78.36	22.20	0.00	94.98	2	1.0200000	-65.600732	161.00	11	1.100	0.900	317.77	0.00	0	0
2066	1	7.11	2.02	0.00	0.00	2	1.0144360	-27.628767	161.00	10	1.100	0.900	-119.17	10.10	0	0
2067	1	53.97	15.29	0.00	0.00	2	0.9923568	-44.047987	161.00	11	1.100	0.900	13.71	1.09	0	0
2068	1	5.76	1.63	0.00	0.00	2	0.9989951	-42.016304	161.00	11	1.100	0.900	-3.08	-0.22	0	0
2069	1	21.92	6.21	0.00	110.69	2	1.0200000	-69.116814	161.00	11	1.100	0.900	211.30	0.00	0	0
2070	1	0.00	0.00	0.00	0.00	2	1.0010765	-41.598099	161.00	11	1.100	0.900	-9.28	-0.19	0	0
2071	2	0.00	0.00	0.00	0.00	2	1.0000000	-37.919678	18.00	11	1.100	0.900	-9.22	0.00	0	0
2072	1	9.71	2.75	0.00	0.00	2	1.0148759	-67.240635	161.00	11	1.100	0.900	196.27	48.16	0	0
2073	1	0.00	0.00	0.00	0.00	2	1.0155141	-25.108834	161.00	10	1.100	0.900	-134.89	8.38	0	0
2074	1	0.00	0.00	0.00	0.00	2	1.0058489	-23.236834	115.00	10	1.100	0.900	-187.96	4.73	0	0
2075	1	0.00	0.00	0.00	0.00	2	1.0058489	-23.236834	115.00	10	1.100	0.900	-187.96	4.73	0	0
2076	2	0.00	0.00	0.00	0.00	2	1.0207772	-24.202140	24.00	10	1.100	0.900	-134.95	8.36	0	0
2077	1	0.00	0.00	0.00	0.00	2	1.0178964	-61.197723	161.00	11	1.100	0.900	244.47	11.61	0	0
2078	2	0.00	0.00	0.00	0.00	2	1.0200000	-57.875001	13.80	11	1.100	0.900	242.70	0.00	0	0
2079	1	4.48	1.27	0.00	0.00	2	1.0222991	-34.626738	161.00	10	1.100	0.900	-48.53	1.36	0	0
2080	1	16.93	4.80	0.00	0.00	2	0.9946218	-57.499175	161.00	11	1.100	0.900	160.85	24.69	0	0
2081	1	4.46	1.26	0.00	0.00	2	1.0009362	-65.107672	161.00	11	1.100	0.900	166.99	24.34	0	0
2082	1	59.03	16.73	0.00	0.00	2	1.0028710	-44.826631	161.00	11	1.100	0.900	20.42	1.53	0	0
2083	2	0.00	0.00	0.00	0.00	2	1.0175906	-43.247104	20.00	11	1.100	0.900	20.31	1.48	0	0
2084	2	0.00	0.00	0.00	0.00	2	1.0028710	-44.826631	20.00	11	1.100	0.900	20.42	1.53	0	0
2085	2	0.00	0.00	0.00	0.00	2	1.0028710	-44.826631	20.00	11	1.100	0.900	20.42	1.53	0	0
2086	1	2.19	0.62	0.00	0.00	2	0.9924453	-59.474499	161.00	11	1.100	0.900	165.92	23.98	0	0
2087	1	7.90	2.24	0.00	0.00	2	1.0173790	-27.472635	161.00	10	1.100	0.900	-109.69	9.05	0	0
2088	1	0.00	0.00	0.00	0.00	2	1.0000706	-41.716402	161.00	11	1.100	0.900	-5.34	-0.24	0	0
2089	2	0.00	0.00	0.00	0.00	2	1.0000000	-38.113501	24.00	11	1.100	0.900	-5.28	0.00	0	0
2090	1	2.42	0.69	0.00	0.00	2	1.0025227	-61.033299	161.00	11	1.100	0.900	146.66	16.35	0	0
2091	1	17.05	4.83	0.00	0.00	2	1.0162815	-33.978550	161.00	10	1.100	0.900	-72.42	7.20	0	0
2092	1	24.11	6.83	0.00	0.00	2	1.0054244	-66.568503	161.00	11	1.100	0.900	2569.97	618.26	0	0
2093	1	0.00	0.00	0.00	0.00	2	1.0272713	-30.621379	161.00	10	1.100	0.900	21.74	-0.43	0	0
2094	2	0.00	0.00	0.00	0.00	2	1.0272713	-30.621379	13.80	10	1.100	0.900	21.74	-0.43	0	0
2095	2	0.00	0.00	0.00	0.00	2	1.0272713	-30.621379	13.80	10	1.100	0.900	21.74	-0.43	0	0
2096	1	0.00	0.00	0.00	-122.33	2	1.0199998	-27.843170	500.00	10	1.100	0.900	9.97	0.64	0	0
2097	1	0.00	0.00	0.00	0.00	2	1.0192658	-27.282308	230.00	10	1.100	0.900	7.26	0.58	0	0
2098	1	0.00	0.00	0.00	0.00	2	1.0256479	-30.426538	161.00	10	1.100	0.900	-18.41	-1.66	0	0
2099	2	0.00	0.00	0.00	0.00	2	1.0200000	-27.699549	18.00	10	1.100	0.900	9.96	0.00	0	0
2100	2	0.00	0.00	0.00	0.00	2	1.0200000	-25.218709	18.00	10	1.100	0.900	9.93	0.00	0	0
2101	1	0.00	0.00	0.00	0.00	2	1.0105390	-62.673279	500.00	11	1.100	0.900	150.87	18.31	0	0
2102	1	0.00	0.00	0.00	0.00	2	1.0105919	-64.120882	161.00	11	1.100	0.900	176.22	27.20	0	0
2103	2	0.00	0.00	0.00	0.00	2	1.0105390	-62.673279	20.00	11	1.100	0.900	150.87	18.31	0	0
2104	2	0.00	0.00	0.00	0.00	2	1.0105390	-62.673279	20.00	11	1.100	0.900	150.87	18.31	0	0
2105	2	0.00	0.00	0.00	0.00	2	1.0105390	-62.673279	20.00	11	1.100	0.900	150.87	18.31	0	0
2106	1	14.40	4.08	0.00	0.00	2	0.9891329	-66.198009	161.00	11	1.100	0.900	178.08	28.53	0	0
2107	1	74.15	21.01	0.00	0.00	2	1.0051501	-64.992908	161.00	11	1.100	0.900	192.49	27.88	0	0
2108	1	2.14	0.61	0.00	0.00	2	0.9991016	-43.691094	161.00	10	1.100	0.900	-182.58	88.36	0	0
2109	1	33.81	9.58	0.00	0.00	2	1.0066134	-46.357265	161.00	11	1.100	0.900	29.53	4.94	0	0
2110	1	8.59	2.43	0.00	40.13	2	1.0200000	-62.269561	161.00	11	1.100	0.900	257.17	0.00	0	0
2111	1	13.95	3.95	0.00	0.00	2	0.9946072	-48.990101	161.00	11	1.100	0.900	-69.61	41.02	0	0
2112	1	4.54	1.29	0.00	0.00	2	0.9916571	-49.379366	161.00	11	1.100	0.900	66.39	17.32	0	0
2113	1	0.00	0.00	0.00	0.00	2	1.0137786	-56.233081	500.00	11	1.100	0.900	133.99	9.77	0	0
2114	1	70.78	20.05	0.00	0.00	2	1.0113736	-57.520113	161.00	11	1.100	0.900	136.16	11.95	0	0
2115	2	0.00	0.00	0.00	0.00	2	1.0048888	-52.239610	13.80	11	1.100	0.900	132.25	10.08	0	0
2116	2	0.00	0.00	0.00	0.00	2	1.0095429	-54.163985	13.80	11	1.100	0.900	133.15	9.89	0	0
2117	2	0.00	0.00	0.00	0.00	2	1.0021538	-51.600268	13.80	11	1.100	0.900	132.18	10.12	0	0
2118	2	0.00	0.00	0.00	0.00	2	1.0007844	-51.092416	13.80	11	1.100	0.900	131.90	10.19	0	0
2119	2	0.00	0.00	0.00	0.00	2	1.0084621	-53.711535	13.80	11	1.100	0.900	132.97	9.93	0	0
2120	2	0.00	0.00	0.00	0.00	2	1.0100000	-51.344328	13.80	11	1.100	0.900	132.69	0.00	0	0
2121	1	2.33	0.66	0.00	0.00	2	1.0061151	-59.941306	161.00	11	1.100	0.900	142.79	14.66	0	0
2122	1	6.72	1.90	0.00	0.00	2	0.9963019	-61.143020	161.00	11	1.100	0.900	151.13	19.27	0	0
2123	2	0.00	0.00	0.00	0.00	2	1.0285431	-27.029356	161.00	10	1.100	0.900	21.90	-0.58	0	0
2124	1	21.29	6.03	0.00	0.00	2	0.9877701	-67.273303	161.00	11	1.100	0.900	185.15	31.62	0	0
2125	1	4.06	1.15	0.00	0.00	2	0.9932884	-67.337716	161.00	11	1.100	0.900	282.33	18.75	0	0
2126	1	14.24	4.03	0.00	0.00	2	1.0068733	-67.004796	161.00	11	1.100	0.900	433.86	-10.06	0	0
2127	2	0.00	0.00	0.00	-155.97	2	1.0400000	-33.967593	500.00	10	1.100	0.900	25.38	0.00	0	0
2128	1	0.00	0.00	0.00	0.00	2	1.0300583	-32.477730	161.00	10	1.100	0.900	24.67	-0.51	0	0
2129	1	6.63	1.88	0.00	0.00	2	0.9922046	-66.114879	161.00	11	1.100	0.900	177.89	27.75	0	0
2130	1	0.00	0.00	0.00	0.00	2	1.0007321	-42.301537	161.00	10	1.100	0.900	-210.80	96.30	0	0
2131	1	0.00	0.00	0.00	0.00	2	0.9951718	-39.712836	115.00	10	1.100	0.900	-270.01	97.46	0	0
2132	1	11.94	3.38	0.00	10.00	2	1.0111016	-41.451971	115.00	10	1.100	0.900	-264.31	99.56	0	0
2133	1	5.68	1.61	0.00	0.00	2	1.0129003	-60.522664	161.00	11	1.100	0.900	228.43	15.14	0	0
3001	1	0.00	0.00	0.00	0.00	3	1.0045071	-56.055858	230.00	28	1.100	0.900	47.38	6.47	0	0
3002	1	112.86	31.98	0.00	0.00	3	0.9925381	-58.537415	115.00	28	1.100	0.900	45.23	5.45	0	0
3003	1	0.00	0.00	0.00	0.00	3	1.0139253	-18.246162	115.00	27	1.100	0.900	-695.07	17.00	0	0
3004	2	0.00	0.00	0.00	0.00	3	1.0090250	-16.644394	18.00	27	1.100	0.900	-694.75	16.93	0	0
3005	1	7.34	2.08	0.00	0.00	3	1.0105581	-58.521456	115.00	28	1.100	0.900	20.22	2.01	0	0
3006	1	7.35	2.08	0.00	0.00	3	0.9998442	-26.877872	115.00	27	1.100	0.900	-794.62	136.20	0	0
3007	1	14.96	4.24	0.00	0.00	3	1.0123256	-24.724902	115.00	27	1.100	0.900	-1158.26	188.58	0	0
3008	1	19.81	5.61	0.00	0.00	3	0.9910125	-37.183753	115.00	27	1.100	0.900	-393.06	160.71	0	0
3009	1	12.54	3.55	0.00	0.00	3	1.0111101	-31.252042	115.00	28	1.100	0.900	-263.41	27.71	0	0
3010	1	4.67	1.32	0.00	0.00	3	0.9970474	-57.524886	115.00	28	1.100	0.900	20.45	1.72	0	0
3011	1	27.14	7.69	0.00	0.00	3	1.0068971	-61.494144	115.00	28	1.100	0.900	287.90	37.44	0	0
3012	1	0.56	0.16	0.00	0.00	3	1.0082200	-61.089137	115.00	28	1.100	0.900	300.44	34.53	0	0
3013	1	64.56	18.29	0.00	65.00	3	1.0157866	-28.589048	115.00	27	1.100	0.900	-960.18	183.86	0	0
3014	1	22.00	6.23	0.00	0.00	3	1.0139610	-53.587730	115.00	28	1.100	0.900	76.17	27.97	0	0
3015	1	5.36	1.52	0.00	0.00	3	1.0111514	-17.008563	115.00	27	1.100	0.900	-269.59	-197.31	0	0
3016	1	0.00	0.00	0.00	0.00	3	1.0091303	-21.984673	115.00	27	1.100	0.900	-1129.79	123.33	0	0
3017	2	0.00	0.00	0.00	0.00	3	1.0100000	-16.780818	18.00	27	1.100	0.900	-1138.83	0.00	0	0
3018	1	0.00	0.00	0.00	0.00	3	1.0229356	-29.156049	230.00	27	1.100	0.900	-157.19	-28.19	0	0
3019	1	0.00	0.00	0.00	27.84	3	1.0200000	-30.777457	115.00	27	1.100	0.900	-213.19	0.00	0	0
3020	2	0.00	0.00	0.00	0.00	3	1.0300000	-25.014342	13.80	27	1.100	0.900	-154.13	0.00	0	0
3021	1	1.94	0.55	0.00	0.00	3	0.9992260	-35.741111	115.00	27	1.100	0.900	-338.63	100.99	0	0
3022	1	24.59	6.97	0.00	0.00	3	0.9959859	-18.121194	115.00	27	1.100	0.900	-50.00	-138.80	0	0
3023	1	10.41	2.95	0.00	46.37	3	1.0200000	-26.986888	115.00	27	1.100	0.900	-538.51	0.00	0	0
3024	1	10.13	2.87	0.00	0.00	3	1.0156701	-31.222678	115.00	28	1.100	0.900	-229.70	-19.67	0	0
3025	1	13.67	3.87	0.00	0.00	3	0.9934448	-45.629015	115.00	28	1.100	0.900	-105.46	77.83	0	0
3026	1	0.00	0.00	0.00	0.00	3	1.0240344	-36.852919	230.00	27	1.100	0.900	-722.65	73.67	0	0
3027	1	0.00	0.00	0.00	0.00	3	1.0169718	-37.434869	115.00	27	1.100	0.900	-740.59	323.85	0	0
3028	2	0.00	0.00	0.00	0.00	3	1.0369340	-34.250404	18.00	27	1.100	0.900	-726.05	2398.81	0	0
3029	1	4.87	1.38	0.00	0.00	3	1.0220906	-53.840897	115.00	28	1.100	0.900	47.79	0.36	0	0
3030	1	129.72	36.75	0.00	80.00	3	1.0081662	-40.188617	115.00	27	1.100	0.900	326.72	-108.02	0	0
3031	1	14.73	4.17	0.00	0.00	3	0.9971917	-26.254366	115.00	27	1.100	0.900	-579.08	82.95	0	0
3032	1	72.86	20.64	0.00	0.00	3	0.9999110	-27.145405	115.00	27	1.100	0.900	-959.52	165.50	0	0
3033	1	0.00	0.00	0.00	0.00	3	1.0072273	-15.053231	115.00	27	1.100	0.900	-809.50	10.49	0	0
3034	2	0.00	0.00	0.00	0.00	3	1.0300000	-5.774789	22.00	27	1.100	0.900	-806.79	0.00	0	0
3035	1	3.47	0.98	0.00	0.00	3	0.9959845	-44.739905	115.00	28	1.100	0.900	-96.95	75.17	0	0
3036	1	5.80	1.64	0.00	0.00	3	0.9928838	-41.904562	115.00	28	1.100	0.900	-204.01	116.17	0	0
3037	1	0.00	0.00	0.00	0.00	3	1.0228519	-25.530863	230.00	27	1.100	0.900	4.62	-6.50	0	0
3038	1	0.00	0.00	0.00	0.00	3	1.0038849	-20.121033	115.00	27	1.100	0.900	-111.31	-91.92	0	0
3039	2	0.00	0.00	0.00	0.00	3	1.0358056	-22.932201	13.80	27	1.100	0.900	5.22	-6.36	0	0
3040	1	14.61	4.14	0.00	0.00	3	0.9901182	-34.465473	115.00	27	1.100	0.900	51.99	-29.69	0	0
3041	1	0.00	0.00	0.00	0.00	3	1.0161746	-29.295400	230.00	27	1.100	0.900	44.29	-9.74	0	0
3042	1	8.75	2.48	0.00	0.00	3	1.0022267	-18.843463	115.00	27	1.100	0.900	-170.93	-1.39	0	0
3043	2	0.00	0.00	0.00	0.00	3	1.0161746	-29.295400	13.80	27	1.100	0.900	44.29	-9.74	0	0
3044	2	0.00	0.00	0.00	0.00	3	1.0161746	-29.295400	13.80	27	1.100	0.900	44.29	-9.74	0	0
3045	2	0.00	0.00	0.00	0.00	3	1.0161746	-29.295400	13.80	27	1.100	0.900	44.29	-9.74	0	0
3046	1	0.00	0.00	0.00	200.00	3	1.0123792	-34.755563	230.00	27	1.100	0.900	61.97	-20.09	0	0
3047	1	0.00	0.00	0.00	99.71	3	1.0200000	-20.528194	115.00	27	1.100	0.900	-397.20	0.00	0	0
3048	2	0.00	0.00	0.00	0.00	3	1.0180016	-41.667111	500.00	27	1.100	0.900	39.18	-12.01	0	0
3049	1	10.58	3.00	0.00	0.00	3	1.0003414	-30.031027	115.00	27	1.100	0.900	-555.47	97.88	0	0
3050	1	0.00	0.00	0.00	65.00	3	1.0137598	-34.098699	230.00	28	1.100	0.900	-89.28	-10.84	0	0
3051	1	145.29	41.17	0.00	20.00	3	0.9953169	-36.015782	115.00	28	1.100	0.900	-129.88	-5.10	0	0
3052	1	8.08	2.29	0.00	0.00	3	0.9975297	-58.953369	115.00	28	1.100	0.900	31.07	2.53	0	0
3053	1	0.00	0.00	0.00	0.00	3	1.0259886	-27.208467	230.00	27	1.100	0.900	142.04	-25.78	0	0
3054	1	0.00	0.00	0.00	0.00	3	1.0057989	-26.722572	115.00	27	1.100	0.900	-339.43	-6.18	0	0
3055	2	0.00	0.00	0.00	0.00	3	1.0400000	-24.317883	13.80	27	1.100	0.900	143.92	0.00	0	0
3056	2	0.00	0.00	0.00	0.00	3	1.0400000	-21.727173	13.80	27	1.100	0.900	144.51	0.00	0	0
3057	2	0.00	0.00	0.00	0.00	3	1.0400000	-21.894762	13.80	27	1.100	0.900	144.46	0.00	0	0
3058	1	0.00	0.00	0.00	0.00	3	1.0289719	-24.015596	230.00	27	1.100	0.900	48.25	-9.46	0	0
3059	1	0.00	0.00	0.00	0.00	3	1.0078403	-17.326662	115.00	27	1.100	0.900	-66.18	-9.65	0	0
3060	2	0.00	0.00	0.00	0.00	3	1.0400000	-16.429085	18.00	27	1.100	0.900	49.48	0.00	0	0
3061	2	0.00	0.00	0.00	0.00	3	1.0400000	-18.606442	18.00	27	1.100	0.900	49.17	0.00	0	0
3062	2	0.00	0.00	0.00	0.00	3	1.0400000	-21.295915	18.00	27	1.100	0.900	48.85	0.00	0	0
3063	2	0.00	0.00	0.00	0.00	3	1.0400000	-20.139270	18.00	27	1.100	0.900	48.99	0.00	0	0
3064	1	0.00	0.00	0.00	0.00	3	1.0155387	-18.483476	115.00	27	1.100	0.900	-441.40	5.39	0	0
3065	2	0.00	0.00	0.00	0.00	3	1.0000000	-12.363914	18.00	27	1.100	0.900	-437.63	0.00	0	0
3066	1	22.03	6.24	0.00	0.00	3	1.0008227	-42.961112	115.00	28	1.100	0.900	-85.40	67.11	0	0
3067	1	0.00	0.00	0.00	0.00	3	1.0257376	-19.847452	115.00	27	1.100	0.900	-782.53	55.00	0	0
3068	2	0.00	0.00	0.00	0.00	3	1.0400000	-16.950774	20.00	27	1.100	0.900	-785.43	0.00	0	0
3069	1	3.81	1.08	0.00	0.00	3	0.9961637	-29.613930	115.00	27	1.100	0.900	-685.86	165.66	0	0
3070	1	0.00	0.00	0.00	0.00	3	1.0172657	-21.149531	115.00	27	1.100	0.900	-799.48	89.37	0	0
3071	2	0.00	0.00	0.00	0.00	3	1.0027765	-16.550419	24.00	27	1.100	0.900	-805.84	691.42	0	0
3072	1	5.98	1.70	0.00	0.00	3	1.0030653	-38.791736	115.00	27	1.100	0.900	181.74	-57.12	0	0
3073	1	0.00	0.00	0.00	0.00	3	1.0009688	-54.686037	115.00	28	1.100	0.900	12.62	0.64	0	0
3074	2	0.00	0.00	0.00	0.00	3	1.0000000	-52.163522	13.80	28	1.100	0.900	12.57	0.00	0	0
3075	1	12.18	3.45	0.00	0.00	3	0.9948176	-40.369102	115.00	28	1.100	0.900	-178.52	76.92	0	0
3076	1	10.79	3.06	0.00	0.00	3	0.9972582	-56.137487	115.00	28	1.100	0.900	15.61	1.14	0	0
3077	1	68.66	19.45	0.00	0.00	3	1.0003948	-28.088496	115.00	27	1.100	0.900	-880.50	169.79	0	0
3078	1	0.00	0.00	0.00	0.00	3	1.0182663	-25.880820	230.00	27	1.100	0.900	4.75	-4.13	0	0
3079	1	0.00	0.00	0.00	0.00	3	1.0142237	-24.090342	161.00	27	1.100	0.900	-85.40	-5.49	0	0
3080	1	0.00	0.00	0.00	0.00	3	1.0044855	-21.192070	115.00	27	1.100	0.900	-104.33	-69.58	0	0
3081	2	0.00	0.00	0.00	0.00	3	1.0400000	-19.785023	20.00	27	1.100	0.900	5.35	0.00	0	0
3082	1	0.00	0.00	0.00	0.00	3	1.0173671	-28.074949	230.00	27	1.100	0.900	287.30	-82.05	0	0
3083	1	0.00	0.00	0.00	0.00	3	1.0112436	-24.253755	115.00	27	1.100	0.900	-1601.13	252.46	0	0
3084	2	0.00	0.00	0.00	0.00	3	1.0000000	-18.202932	13.80	27	1.100	0.900	301.29	0.00	0	0
3085	1	0.00	0.00	0.00	0.00	3	1.0036466	-18.446704	115.00	27	1.100	0.900	-134.60	-121.22	0	0
3086	2	0.00	0.00	0.00	0.00	3	1.0000000	-11.499540	13.20	27	1.100	0.900	-114.73	0.00	0	0
3087	2	0.00	0.00	0.00	0.00	3	1.0036466	-18.446704	13.20	27	1.100	0.900	-134.60	-121.22	0	0
3088	1	0.00	0.00	0.00	34.55	3	1.0200000	-33.277037	230.00	27	1.100	0.900	73.39	0.00	0	0
3089	1	0.00	0.00	0.00	0.00	3	1.0194197	-35.945769	161.00	27	1.100	0.900	58.86	-3.35	0	0
3090	1	0.00	0.00	0.00	0.00	3	1.0195628	-36.614078	161.00	27	1.100	0.900	48.71	-3.21	0	0
3091	1	0.00	0.00	0.00	81.81	3	1.0200000	-37.515490	115.00	27	1.100	0.900	35.07	0.00	0	0
3092	2	0.00	0.00	0.00	0.00	3	1.0400000	-26.431971	13.80	27	1.100	0.900	73.11	0.00	0	0
3093	1	5.05	1.43	0.00	0.00	3	0.9973061	-58.332150	115.00	28	1.100	0.900	24.57	2.07	0	0
3094	1	0.00	0.00	0.00	0.00	3	1.0137247	-23.300486	115.00	27	1.100	0.900	-1040.05	120.68	0	0
3095	2	0.00	0.00	0.00	0.00	3	1.0400000	-15.360146	18.00	27	1.100	0.900	-1053.13	0.00	0	0
3096	1	0.00	0.00	0.00	0.00	3	1.0196496	-21.481340	230.00	27	1.100	0.900	-3.01	1.01	0	0
3097	1	0.00	0.00	0.00	0.00	3	1.0160797	-19.625366	115.00	27	1.100	0.900	-3.83	0.75	0	0
3098	2	0.00	0.00	0.00	0.00	3	1.0400000	-12.800146	13.80	27	1.100	0.900	-3.11	0.00	0	0
3099	1	12.08	3.42	0.00	0.00	3	0.9985501	-28.885531	115.00	27	1.100	0.900	-897.00	189.17	0	0
3100	1	8.53	2.42	0.00	0.00	3	1.0003795	-35.020793	115.00	27	1.100	0.900	-421.77	244.26	0	0
3101	1	9.43	2.67	0.00	0.00	3	1.0017495	-48.154020	115.00	28	1.100	0.900	-47.35	37.66	0	0
3102	1	75.26	21.32	0.00	0.00	3	1.0108836	-37.659122	115.00	27	1.100	0.900	-710.72	466.51	0	0
3103	1	39.32	11.14	0.00	0.00	3	1.0067647	-20.706659	115.00	27	1.100	0.900	-937.12	67.76	0	0
3104	1	0.00	0.00	0.00	0.00	3	1.0087332	-47.729381	115.00	28	1.100	0.900	9.07	35.41	0	0
3105	2	0.00	0.00	0.00	0.00	3	1.0065081	-42.108732	13.20	28	1.100	0.900	3.41	121.10	0	0
3106	2	0.00	0.00	0.00	0.00	3	1.0000000	-41.072280	13.20	28	1.100	0.900	0.00	0.00	0	0
3107	1	14.87	4.21	0.00	0.00	3	0.9922886	-59.065770	115.00	28	1.100	0.900	39.27	4.19	0	0
3108	1	23.52	6.66	0.00	0.00	3	1.0009429	-57.072045	115.00	28	1.100	0.900	77.47	10.88	0	0
3109	1	0.00	0.00	0.00	0.00	3	1.0166353	-18.237594	115.00	27	1.100	0.900	-4.40	0.58	0	0
3110	2	0.00	0.00	0.00	0.00	3	1.0400000	-10.722222	13.80	27	1.100	0.900	-4.42	0.00	0	0
3111	1	0.00	0.00	0.00	0.00	3	1.0075028	-16.492230	115.00	27	1.100	0.900	-116.52	-1.59	0	0
3112	2	0.00	0.00	0.00	0.00	3	1.0000000	-8.322669	18.00	27	1.100	0.900	-114.60	0.00	0	0
3113	2	0.00	0.00	0.00	0.00	3	1.0000000	-8.319085	18.00	27	1.100	0.900	-115.05	0.00	0	0
3114	1	98.31	27.85	0.00	0.00	3	1.0055665	-34.546572	115.00	27	1.100	0.900	-336.61	-55.03	0	0
3115	1	9.58	2.71	0.00	0.00	3	1.0026805	-21.923846	115.00	27	1.100	0.900	-223.33	4.20	0	0
3116	1	0.00	0.00	0.00	0.00	3	1.0044781	-15.292694	115.00	27	1.100	0.900	-791.11	2.27	0	0
3117	2	0.00	0.00	0.00	0.00	3	1.0000000	-12.237200	13.80	27	1.100	0.900	-789.33	0.00	0	0
3118	2	0.00	0.00	0.00	0.00	3	1.0000000	-11.267693	13.80	27	1.100	0.900	-786.29	0.00	0	0
3119	1	0.00	0.00	0.00	0.00	3	1.0228104	-52.158560	115.00	28	1.100	0.900	3.17	2.53	0	0
3120	2	0.00	0.00	0.00	0.00	3	1.0231904	-50.681640	13.80	28	1.100	0.900	3.05	2.54	0	0
3121	1	0.00	0.00	0.00	0.00	3	1.0131802	-16.426052	115.00	27	1.100	0.900	-1173.72	23.28	0	0
3122	2	0.00	0.00	0.00	0.00	3	1.0000000	-7.550604	18.00	27	1.100	0.900	-1158.90	0.00	0	0
3123	1	66.07	18.72	0.00	0.00	3	0.9925230	-57.214879	115.00	28	1.100	0.900	12.89	0.51	0	0
3124	1	64.54	18.29	0.00	44.23	3	1.0200000	-60.021115	115.00	28	1.100	0.900	264.53	0.00	0	0
3125	1	91.26	25.86	0.00	0.00	3	1.0038304	-37.687886	115.00	27	1.100	0.900	-83.75	90.47	0	0
3126	1	9.96	2.82	0.00	37.42	3	1.0200000	-57.577916	115.00	28	1.100	0.900	13.07	0.00	0	0
3127	2	0.00	0.00	0.00	0.00	3	1.0148025	-16.483385	115.00	27	1.100	0.900	-1516.54	2114.75	0	0
3128	1	2.82	0.80	0.00	0.00	3	1.0066934	-18.075987	115.00	27	1.100	0.900	-176.81	-135.18	0	0
3129	2	0.00	0.00	0.00	0.00	3	1.0204972	-16.897979	115.00	27	1.100	0.900	-1142.75	1404.65	0	0
3130	1	92.15	26.11	0.00	0.00	3	1.0025904	-19.108250	115.00	27	1.100	0.900	-65.66	-14.85	0	0
3131	2	0.00	0.00	0.00	0.00	3	1.0175503	-22.172623	115.00	27	1.100	0.900	-869.89	106.77	0	0
3132	1	9.56	2.71	0.00	0.00	3	0.9910961	-40.363964	115.00	28	1.100	0.900	-254.21	115.37	0	0
3133	2	0.00	0.00	0.00	0.00	3	1.0165218	-22.124670	230.00	27	1.100	0.900	-7.23	1.24	0	0
3134	1	0.00	0.00	0.00	0.00	3	1.0159936	-22.900335	161.00	27	1.100	0.900	-125.23	22.50	0	0
3135	1	0.00	0.00	0.00	0.00	3	1.0073827	-19.339517	161.00	27	1.100	0.900	-448.65	72.06	0	0
3136	1	46.96	13.30	0.00	0.00	3	1.0013606	-15.648669	115.00	27	1.100	0.900	-788.83	7.15	0	0
3137	2	0.00	0.00	0.00	0.00	3	1.0171566	-23.627709	115.00	27	1.100	0.900	-1284.21	203.55	0	0
3138	1	10.95	3.10	0.00	0.00	3	1.0098204	-39.150745	115.00	28	1.100	0.900	-106.15	38.17	0	0
3139	1	14.92	4.23	0.00	0.00	3	0.9882783	-29.678592	115.00	27	1.100	0.900	-74.95	-26.88	0	0
3140	1	0.22	0.06	0.00	0.00	3	0.9931273	-30.103057	115.00	27	1.100	0.900	-617.23	144.28	0	0
3141	2	0.00	0.00	0.00	0.00	3	1.0157242	-17.828457	115.00	27	1.100	0.900	-636.98	8.44	0	0
3142	1	7.07	2.00	0.00	30.00	3	1.0183086	-40.345005	115.00	27	1.100	0.900	19.63	38.14	0	0
3143	1	5.75	1.63	0.00	17.00	3	1.0000361	-38.881057	115.00	28	1.100	0.900	-343.94	152.35	0	0
3144	1	5.56	1.57	0.00	0.00	3	0.9940359	-39.807665	115.00	28	1.100	0.900	-297.51	134.71	0	0
3145	1	2.94	0.83	0.00	0.00	3	1.0049354	-23.759681	115.00	27	1.100	0.900	-1010.19	147.35	0	0
3146	1	12.04	3.41	0.00	15.00	3	1.0165387	-35.689920	115.00	28	1.100	0.900	-188.37	41.09	0	0
3147	1	34.76	9.85	0.00	29.16	3	1.0200000	-56.133820	115.00	28	1.100	0.900	58.06	0.00	0	0
4002	1	1.01	0.29	0.00	0.00	4	1.0150866	-53.254420	115.00	20	1.100	0.900	7.08	1.87	0	0
4003	1	127.29	36.07	0.00	0.00	4	0.9953162	-72.588868	115.00	19	1.100	0.900	1762.88	217.81	0	0
4004	1	0.00	0.00	0.00	0.00	4	1.0174615	-56.258627	230.00	20	1.100	0.900	16.11	11.05	0	0
4005	1	164.14	46.51	0.00	70.00	4	1.0152602	-60.471782	115.00	20	1.100	0.900	14.71	8.79	0	0
4006	1	2.75	0.78	0.00	0.00	4	1.0218593	-55.751230	115.00	20	1.100	0.900	162.12	58.74	0	0
4007	1	183.66	52.04	0.00	0.00	4	0.9994315	-73.182023	115.00	19	1.100	0.900	2018.72	13.73	0	0
4008	1	32.49	9.21	0.00	0.00	4	0.9886254	-55.039968	115.00	20	1.100	0.900	54.38	14.72	0	0
4009	1	0.00	0.00	0.00	0.00	4	1.0221857	-46.738805	115.00	21	1.100	0.900	1.48	39.10	0	0
4010	2	0.00	0.00	0.00	0.00	4	1.0300000	-43.896510	20.00	21	1.100	0.900	-2006.07	0.00	0	0
4011	1	16.05	4.55	0.00	0.00	4	1.0151829	-57.738883	115.00	19	1.100	0.900	334.76	106.79	0	0
4012	1	13.74	3.89	0.00	50.00	4	1.0144721	-69.422294	115.00	19	1.100	0.900	1693.71	-38.92	0	0
4013	1	92.35	26.17	0.00	0.00	4	1.0012721	-71.685477	115.00	19	1.100	0.900	2095.81	54.02	0	0
4014	1	0.00	0.00	0.00	0.00	4	1.0166327	-53.200432	230.00	20	1.100	0.900	-8.07	6.74	0	0
4015	1	159.81	45.28	0.00	65.14	4	1.0200000	-54.698433	115.00	20	1.100	0.900	-7.27	0.00	0	0
4016	1	6.25	1.77	0.00	0.00	4	1.0035259	-50.350186	115.00	20	1.100	0.900	45.84	10.99	0	0
4017	1	89.56	25.38	0.00	0.00	4	1.0082429	-48.630046	115.00	21	1.100	0.900	619.06	69.72	0	0
4018	1	7.14	2.02	0.00	0.00	4	0.9999583	-47.432605	115.00	21	1.100	0.900	407.19	76.79	0	0
4019	1	135.83	38.48	0.00	0.00	4	0.9854058	-67.650039	115.00	19	1.100	0.900	1374.85	-10.99	0	0
4020	1	117.81	33.38	0.00	0.00	4	0.9824545	-50.499389	115.00	21	1.100	0.900	1284.64	89.18	0	0
4021	1	31.97	9.06	0.00	0.00	4	0.9937482	-66.959248	115.00	19	1.100	0.900	2704.51	-34.99	0	0
4022	1	5.56	1.58	0.00	0.00	4	1.0026665	-59.942857	115.00	20	1.100	0.900	11.32	6.94	0	0
4023	1	5.06	1.43	0.00	0.00	4	1.0034572	-52.491945	115.00	20	1.100	0.900	53.59	14.57	0	0
4024	1	0.00	0.00	0.00	0.00	4	1.0170594	-42.385390	230.00	20	1.100	0.900	21.35	-0.15	0	0
4025	1	0.00	0.00	0.00	0.00	4	1.0132940	-46.293544	115.00	20	1.100	0.900	32.34	5.81	0	0
4026	2	0.00	0.00	0.00	0.00	4	1.0300000	-34.943464	13.80	20	1.100	0.900	21.29	0.00	0	0
4027	1	65.12	18.45	0.00	0.00	4	1.0118439	-73.200171	115.00	19	1.100	0.900	1966.63	0.70	0	0
4028	1	0.00	0.00	0.00	0.00	4	1.0139851	-33.929123	230.00	21	1.100	0.900	60.41	1.78	0	0
4029	1	0.00	0.00	0.00	0.00	4	1.0135930	-35.899201	115.00	21	1.100	0.900	65.57	4.74	0	0
4030	2	0.00	0.00	0.00	0.00	4	1.0100000	-30.532262	13.80	21	1.100	0.900	18.97	0.00	0	0
4031	1	2.75	0.78	0.00	0.00	4	1.0173650	-57.989348	115.00	20	1.100	0.900	904.13	143.33	0	0
4032	1	91.39	25.89	0.00	0.00	4	0.9801593	-55.258857	115.00	21	1.100	0.900	1794.36	414.63	0	0
4033	1	126.25	35.77	0.00	0.00	4	1.0019671	-59.036823	115.00	20	1.100	0.900	993.05	145.14	0	0
4034	1	37.64	10.66	0.00	0.00	4	0.9991860	-71.648315	115.00	19	1.100	0.900	1789.16	35.54	0	0
4035	1	79.16	22.43	0.00	0.00	4	0.9849779	-48.942528	115.00	21	1.100	0.900	822.92	148.39	0	0
4036	1	35.07	9.94	0.00	0.00	4	0.9911260	-55.745898	115.00	20	1.100	0.900	1.84	1.88	0	0
4037	1	28.72	8.14	0.00	65.00	4	1.0085001	-49.346120	115.00	21	1.100	0.900	536.28	65.88	0	0
4038	1	83.30	23.60	0.00	0.00	4	0.9915965	-48.698232	115.00	21	1.100	0.900	670.75	32.49	0	0
4039	1	0.00	0.00	0.00	0.00	4	1.0118192	-61.343030	230.00	19	1.100	0.900	97.04	126.35	0	0
4040	1	225.66	63.94	0.00	342.33	4	1.0200000	-64.962558	115.00	19	1.100	0.900	726.55	0.00	0	0
4041	1	0.00	0.00	0.00	0.00	4	1.0042423	-65.905051	230.00	19	1.100	0.900	107.34	286.26	0	0
4042	1	215.18	60.97	0.00	0.00	4	1.0097818	-71.139773	115.00	19	1.100	0.900	189.84	449.77	0	0
4043	1	2.47	0.70	0.00	0.00	4	1.0108197	-58.178460	115.00	19	1.100	0.900	796.88	79.86	0	0
4044	1	0.00	0.00	0.00	0.00	4	1.0133873	-56.903558	115.00	19	1.100	0.900	5.29	32.71	0	0
4045	2	0.00	0.00	0.00	0.00	4	1.0200000	-48.525449	13.80	19	1.100	0.900	1.26	0.00	0	0
4046	2	0.00	0.00	0.00	0.00	4	1.0200000	-53.028412	13.80	19	1.100	0.900	2.30	0.00	0	0
4047	2	0.00	0.00	0.00	0.00	4	1.0200000	-55.526981	13.80	19	1.100	0.900	0.01	0.00	0	0
4048	1	13.10	3.71	0.00	0.00	4	0.9997810	-66.471509	115.00	19	1.100	0.900	1138.35	32.39	0	0
4049	1	0.00	0.00	0.00	0.00	4	1.0044680	-60.642230	115.00	19	1.100	0.900	1197.39	-68.13	0	0
4050	2	0.00	0.00	0.00	0.00	4	1.0000000	-57.218408	13.80	19	1.100	0.900	-802.96	0.00	0	0
4051	1	89.39	25.33	0.00	0.00	4	0.9830021	-54.697028	115.00	21	1.100	0.900	1009.94	48.55	0	0
4052	2	0.00	0.00	0.00	0.00	4	1.0193670	-50.491538	18.00	21	1.100	0.900	999.31	44.10	0	0
4053	1	0.11	0.03	0.00	0.00	4	1.0124327	-50.681833	115.00	19	1.100	0.900	-94.00	18.06	0	0
4054	1	5.60	1.59	0.00	0.00	4	0.9999935	-49.140342	115.00	21	1.100	0.900	599.87	52.44	0	0
4055	1	17.78	5.04	0.00	0.00	4	0.9882786	-47.779043	115.00	21	1.100	0.900	403.80	157.82	0	0
4056	1	0.00	0.00	0.00	0.00	4	1.0197263	-39.172142	230.00	21	1.100	0.900	18.42	8.94	0	0
4057	1	0.00	0.00	0.00	0.00	4	1.0009379	-44.655429	115.00	21	1.100	0.900	384.04	144.25	0	0
4058	2	0.00	0.00	0.00	0.00	4	1.0300000	-36.015071	13.80	21	1.100	0.900	17.46	0.00	0	0
4059	2	0.00	0.00	0.00	0.00	4	1.0300000	-36.929282	13.80	21	1.100	0.900	17.40	0.00	0	0
4060	2	0.00	0.00	0.00	0.00	4	1.0300000	-33.469023	13.80	21	1.100	0.900	17.52	0.00	0	0
4061	2	0.00	0.00	0.00	0.00	4	1.0300000	-34.518886	13.80	21	1.100	0.900	17.74	0.00	0	0
4062	2	0.00	0.00	0.00	0.00	4	1.0300000	-32.453909	13.80	21	1.100	0.900	18.22	0.00	0	0
4063	2	0.00	0.00	0.00	0.00	4	1.0300000	-35.202870	13.80	21	1.100	0.900	17.70	0.00	0	0
4064	1	8.82	2.50	0.00	0.00	4	0.9929700	-48.157660	115.00	21	1.100	0.900	582.76	117.96	0	0
4065	2	0.00	0.00	0.00	0.00	4	1.0200000	-43.148107	18.00	21	1.100	0.900	561.98	0.00	0	0
4066	1	191.53	54.27	0.00	145.13	4	1.0118625	-73.748469	115.00	19	1.100	0.900	1978.61	308.83	0	0
4067	1	159.46	45.18	0.00	0.00	4	0.9876811	-64.761386	115.00	19	1.100	0.900	1281.00	-28.91	0	0
4068	1	27.99	7.93	0.00	0.00	4	1.0018135	-73.149540	115.00	19	1.100	0.900	1659.05	184.12	0	0
4069	1	4.24	1.20	0.00	0.00	4	0.9937521	-48.021948	115.00	21	1.100	0.900	368.82	106.62	0	0
4070	1	0.00	0.00	0.00	0.00	4	1.0130314	-51.566956	230.00	19	1.100	0.900	42.86	17.25	0	0
4071	1	281.45	79.75	0.00	0.00	4	0.9951350	-56.055373	115.00	19	1.100	0.900	183.42	63.60	0	0
4072	1	51.71	14.65	0.00	0.00	4	0.9947355	-47.711152	115.00	21	1.100	0.900	54.34	13.61	0	0
4073	1	0.00	0.00	0.00	0.00	4	1.0115984	-61.536012	230.00	19	1.100	0.900	48.50	139.19	0	0
4074	1	0.00	0.00	0.00	0.00	4	1.0182823	-64.090802	115.00	19	1.100	0.900	875.84	-43.92	0	0
4075	2	0.00	0.00	0.00	0.00	4	1.0115984	-61.536012	24.00	19	1.100	0.900	48.50	139.19	0	0
4076	2	0.00	0.00	0.00	0.00	4	1.0300000	-55.760267	24.00	19	1.100	0.900	30.72	0.00	0	0
4077	2	0.00	0.00	0.00	0.00	4	1.0300000	-57.916656	24.00	19	1.100	0.900	29.51	0.00	0	0
4078	1	84.07	23.82	0.00	0.00	4	0.9855115	-48.231150	115.00	21	1.100	0.900	247.78	98.78	0	0
4079	1	171.21	48.51	0.00	0.00	4	1.0072798	-68.026211	115.00	19	1.100	0.900	619.17	3.64	0	0
4080	1	0.00	0.00	0.00	0.00	4	1.0282361	-44.302914	230.00	21	1.100	0.900	18.57	0.96	0	0
4081	1	0.00	0.00	0.00	0.00	4	1.0133673	-47.764069	115.00	21	1.100	0.900	636.52	81.60	0	0
4082	2	0.00	0.00	0.00	0.00	4	1.0400000	-37.738175	13.80	21	1.100	0.900	18.46	0.00	0	0
4083	2	0.00	0.00	0.00	0.00	4	1.0400000	-38.257771	13.80	21	1.100	0.900	18.38	0.00	0	0
4084	2	0.00	0.00	0.00	0.00	4	1.0400000	-41.011239	13.80	21	1.100	0.900	18.48	0.00	0	0
4085	2	0.00	0.00	0.00	0.00	4	1.0400000	-42.359185	13.80	21	1.100	0.900	18.76	0.00	0	0
4086	1	19.87	5.63	0.00	95.16	4	1.0200000	-61.302781	115.00	19	1.100	0.900	1083.25	0.00	0	0
4087	1	2.08	0.59	0.00	120.00	4	1.0149695	-49.305226	115.00	21	1.100	0.900	362.18	16.19	0	0
4088	1	212.52	60.21	0.00	278.42	4	1.0200000	-72.875457	115.00	19	1.100	0.900	1940.05	0.00	0	0
4089	1	8.60	2.44	0.00	0.00	4	1.0022485	-64.747037	115.00	19	1.100	0.900	1953.43	-76.15	0	0
4090	2	0.00	0.00	0.00	0.00	4	1.0022485	-64.747037	13.80	19	1.100	0.900	1953.43	-76.15	0	0
4091	2	0.00	0.00	0.00	0.00	4	1.0100000	-62.098031	13.80	19	1.100	0.900	1954.75	0.00	0	0
4092	2	0.00	0.00	0.00	0.00	4	1.0022485	-64.747037	13.80	19	1.100	0.900	1953.43	-76.15	0	0
4093	2	0.00	0.00	0.00	0.00	4	1.0100000	-60.924596	13.80	19	1.100	0.900	1947.88	0.00	0	0
4094	2	0.00	0.00	0.00	0.00	4	1.0100000	-63.301481	13.80	19	1.100	0.900	1954.75	0.00	0	0
4095	2	0.00	0.00	0.00	0.00	4	1.0100000	-61.812281	13.80	19	1.100	0.900	1952.24	0.00	0	0
4096	2	0.00	0.00	0.00	0.00	4	1.0022485	-64.747037	13.80	19	1.100	0.900	1953.43	-76.15	0	0
4097	2	0.00	0.00	0.00	0.00	4	1.0100000	-61.419655	13.80	19	1.100	0.900	1951.29	0.00	0	0
4098	2	0.00	0.00	0.00	0.00	4	1.0022485	-64.747037	13.80	19	1.100	0.900	1953.43	-76.15	0	0
4099	1	15.17	4.30	0.00	0.00	4	0.9920806	-50.159937	115.00	21	1.100	0.900	599.82	72.01	0	0
4100	1	50.60	14.34	0.00	0.00	4	0.9923566	-47.608662	115.00	21	1.100	0.900	-107.49	-8.52	0	0
4101	1	128.14	36.31	0.00	0.00	4	0.9993778	-58.884792	115.00	20	1.100	0.900	988.94	140.12	0	0
4102	1	24.17	6.85	0.00	0.00	4	1.0038421	-58.882738	115.00	19	1.100	0.900	-68.17	82.40	0	0
4103	1	189.88	53.80	0.00	120.00	4	1.0048820	-74.238010	115.00	19	1.100	0.900	2048.22	194.16	0	0
4104	1	0.00	0.00	0.00	0.00	4	0.9976876	-46.690048	115.00	21	1.100	0.900	518.27	154.70	0	0
4105	2	0.00	0.00	0.00	0.00	4	1.0100000	-43.311953	18.00	21	1.100	0.900	-1505.17	0.00	0	0
4106	1	37.55	10.64	0.00	0.00	4	0.9964684	-58.201038	115.00	19	1.100	0.900	457.59	65.35	0	0
4107	1	118.36	33.54	0.00	0.00	4	1.0073043	-72.660762	115.00	19	1.100	0.900	2005.96	336.43	0	0
4108	1	28.34	8.03	0.00	0.00	4	0.9980118	-45.215826	115.00	21	1.100	0.900	396.61	144.28	0	0
4109	1	110.86	31.41	0.00	0.00	4	0.9822351	-49.951440	115.00	21	1.100	0.900	1838.42	609.73	0	0
4110	1	57.35	16.25	0.00	0.00	4	1.0031488	-63.107453	115.00	19	1.100	0.900	1287.64	-116.48	0	0
4111	1	104.08	29.49	0.00	0.00	4	0.9848204	-67.349875	115.00	19	1.100	0.900	2167.29	-34.12	0	0
4112	1	5.59	1.58	0.00	0.00	4	1.0098694	-54.663217	115.00	21	1.100	0.900	459.83	80.32	0	0
4113	1	0.00	0.00	0.00	0.00	4	1.0216271	-55.738632	230.00	20	1.100	0.900	30.02	13.20	0	0
4114	1	0.00	0.00	0.00	0.00	4	1.0116506	-57.926734	115.00	20	1.100	0.900	10.62	7.32	0	0
4115	2	0.00	0.00	0.00	0.00	4	1.0400000	-51.925268	13.80	20	1.100	0.900	29.46	0.00	0	0
4116	2	0.00	0.00	0.00	0.00	4	1.0400000	-51.970916	13.80	20	1.100	0.900	29.32	0.00	0	0
4117	1	18.89	5.35	0.00	0.00	4	1.0092417	-48.036754	115.00	20	1.100	0.900	37.96	7.40	0	0
4118	1	13.88	3.93	0.00	0.00	4	0.9821868	-56.409922	115.00	21	1.100	0.900	714.83	-10.68	0	0
4119	1	55.57	15.75	0.00	0.00	4	1.0085597	-58.153200	115.00	19	1.100	0.900	769.81	49.64	0	0
4120	1	46.52	13.18	0.00	0.00	4	0.9889244	-47.922079	115.00	21	1.100	0.900	-5.30	18.47	0	0
4121	1	4.11	1.16	0.00	50.00	4	1.0103282	-68.810858	115.00	19	1.100	0.900	1508.77	-53.45	0	0
4122	1	146.11	41.40	0.00	150.00	4	1.0068724	-71.892262	115.00	19	1.100	0.900	2157.79	-3.75	0	0
4123	1	90.50	25.64	0.00	0.00	4	0.9885219	-50.068629	115.00	21	1.100	0.900	875.06	108.20	0	0
4124	1	24.38	6.91	0.00	0.00	4	0.9927773	-62.572249	115.00	19	1.100	0.900	860.12	242.42	0	0
4125	1	4.50	1.28	0.00	0.00	4	0.9924637	-46.260047	115.00	21	1.100	0.900	792.44	21.17	0	0
4126	1	127.38	36.09	0.00	0.00	4	1.0041991	-56.484022	115.00	19	1.100	0.900	-36.13	46.43	0	0
4127	1	87.29	24.73	0.00	70.00	4	0.9988259	-58.181454	115.00	21	1.100	0.900	2513.79	-1142.84	0	0
4128	1	123.51	35.00	0.00	70.00	4	0.9957573	-69.675533	115.00	19	1.100	0.900	1292.25	280.72	0	0
4129	1	18.51	5.25	0.00	0.00	4	1.0247231	-56.325496	115.00	20	1.100	0.900	789.99	175.89	0	0
4130	1	9.48	2.69	0.00	20.90	4	1.0200000	-57.775884	115.00	20	1.100	0.900	796.67	0.00	0	0
4131	1	0.00	0.00	0.00	59.58	4	1.0200000	-50.629744	230.00	20	1.100	0.900	-0.64	0.00	0	0
4132	1	33.09	9.38	0.00	0.00	4	1.0180104	-51.568094	115.00	20	1.100	0.900	-0.02	0.41	0	0
4133	2	0.00	0.00	0.00	0.00	4	1.0200000	-50.629744	20.00	20	1.100	0.900	-0.64	0.00	0	0
4134	2	0.00	0.00	0.00	0.00	4	1.0146714	-49.792392	20.00	20	1.100	0.900	-0.63	-0.00	0	0
4135	2	0.00	0.00	0.00	0.00	4	1.0150672	-49.831406	20.00	20	1.100	0.900	-0.63	-0.00	0	0
4136	2	0.00	0.00	0.00	0.00	4	1.0133706	-49.581270	20.00	20	1.100	0.900	-0.63	-0.00	0	0
4137	2	0.00	0.00	0.00	0.00	4	1.0200000	-50.629744	20.00	20	1.100	0.900	-0.64	0.00	0	0
4138	2	0.00	0.00	0.00	0.00	4	1.0200000	-50.629744	20.00	20	1.100	0.900	-0.64	0.00	0	0
4139	1	10.62	3.01	0.00	0.00	4	0.9828805	-54.805601	115.00	21	1.100	0.900	684.00	-51.64	0	0
4140	1	0.00	0.00	0.00	0.00	4	1.0284504	-48.735268	230.00	21	1.100	0.900	146.80	18.45	0	0
4141	1	0.00	0.00	0.00	60.30	4	1.0200000	-51.913309	115.00	21	1.100	0.900	339.36	0.00	0	0
4142	2	0.00	0.00	0.00	0.00	4	1.0392398	-46.638291	13.80	21	1.100	0.900	145.26	18.07	0	0
4143	1	14.36	4.07	0.00	0.00	4	1.0014347	-54.199628	115.00	20	1.100	0.900	1.56	1.50	0	0
4144	1	16.36	4.63	0.00	0.00	4	0.9846782	-56.116972	115.00	21	1.100	0.900	1656.11	-448.59	0	0
4145	1	49.86	14.13	0.00	0.00	4	0.9925058	-46.723511	115.00	21	1.100	0.900	420.16	158.52	0	0
4146	1	0.00	0.00	0.00	0.00	4	1.0214046	-55.900790	230.00	20	1.100	0.900	66.28	36.49	0	0
4147	1	193.64	54.87	0.00	92.09	4	1.0200000	-57.744443	115.00	20	1.100	0.900	961.98	0.00	0	0
4148	1	14.64	4.15	0.00	0.00	4	0.9888100	-57.961671	115.00	20	1.100	0.900	758.80	52.71	0	0
4149	1	61.36	17.38	0.00	0.00	4	0.9939825	-45.086022	115.00	21	1.100	0.900	264.37	76.36	0	0
4150	1	12.53	3.55	0.00	0.00	4	0.9883994	-48.598934	115.00	21	1.100	0.900	1510.41	112.15	0	0
4151	1	0.00	0.00	0.00	0.00	4	1.0228111	-49.969081	230.00	21	1.100	0.900	81.22	46.21	0	0
4152	1	0.00	0.00	0.00	0.00	4	1.0183490	-48.544303	115.00	21	1.100	0.900	-36.78	40.56	0	0
4153	2	0.00	0.00	0.00	0.00	4	1.0329325	-48.131552	18.00	21	1.100	0.900	78.07	45.43	0	0
4154	1	26.32	7.46	0.00	0.00	4	0.9967079	-67.892963	115.00	19	1.100	0.900	1279.49	46.37	0	0
4155	1	19.45	5.51	0.00	0.00	4	1.0018169	-65.794833	115.00	19	1.100	0.900	1079.35	23.66	0	0
4156	1	108.01	30.60	0.00	0.00	4	0.9917195	-49.550614	115.00	21	1.100	0.900	106.26	-27.15	0	0
4157	1	104.67	29.66	0.00	0.00	4	1.0039692	-70.332688	115.00	19	1.100	0.900	2262.60	-31.91	0	0
4158	1	0.00	0.00	0.00	0.00	4	1.0140282	-42.173247	230.00	21	1.100	0.900	18.85	5.65	0	0
4159	1	36.18	10.25	0.00	0.00	4	0.9989053	-46.393269	115.00	21	1.100	0.900	-39.25	-2.86	0	0
4160	2	0.00	0.00	0.00	0.00	4	1.0300000	-39.572965	13.80	21	1.100	0.900	18.61	0.00	0	0
4161	2	0.00	0.00	0.00	0.00	4	1.0300000	-39.330103	13.80	21	1.100	0.900	17.72	0.00	0	0
4162	2	0.00	0.00	0.00	0.00	4	1.0300000	-38.581804	13.80	21	1.100	0.900	17.77	0.00	0	0
4163	2	0.00	0.00	0.00	0.00	4	1.0140282	-42.173247	13.80	21	1.100	0.900	18.85	5.65	0	0
4164	1	2.03	0.57	0.00	0.00	4	1.0019971	-64.771365	115.00	19	1.100	0.900	1036.98	33.40	0	0
4165	1	0.00	0.00	0.00	0.00	4	1.0209679	-46.522140	115.00	21	1.100	0.900	19.25	1.80	0	0
4166	2	0.00	0.00	0.00	0.00	4	1.0070147	-42.634669	13.80	21	1.100	0.900	-1984.34	4412.77	0	0
4167	1	5.31	1.50	0.00	0.00	4	0.9945078	-68.007046	115.00	19	1.100	0.900	2481.37	-36.26	0	0
4168	1	8.87	2.51	0.00	0.00	4	0.9973913	-46.704142	115.00	21	1.100	0.900	-44.01	-2.64	0	0
4169	1	27.68	7.84	0.00	0.00	4	0.9870834	-52.229430	115.00	21	1.100	0.900	637.66	28.22	0	0
4170	1	35.86	10.16	0.00	0.00	4	0.9886613	-46.962951	115.00	21	1.100	0.900	446.33	137.80	0	0
4171	1	167.63	47.50	0.00	100.00	4	1.0092521	-62.492743	115.00	19	1.100	0.900	1593.05	-350.77	0	0
4172	1	42.31	11.99	0.00	0.00	4	1.0020348	-50.905923	115.00	20	1.100	0.900	49.79	6.57	0	0
4173	1	12.05	3.42	0.00	0.00	4	0.9984828	-40.644489	115.00	21	1.100	0.900	193.69	58.98	0	0
4174	1	19.16	5.43	0.00	85.00	4	1.0126731	-57.738859	115.00	20	1.100	0.900	96.30	16.59	0	0
4175	1	3.16	0.89	0.00	13.02	4	1.0200000	-56.225850	115.00	20	1.100	0.900	-120.89	0.00	0	0
4176	1	0.00	0.00	0.00	0.00	4	1.0344960	-52.807237	115.00	20	1.100	0.900	-1232.05	19.60	0	0
4177	2	0.00	0.00	0.00	0.00	4	1.0400000	-49.439583	13.80	20	1.100	0.900	-1227.27	0.00	0	0
4178	1	17.46	4.95	0.00	43.60	4	1.0200000	-46.812409	115.00	21	1.100	0.900	634.47	0.00	0	0
4179	1	19.92	5.64	0.00	0.00	4	1.0067454	-58.432107	115.00	20	1.100	0.900	794.61	127.75	0	0
4180	1	10.76	3.05	0.00	0.00	4	0.9864044	-48.018620	115.00	21	1.100	0.900	490.50	125.96	0	0
4181	2	0.00	0.00	0.00	0.00	4	1.0223730	-39.371145	230.00	21	1.100	0.900	34.64	12.70	0	0
4182	1	22.68	6.43	0.00	0.00	4	1.0029040	-43.431028	115.00	21	1.100	0.900	176.56	64.66	0	0
4183	2	0.00	0.00	0.00	0.00	4	1.0170732	-49.910218	230.00	19	1.100	0.900	-15.57	18.01	0	0
4184	1	0.00	0.00	0.00	0.00	4	1.0035301	-57.692272	115.00	19	1.100	0.900	-319.78	-39.03	0	0
4185	1	37.84	10.72	0.00	20.63	4	1.0167208	-58.881248	115.00	19	1.100	0.900	497.88	147.30	0	0
4186	1	37.06	10.50	0.00	53.80	4	0.9972866	-69.364133	115.00	19	1.100	0.900	2147.18	1.23	0	0
4187	1	15.06	4.27	0.00	0.00	4	0.9923930	-59.111382	115.00	20	1.100	0.900	8.07	5.20	0	0
4188	1	2.97	0.84	0.00	0.00	4	1.0224832	-53.386837	115.00	20	1.100	0.900	-1.21	3.36	0	0
4189	1	29.89	8.47	0.00	0.00	4	0.9879807	-57.016369	115.00	20	1.100	0.900	3.91	2.86	0	0
4190	1	132.46	37.53	0.00	0.00	4	1.0055584	-58.682221	115.00	20	1.100	0.900	1.05	6.43	0	0
4191	1	46.43	13.16	0.00	0.00	4	1.0004634	-55.834697	115.00	19	1.100	0.900	-238.01	-22.54	0	0
4192	2	0.00	0.00	0.00	0.00	4	1.0200000	-50.725959	230.00	19	1.100	0.900	18.20	0.00	0	0
4193	1	178.22	50.50	0.00	0.00	4	1.0126890	-53.473848	115.00	19	1.100	0.900	-5.26	15.51	0	0
4194	2	0.00	0.00	0.00	0.00	4	0.9994659	-61.602117	115.00	19	1.100	0.900	1247.21	-52.92	0	0
4195	2	0.00	0.00	0.00	0.00	4	1.0305723	-51.459012	500.00	20	1.100	0.900	65.16	26.06	0	0
4196	1	0.00	0.00	0.00	0.00	4	1.0281583	-52.957769	230.00	20	1.100	0.900	70.70	29.79	0	0
4197	1	0.00	0.00	0.00	0.00	4	1.0234930	-54.957405	115.00	20	1.100	0.900	96.82	177.10	0	0
5003	1	113.64	32.20	0.00	0.00	5	0.9881979	-70.877461	161.00	16	1.100	0.900	549.60	24.83	0	0
5004	1	11.69	3.31	0.00	0.00	5	0.9866893	-63.624837	161.00	14	1.100	0.900	101.67	13.33	0	0
5005	1	8.95	2.53	0.00	0.00	5	1.0093481	-55.202858	161.00	18	1.100	0.900	40.44	1.75	0	0
5006	1	100.19	28.39	0.00	0.00	5	0.9938726	-70.413557	161.00	16	1.100	0.900	295.78	38.83	0	0
5007	1	72.05	20.42	0.00	0.00	5	0.9935528	-66.108374	161.00	17	1.100	0.900	361.22	5.03	0	0
5008	1	7.60	2.15	0.00	0.00	5	1.0061407	-43.584492	161.00	15	1.100	0.900	-1.92	14.44	0	0
5009	1	62.68	17.76	0.00	0.00	5	0.9958585	-71.667254	161.00	16	1.100	0.900	418.23	27.90	0	0
5010	1	133.87	37.93	0.00	0.00	5	0.9954360	-69.630466	161.00	16	1.100	0.900	306.26	41.42	0	0
5011	1	7.64	2.17	0.00	0.00	5	1.0035773	-55.469556	161.00	13	1.100	0.900	57.86	10.67	0	0
5012	1	81.32	23.04	0.00	0.00	5	0.9913186	-66.588772	161.00	17	1.100	0.900	412.01	-6.45	0	0
5013	1	19.34	5.48	0.00	36.26	5	1.0200000	-51.514410	161.00	15	1.100	0.900	33.15	0.00	0	0
5014	1	46.76	13.25	0.00	0.00	5	0.9945227	-62.796069	161.00	17	1.100	0.900	214.33	22.50	0	0
5015	1	0.00	0.00	0.00	0.00	5	1.0031861	-61.564671	500.00	17	1.100	0.900	105.25	12.93	0	0
5016	1	181.16	51.33	0.00	0.00	5	1.0013037	-66.191412	161.00	17	1.100	0.900	161.81	19.89	0	0
5017	1	13.85	3.93	0.00	0.00	5	0.9912948	-67.458749	161.00	17	1.100	0.900	635.51	-69.07	0	0
5018	1	0.00	0.00	0.00	0.00	5	1.0040797	-48.691906	500.00	12	1.100	0.900	27.68	-1.45	0	0
5019	1	0.00	0.00	0.00	0.00	5	1.0014802	-50.447919	161.00	12	1.100	0.900	32.18	0.80	0	0
5020	2	0.00	0.00	0.00	0.00	5	1.0000000	-46.981377	13.80	12	1.100	0.900	27.73	0.00	0	0
5021	1	0.00	0.00	0.00	0.00	5	1.0003050	-59.459441	500.00	17	1.100	0.900	78.04	6.57	0	0
5022	1	140.24	39.73	0.00	0.00	5	0.9976124	-63.185817	161.00	17	1.100	0.900	123.63	8.50	0	0
5023	2	0.00	0.00	0.00	0.00	5	1.0003050	-59.459441	13.80	17	1.100	0.900	78.04	6.57	0	0
5024	1	50.92	14.43	0.00	0.00	5	1.0025643	-55.893326	161.00	13	1.100	0.900	37.26	1.56	0	0
5025	1	74.46	21.10	0.00	0.00	5	0.9947174	-62.513049	161.00	18	1.100	0.900	2256.01	-249.23	0	0
5026	1	71.11	20.15	0.00	0.00	5	0.9896091	-67.694085	161.00	17	1.100	0.900	188.30	10.60	0	0
5027	1	74.13	21.00	0.00	0.00	5	0.9929789	-68.554695	161.00	17	1.100	0.900	439.01	-41.53	0	0
5028	1	9.35	2.65	0.00	0.00	5	0.9979943	-68.658914	161.00	17	1.100	0.900	224.12	28.88	0	0
5029	1	12.77	3.62	0.00	0.00	5	1.0010118	-54.814168	161.00	13	1.100	0.900	42.56	3.42	0	0
5030	1	79.61	22.55	0.00	0.00	5	0.9898628	-66.293625	161.00	12	1.100	0.900	135.78	-1.77	0	0
5031	1	42.36	12.00	0.00	0.00	5	1.0019907	-66.736039	161.00	16	1.100	0.900	179.91	29.27	0	0
5032	1	47.16	13.36	0.00	0.00	5	0.9920347	-69.807997	161.00	16	1.100	0.900	401.14	40.61	0	0
5033	1	0.00	0.00	0.00	0.00	5	1.0108272	-63.990366	500.00	16	1.100	0.900	15.89	-9.64	0	0
5034	1	55.35	15.68	0.00	0.00	5	1.0045242	-66.208417	161.00	16	1.100	0.900	122.66	23.41	0	0
5035	2	0.00	0.00	0.00	0.00	5	1.0108272	-63.990366	13.20	16	1.100	0.900	15.89	-9.64	0	0
5036	2	0.00	0.00	0.00	0.00	5	1.0108272	-63.990366	13.20	16	1.100	0.900	15.89	-9.64	0	0
5037	2	0.00	0.00	0.00	0.00	5	1.0200000	-63.363294	13.20	16	1.100	0.900	16.22	0.00	0	0
5038	2	0.00	0.00	0.00	0.00	5	1.0200000	-63.341972	13.20	16	1.100	0.900	16.21	0.00	0	0
5039	2	0.00	0.00	0.00	0.00	5	1.0193907	-63.709639	13.20	16	1.100	0.900	16.11	-1936.29	0	0
5040	2	0.00	0.00	0.00	0.00	5	1.0200000	-63.144114	13.20	16	1.100	0.900	16.59	0.00	0	0
5041	2	0.00	0.00	0.00	0.00	5	1.0200000	-63.404899	13.20	16	1.100	0.900	16.32	0.00	0	0
5042	2	0.00	0.00	0.00	0.00	5	1.0200000	-63.294734	13.20	16	1.100	0.900	16.23	0.00	0	0
5043	1	68.10	19.29	0.00	0.00	5	0.9849512	-69.769120	161.00	16	1.100	0.900	332.55	45.71	0	0
5044	1	17.50	4.96	0.00	0.00	5	0.9962400	-63.170031	161.00	17	1.100	0.900	-869.17	-9.19	0	0
5045	1	0.00	0.00	0.00	0.00	5	1.0101953	-48.990173	500.00	18	1.100	0.900	27.02	-7.56	0	0
5046	1	77.11	21.85	0.00	0.00	5	1.0076662	-51.030472	161.00	18	1.100	0.900	28.48	-5.27	0	0
5047	1	0.00	0.00	0.00	0.00	5	1.0082090	-59.913277	500.00	17	1.100	0.900	68.11	-1.14	0	0
5048	1	184.54	52.29	0.00	0.00	5	0.9961088	-64.259438	161.00	17	1.100	0.900	119.43	13.39	0	0
5049	1	0.00	0.00	0.00	0.00	5	1.0061526	-59.974290	500.00	16	1.100	0.900	135.95	13.41	0	0
5050	1	64.60	18.30	0.00	0.00	5	1.0022885	-64.457261	161.00	16	1.100	0.900	185.61	33.30	0	0
5051	2	0.00	0.00	0.00	0.00	5	1.0132100	-59.204881	22.00	16	1.100	0.900	135.54	13.21	0	0
5052	1	0.00	0.00	0.00	0.00	5	1.0040685	-63.170691	115.00	16	1.100	0.900	272.04	49.84	0	0
5053	1	152.78	43.29	0.00	0.00	5	0.9885090	-69.590178	161.00	16	1.100	0.900	234.51	37.77	0	0
5054	1	21.17	6.00	0.00	0.00	5	0.9939944	-57.448254	161.00	14	1.100	0.900	63.95	11.50	0	0
5055	1	0.00	0.00	0.00	0.00	5	1.0028488	-50.212442	500.00	12	1.100	0.900	17.98	-1.58	0	0
5056	1	40.40	11.45	0.00	0.00	5	1.0013891	-51.068301	161.00	12	1.100	0.900	1.50	-2.36	0	0
5057	2	0.00	0.00	0.00	0.00	5	1.0028488	-50.212442	13.80	12	1.100	0.900	17.98	-1.58	0	0
5058	2	0.00	0.00	0.00	0.00	5	1.0000000	-47.442478	13.80	12	1.100	0.900	18.09	0.00	0	0
5059	1	0.00	0.00	0.00	0.00	5	0.9954944	-64.250557	161.00	14	1.100	0.900	62.21	5.02	0	0
5060	1	0.00	0.00	0.00	0.00	5	0.9983701	-66.611820	115.00	14	1.100	0.900	5.84	-11.75	0	0
5061	1	0.00	0.00	0.00	33.47	5	1.0200000	-69.970370	115.00	14	1.100	0.900	5.40	0.00	0	0
5062	1	43.74	12.39	0.00	0.00	5	0.9916922	-74.340444	115.00	14	1.100	0.900	5.39	-0.00	0	0
5063	1	0.00	0.00	0.00	0.00	5	1.0102842	-62.188112	500.00	17	1.100	0.900	110.80	10.01	0	0
5064	1	77.07	21.84	0.00	0.00	5	1.0014714	-66.397616	161.00	17	1.100	0.900	173.96	24.61	0	0
5065	2	0.00	0.00	0.00	0.00	5	1.0112453	-62.084891	13.80	17	1.100	0.900	110.76	9.99	0	0
5066	2	0.00	0.00	0.00	0.00	5	1.0102842	-62.188112	13.80	17	1.100	0.900	110.80	10.01	0	0
5067	2	0.00	0.00	0.00	0.00	5	1.0300000	-59.609700	13.80	17	1.100	0.900	110.15	0.00	0	0
5068	2	0.00	0.00	0.00	0.00	5	1.0300000	-59.485033	13.80	17	1.100	0.900	110.03	0.00	0	0
5069	2	0.00	0.00	0.00	0.00	5	1.0300000	-59.314316	13.80	17	1.100	0.900	109.94	0.00	0	0
5070	1	74.65	21.15	0.00	0.00	5	0.9904136	-70.297001	161.00	17	1.100	0.900	358.04	38.28	0	0
5071	1	74.11	21.00	0.00	0.00	5	1.0097160	-54.850173	161.00	13	1.100	0.900	35.05	0.95	0	0
5072	1	72.34	20.50	0.00	0.00	5	0.9937663	-69.873004	161.00	16	1.100	0.900	261.03	37.93	0	0
5073	1	8.83	2.50	0.00	0.00	5	1.0174034	-46.702322	161.00	15	1.100	0.900	34.80	-6.03	0	0
5074	1	31.78	9.00	0.00	0.00	5	0.9954315	-69.570210	161.00	16	1.100	0.900	221.07	42.44	0	0
5075	1	3.96	1.12	0.00	0.00	5	1.0023458	-56.953983	161.00	18	1.100	0.900	37.95	1.25	0	0
5076	1	0.00	0.00	0.00	0.00	5	1.0003492	-71.668567	161.00	16	1.100	0.900	417.87	19.17	0	0
5077	1	18.49	5.24	0.00	75.91	5	1.0200000	-72.655727	115.00	16	1.100	0.900	404.56	0.00	0	0
5078	1	66.42	18.82	0.00	0.00	5	0.9891633	-66.892194	161.00	17	1.100	0.900	301.60	17.41	0	0
5079	1	38.19	10.82	0.00	0.00	5	1.0135063	-56.311754	161.00	13	1.100	0.900	34.89	0.88	0	0
5080	1	37.61	10.66	0.00	0.00	5	0.9947927	-57.204626	161.00	13	1.100	0.900	40.83	2.61	0	0
5081	1	89.83	25.45	0.00	0.00	5	0.9998592	-55.861695	161.00	13	1.100	0.900	38.22	1.05	0	0
5082	1	102.22	28.96	0.00	0.00	5	0.9947262	-69.665281	161.00	17	1.100	0.900	228.01	21.52	0	0
5083	1	0.00	0.00	0.00	0.00	5	1.0090512	-63.680084	500.00	16	1.100	0.900	135.40	14.73	0	0
5084	1	224.20	63.52	0.00	0.00	5	0.9943790	-67.977407	161.00	16	1.100	0.900	203.38	34.97	0	0
5085	1	51.30	14.54	0.00	0.00	5	0.9881085	-69.837505	161.00	17	1.100	0.900	383.38	37.47	0	0
5086	1	92.04	26.08	0.00	0.00	5	0.9889081	-69.240985	161.00	17	1.100	0.900	240.93	16.50	0	0
5087	1	4.13	1.17	0.00	0.00	5	0.9906554	-63.829471	161.00	14	1.100	0.900	215.63	23.99	0	0
5088	1	0.00	0.00	0.00	0.00	5	0.9974456	-59.156058	161.00	18	1.100	0.900	92.15	13.77	0	0
5089	2	0.00	0.00	0.00	0.00	5	0.9974456	-59.156058	13.80	18	1.100	0.900	92.15	13.77	0	0
5090	1	108.74	30.81	0.00	175.00	5	0.9972223	-71.064390	161.00	16	1.100	0.900	452.38	28.03	0	0
5091	1	5.33	1.51	0.00	0.00	5	0.9906147	-63.229588	161.00	14	1.100	0.900	182.48	26.55	0	0
5092	1	17.62	4.99	0.00	0.00	5	0.9924315	-67.146668	161.00	14	1.100	0.900	932.02	-99.38	0	0
5093	1	47.98	13.60	0.00	215.00	5	1.0055571	-67.669604	161.00	17	1.100	0.900	258.88	-129.60	0	0
5094	1	2.66	0.75	0.00	0.00	5	1.0074121	-61.042774	161.00	14	1.100	0.900	44.54	0.48	0	0
5095	1	32.24	9.14	0.00	0.00	5	1.0021916	-69.576129	161.00	17	1.100	0.900	277.40	8.92	0	0
5096	1	61.74	17.49	0.00	0.00	5	0.9960835	-68.670092	161.00	16	1.100	0.900	267.74	41.33	0	0
5097	1	82.57	23.40	0.00	0.00	5	0.9978850	-68.007142	161.00	17	1.100	0.900	206.33	27.49	0	0
5098	1	156.22	44.26	0.00	250.00	5	1.0115393	-68.853435	161.00	17	1.100	0.900	784.12	-118.45	0	0
5099	1	67.63	19.16	0.00	162.79	5	1.0200000	-69.846100	161.00	17	1.100	0.900	304.17	0.00	0	0
5100	1	22.45	6.36	0.00	0.00	5	0.9958114	-69.428968	161.00	16	1.100	0.900	846.27	6.20	0	0
5101	1	22.63	6.41	0.00	0.00	5	1.0144915	-52.696875	161.00	15	1.100	0.900	34.56	0.35	0	0
5102	1	0.00	0.00	0.00	0.00	5	1.0044233	-64.722692	500.00	16	1.100	0.900	110.61	8.95	0	0
5103	1	234.49	66.44	0.00	0.00	5	0.9948101	-69.010093	161.00	16	1.100	0.900	226.42	36.79	0	0
5104	1	79.02	22.39	0.00	0.00	5	0.9889341	-67.209662	161.00	17	1.100	0.900	174.28	13.64	0	0
5105	1	105.27	29.83	0.00	0.00	5	0.9941778	-70.710651	161.00	17	1.100	0.900	273.99	22.22	0	0
5106	2	0.00	0.00	0.00	0.00	5	0.9941778	-70.710651	13.80	17	1.100	0.900	273.99	22.22	0	0
5107	2	0.00	0.00	0.00	0.00	5	0.9941778	-70.710651	13.80	17	1.100	0.900	273.99	22.22	0	0
5108	1	40.12	11.37	0.00	437.23	5	1.0109548	-68.307063	161.00	17	1.100	0.900	228.20	31.76	0	0
5109	1	53.98	15.29	0.00	0.00	5	0.9854655	-69.200746	161.00	16	1.100	0.900	532.18	40.67	0	0
5110	1	3.44	0.97	0.00	0.00	5	0.9880366	-54.507333	161.00	12	1.100	0.900	44.66	3.37	0	0
5111	1	37.24	10.55	0.00	0.00	5	0.9934501	-71.108891	161.00	16	1.100	0.900	322.22	37.06	0	0
5112	1	14.25	4.04	0.00	0.00	5	1.0092249	-56.070872	161.00	18	1.100	0.900	40.27	2.41	0	0
5113	1	21.58	6.11	0.00	0.00	5	0.9986640	-67.755705	161.00	17	1.100	0.900	567.92	-47.34	0	0
5114	1	56.95	16.13	0.00	0.00	5	0.9899661	-69.181123	161.00	16	1.100	0.900	262.98	25.93	0	0
5115	1	17.73	5.02	0.00	0.00	5	1.0106333	-67.203942	161.00	16	1.100	0.900	220.04	35.68	0	0
5116	1	141.56	40.11	0.00	0.00	5	0.9925265	-70.500099	161.00	16	1.100	0.900	263.80	36.02	0	0
5117	1	128.28	36.35	0.00	0.00	5	0.9845460	-69.211167	161.00	17	1.100	0.900	214.20	13.05	0	0
5118	1	8.65	2.45	0.00	0.00	5	1.0053914	-44.907048	161.00	15	1.100	0.900	27.22	2.67	0	0
5119	1	4.40	1.25	0.00	0.00	5	1.0007521	-56.263513	161.00	12	1.100	0.900	-126.25	-33.07	0	0
5120	1	0.00	0.00	0.00	0.00	5	1.0237229	-46.788066	500.00	15	1.100	0.900	31.57	-7.16	0	0
5121	1	76.66	21.72	0.00	30.00	5	1.0191014	-47.410149	161.00	15	1.100	0.900	33.58	-6.33	0	0
5122	1	65.00	18.42	0.00	0.00	5	0.9931224	-70.817338	161.00	16	1.100	0.900	403.83	37.53	0	0
5123	1	0.00	0.00	0.00	0.00	5	1.0052716	-52.824385	161.00	13	1.100	0.900	91.91	14.01	0	0
5124	1	26.69	7.56	0.00	0.00	5	1.0023328	-51.872428	115.00	13	1.100	0.900	93.42	16.83	0	0
5125	1	67.92	19.24	0.00	0.00	5	0.9988884	-67.350088	161.00	17	1.100	0.900	191.72	25.96	0	0
5126	1	173.21	49.08	0.00	0.00	5	0.9878538	-71.357811	161.00	16	1.100	0.900	422.81	36.18	0	0
5127	1	3.89	1.10	0.00	0.00	5	1.0106436	-56.343168	161.00	18	1.100	0.900	43.40	2.92	0	0
5128	1	90.51	25.65	0.00	0.00	5	0.9909872	-70.588514	161.00	16	1.100	0.900	434.52	32.49	0	0
5129	1	14.89	4.22	0.00	0.00	5	1.0222101	-51.178908	161.00	18	1.100	0.900	33.65	-0.70	0	0
5130	1	99.79	28.27	0.00	0.00	5	0.9905310	-69.549916	161.00	16	1.100	0.900	233.64	37.55	0	0
5131	1	0.00	0.00	0.00	0.00	5	1.0207407	-50.671252	500.00	13	1.100	0.900	32.16	0.17	0	0
5132	1	102.52	29.05	0.00	0.00	5	1.0130469	-52.903390	161.00	13	1.100	0.900	35.68	1.35	0	0
5133	1	12.16	3.45	0.00	0.00	5	1.0084332	-55.652426	161.00	18	1.100	0.900	40.44	1.97	0	0
5134	1	26.98	7.64	0.00	0.00	5	1.0013979	-47.731605	161.00	15	1.100	0.900	13.57	11.80	0	0
5135	1	27.59	7.82	0.00	0.00	5	1.0115574	-52.920916	161.00	15	1.100	0.900	36.79	3.64	0	0
5136	1	11.94	3.38	0.00	0.00	5	0.9939977	-63.065891	161.00	16	1.100	0.900	156.82	21.23	0	0
5137	1	0.00	0.00	0.00	0.00	5	1.0157223	-54.220468	500.00	13	1.100	0.900	31.60	-0.63	0	0
5138	1	105.04	29.76	0.00	0.00	5	1.0130897	-55.523380	161.00	13	1.100	0.900	33.65	0.46	0	0
5139	1	86.38	24.47	0.00	270.00	5	1.0076491	-71.895508	161.00	16	1.100	0.900	306.29	29.99	0	0
5140	1	8.65	2.45	0.00	0.00	5	1.0008337	-56.346643	161.00	13	1.100	0.900	38.05	1.77	0	0
5141	1	45.38	12.86	0.00	0.00	5	0.9951554	-67.006122	161.00	16	1.100	0.900	188.27	30.23	0	0
5142	1	15.53	4.40	0.00	0.00	5	0.9979037	-56.117934	161.00	13	1.100	0.900	41.24	2.82	0	0
5143	1	87.45	24.78	0.00	0.00	5	0.9984353	-67.180754	161.00	17	1.100	0.900	185.48	23.91	0	0
5144	1	73.43	20.80	0.00	0.00	5	1.0034070	-56.489341	161.00	13	1.100	0.900	40.58	3.33	0	0
5145	1	117.86	33.39	0.00	0.00	5	0.9960990	-68.835575	161.00	17	1.100	0.900	237.95	34.34	0	0
5146	1	90.75	25.71	0.00	0.00	5	0.9917877	-69.313040	161.00	16	1.100	0.900	333.18	44.78	0	0
5147	1	108.12	30.63	0.00	0.00	5	0.9881179	-70.864682	161.00	16	1.100	0.900	261.40	37.07	0	0
5148	1	83.41	23.63	0.00	0.00	5	0.9893839	-70.871957	161.00	17	1.100	0.900	279.70	27.86	0	0
5149	1	91.45	25.91	0.00	0.00	5	0.9880698	-71.258972	161.00	16	1.100	0.900	442.64	31.70	0	0
5150	1	4.11	1.17	0.00	0.00	5	0.9990052	-54.803089	161.00	12	1.100	0.900	22.33	-7.82	0	0
5151	1	5.33	1.51	0.00	0.00	5	1.0078566	-57.796340	161.00	18	1.100	0.900	57.67	6.09	0	0
5152	1	60.98	17.28	0.00	0.00	5	0.9902420	-69.941317	161.00	16	1.100	0.900	387.71	43.95	0	0
5153	1	15.98	4.53	0.00	0.00	5	0.9970397	-60.568036	161.00	12	1.100	0.900	-572.18	-38.95	0	0
5154	1	15.58	4.41	0.00	0.00	5	1.0004208	-58.562682	161.00	18	1.100	0.900	74.68	9.60	0	0
5155	1	3.71	1.05	0.00	0.00	5	1.0048598	-50.002954	161.00	12	1.100	0.900	23.70	8.82	0	0
5156	1	6.22	1.76	0.00	0.00	5	1.0158320	-50.176534	161.00	15	1.100	0.900	31.88	0.78	0	0
5157	1	146.63	41.55	0.00	0.00	5	0.9853623	-69.513923	161.00	17	1.100	0.900	363.96	37.87	0	0
5158	1	168.19	47.66	0.00	0.00	5	1.0115197	-69.735688	161.00	16	1.100	0.900	980.15	1.33	0	0
5159	1	14.54	4.12	0.00	0.00	5	1.0049830	-53.298749	161.00	13	1.100	0.900	91.04	12.71	0	0
5160	1	59.35	16.81	0.00	0.00	5	0.9933777	-66.071150	161.00	17	1.100	0.900	307.42	15.35	0	0
5161	1	199.65	56.57	0.00	210.00	5	1.0113745	-71.192281	161.00	16	1.100	0.900	662.23	11.52	0	0
5162	1	6.69	1.90	0.00	0.00	5	0.9956451	-58.513669	161.00	14	1.100	0.900	73.96	12.27	0	0
5163	1	15.15	4.29	0.00	0.00	5	1.0085389	-54.142675	161.00	13	1.100	0.900	39.67	1.79	0	0
5164	1	0.00	0.00	0.00	0.00	5	1.0029498	-62.326903	500.00	17	1.100	0.900	117.35	15.02	0	0
5165	1	55.53	15.73	0.00	0.00	5	0.9975683	-65.367392	161.00	17	1.100	0.900	309.68	14.19	0	0
5166	2	0.00	0.00	0.00	0.00	5	1.0200715	-60.421533	13.80	17	1.100	0.900	116.24	14.51	0	0
5167	2	0.00	0.00	0.00	0.00	5	1.0036964	-62.245470	13.80	17	1.100	0.900	117.30	15.00	0	0
5168	1	125.67	35.61	0.00	0.00	5	0.9898585	-71.760209	161.00	16	1.100	0.900	368.70	26.90	0	0
5169	1	0.00	0.00	0.00	0.00	5	1.0136162	-52.933050	161.00	15	1.100	0.900	38.87	2.15	0	0
5170	2	0.00	0.00	0.00	0.00	5	1.0083788	-51.265285	18.00	15	1.100	0.900	38.69	2.19	0	0
5171	1	1.06	0.30	0.00	0.00	5	0.9914893	-62.444813	161.00	14	1.100	0.900	164.32	25.19	0	0
5172	1	74.24	21.03	0.00	200.00	5	1.0172388	-65.266625	161.00	12	1.100	0.900	123.43	5.52	0	0
5173	1	136.36	38.63	0.00	0.00	5	0.9885457	-69.794956	161.00	16	1.100	0.900	239.05	37.95	0	0
5174	1	4.32	1.22	0.00	0.00	5	0.9928004	-61.393334	161.00	14	1.100	0.900	140.42	22.78	0	0
5175	1	118.67	33.62	0.00	0.00	5	0.9952244	-66.652615	161.00	17	1.100	0.900	313.99	14.47	0	0
5176	1	7.30	2.07	0.00	0.00	5	0.9934871	-52.675965	161.00	12	1.100	0.900	38.79	2.42	0	0
5177	1	91.38	25.89	0.00	0.00	5	0.9878311	-68.999172	161.00	17	1.100	0.900	312.66	7.41	0	0
5178	1	83.96	23.79	0.00	0.00	5	0.9906539	-70.184890	161.00	16	1.100	0.900	399.21	48.07	0	0
5179	1	0.00	0.00	0.00	0.00	5	1.0152782	-57.725501	500.00	14	1.100	0.900	29.34	-5.94	0	0
5180	1	88.36	25.04	0.00	0.00	5	1.0109085	-59.233324	161.00	14	1.100	0.900	33.32	-3.60	0	0
5181	1	178.22	50.50	0.00	0.00	5	0.9901721	-70.639269	161.00	16	1.100	0.900	468.05	40.30	0	0
5182	1	3.82	1.08	0.00	0.00	5	1.0030223	-56.018038	161.00	13	1.100	0.900	37.92	1.78	0	0
5183	1	139.09	39.41	0.00	0.00	5	0.9985697	-71.803058	161.00	16	1.100	0.900	287.92	31.88	0	0
5184	1	80.23	22.73	0.00	0.00	5	0.9817172	-70.318365	161.00	17	1.100	0.900	2286.70	635.98	0	0
5185	1	25.72	7.29	0.00	0.00	5	0.9980377	-65.727376	161.00	17	1.100	0.900	306.88	-230.62	0	0
5186	1	24.98	7.08	0.00	0.00	5	0.9911411	-66.827461	161.00	17	1.100	0.900	443.42	-6.78	0	0
5187	1	15.41	4.37	0.00	0.00	5	0.9964081	-50.286011	161.00	12	1.100	0.900	-33.21	20.01	0	0
5188	1	64.82	18.37	0.00	0.00	5	0.9875600	-70.433991	161.00	16	1.100	0.900	271.69	35.95	0	0
5189	1	78.84	22.34	0.00	0.00	5	0.9960082	-70.492888	161.00	16	1.100	0.900	634.30	9.14	0	0
5190	1	3.38	0.96	0.00	0.00	5	1.0006512	-58.161375	161.00	12	1.100	0.900	67.64	4.26	0	0
5191	1	7.58	2.15	0.00	60.00	5	1.0143868	-57.060828	161.00	18	1.100	0.900	47.84	3.94	0	0
5192	1	0.00	0.00	0.00	0.00	5	1.0166856	-51.475060	500.00	13	1.100	0.900	33.98	0.72	0	0
5193	1	134.77	38.19	0.00	0.00	5	1.0125020	-52.783387	161.00	13	1.100	0.900	32.25	0.38	0	0
5194	1	59.01	16.72	0.00	0.00	5	0.9943010	-69.064496	161.00	17	1.100	0.900	284.06	37.64	0	0
5195	1	55.26	15.66	0.00	0.00	5	1.0032599	-68.251629	161.00	17	1.100	0.900	352.45	-1.80	0	0
5196	1	0.00	0.00	0.00	0.00	5	1.0023516	-52.018675	500.00	12	1.100	0.900	22.48	-2.06	0	0
5197	1	0.00	0.00	0.00	0.00	5	1.0006975	-53.749548	161.00	12	1.100	0.900	13.56	-10.80	0	0
5198	2	0.00	0.00	0.00	0.00	5	1.0000645	-51.298819	18.00	12	1.100	0.900	22.52	1.53	0	0
5199	1	24.33	6.89	0.00	0.00	5	0.9919234	-68.403767	161.00	17	1.100	0.900	203.57	0.08	0	0
5200	1	66.35	18.80	0.00	0.00	5	0.9840969	-56.169192	161.00	12	1.100	0.900	50.16	3.94	0	0
5201	1	4.81	1.36	0.00	0.00	5	1.0030336	-55.455558	161.00	14	1.100	0.900	52.66	7.29	0	0
5202	1	8.64	2.45	0.00	0.00	5	0.9972238	-63.640557	161.00	14	1.100	0.900	79.27	7.94	0	0
5203	1	147.01	41.65	0.00	0.00	5	0.9882676	-71.059797	161.00	16	1.100	0.900	300.79	36.78	0	0
5204	1	0.00	0.00	0.00	0.00	5	1.0032434	-55.201692	500.00	12	1.100	0.900	17.63	0.16	0	0
5205	1	0.00	0.00	0.00	0.00	5	1.0021153	-56.940899	161.00	12	1.100	0.900	-173.82	-38.44	0	0
5206	2	0.00	0.00	0.00	0.00	5	1.0100000	-52.885387	13.80	12	1.100	0.900	17.61	0.00	0	0
5207	2	0.00	0.00	0.00	0.00	5	1.0100000	-54.122298	13.80	12	1.100	0.900	17.62	0.00	0	0
5208	2	0.00	0.00	0.00	0.00	5	1.0100000	-53.842047	13.80	12	1.100	0.900	17.62	0.00	0	0
5209	1	3.59	1.02	0.00	0.00	5	1.0046621	-56.819978	161.00	18	1.100	0.900	46.44	4.99	0	0
5210	1	39.64	11.23	0.00	0.00	5	0.9953266	-68.785269	161.00	17	1.100	0.900	217.30	23.93	0	0
5211	1	6.91	1.96	0.00	0.00	5	0.9954624	-58.165686	161.00	14	1.100	0.900	68.63	11.30	0	0
5212	1	33.89	9.60	0.00	0.00	5	0.9834648	-67.816501	161.00	14	1.100	0.900	333.93	39.81	0	0
5213	1	92.10	26.09	0.00	0.00	5	0.9886971	-70.546651	161.00	16	1.100	0.900	675.38	14.44	0	0
5214	1	102.10	28.93	0.00	0.00	5	0.9908790	-70.124515	161.00	16	1.100	0.900	457.27	35.20	0	0
5215	1	19.98	5.66	0.00	0.00	5	0.9918042	-68.226667	161.00	16	1.100	0.900	302.13	12.84	0	0
5216	1	66.58	18.86	0.00	0.00	5	0.9901777	-68.837676	161.00	17	1.100	0.900	219.26	11.69	0	0
5217	1	100.33	28.43	0.00	438.77	5	1.0110624	-69.268979	161.00	17	1.100	0.900	203.56	16.10	0	0
5218	1	39.29	11.13	0.00	0.00	5	0.9944219	-67.017540	161.00	17	1.100	0.900	883.09	-127.16	0	0
5219	1	13.35	3.78	0.00	30.53	5	0.9992607	-68.473102	161.00	14	1.100	0.900	203.82	27.02	0	0
5220	1	40.49	11.47	0.00	0.00	5	1.0009933	-67.622565	161.00	17	1.100	0.900	498.53	-24.75	0	0
5221	1	91.29	25.87	0.00	0.00	5	1.0013186	-55.870598	161.00	13	1.100	0.900	37.39	0.71	0	0
5222	1	33.14	9.39	0.00	0.00	5	0.9873023	-66.648052	161.00	14	1.100	0.900	157.91	18.54	0	0
5223	1	34.79	9.86	0.00	0.00	5	0.9901191	-58.490171	161.00	14	1.100	0.900	68.04	11.81	0	0
5224	1	154.87	43.88	0.00	0.00	5	0.9948135	-71.101059	161.00	16	1.100	0.900	267.48	31.82	0	0
5225	1	13.06	3.70	0.00	0.00	5	1.0092556	-68.378674	161.00	16	1.100	0.900	246.34	37.92	0	0
5226	1	5.49	1.56	0.00	0.00	5	1.0207817	-51.424521	161.00	15	1.100	0.900	33.38	-0.31	0	0
5227	1	70.88	20.08	0.00	0.00	5	0.9947281	-71.230162	161.00	16	1.100	0.900	422.55	26.07	0	0
5228	1	81.20	23.01	0.00	0.00	5	0.9960362	-68.250670	161.00	16	1.100	0.900	253.66	36.58	0	0
5229	1	43.94	12.45	0.00	0.00	5	0.9943040	-69.709927	161.00	16	1.100	0.900	776.65	6.28	0	0
5230	1	66.37	18.81	0.00	0.00	5	0.9954517	-70.738169	161.00	16	1.100	0.900	541.04	14.59	0	0
5231	1	14.93	4.23	0.00	0.00	5	1.0093757	-54.690836	161.00	18	1.100	0.900	37.94	1.05	0	0
5232	1	49.97	14.16	0.00	0.00	5	0.9949380	-70.029683	161.00	17	1.100	0.900	235.13	22.25	0	0
5233	1	98.77	27.99	0.00	0.00	5	0.9992942	-69.536724	161.00	17	1.100	0.900	237.38	25.82	0	0
5234	1	142.66	40.42	0.00	0.00	5	0.9908375	-68.266064	161.00	16	1.100	0.900	204.02	31.99	0	0
5235	1	20.37	5.77	0.00	0.00	5	1.0121651	-54.217629	161.00	13	1.100	0.900	47.65	2.58	0	0
5236	1	0.00	0.00	0.00	0.00	5	1.0043724	-45.721833	500.00	12	1.100	0.900	32.46	-1.99	0	0
5237	1	0.00	0.00	0.00	0.00	5	0.9981103	-43.359574	161.00	12	1.100	0.900	43.78	-3.60	0	0
5238	2	0.00	0.00	0.00	0.00	5	1.0013485	-44.780550	18.00	12	1.100	0.900	32.51	2.18	0	0
5239	1	0.00	0.00	0.00	0.00	5	1.0276184	-48.649124	500.00	18	1.100	0.900	29.40	-3.14	0	0
5240	1	0.00	0.00	0.00	0.00	5	1.0267990	-50.459785	161.00	18	1.100	0.900	33.91	-1.18	0	0
5241	1	0.00	0.00	0.00	0.00	5	1.0275998	-51.980436	115.00	18	1.100	0.900	39.79	0.46	0	0
5242	1	0.00	0.00	0.00	0.00	5	1.0275998	-51.980436	115.00	18	1.100	0.900	39.79	0.46	0	0
5243	2	0.00	0.00	0.00	0.00	5	1.0221367	-47.047671	13.80	18	1.100	0.900	29.56	-3.18	0	0
5244	1	65.13	18.45	0.00	0.00	5	0.9902426	-68.017521	161.00	17	1.100	0.900	187.51	15.11	0	0
5245	1	138.96	39.37	0.00	0.00	5	0.9986181	-70.826124	161.00	17	1.100	0.900	274.38	15.51	0	0
5246	1	21.21	6.01	0.00	0.00	5	1.0071175	-55.940536	161.00	18	1.100	0.900	33.66	2.19	0	0
5247	1	3.26	0.92	0.00	0.00	5	1.0024753	-57.683510	161.00	18	1.100	0.900	59.94	7.45	0	0
5248	1	101.02	28.62	0.00	0.00	5	0.9937830	-68.949705	161.00	17	1.100	0.900	207.24	22.33	0	0
5249	1	114.68	32.49	0.00	0.00	5	0.9917504	-64.841875	161.00	17	1.100	0.900	144.27	-2.57	0	0
5250	1	165.09	46.77	0.00	0.00	5	0.9988064	-68.395572	161.00	16	1.100	0.900	1055.19	8.85	0	0
5251	1	123.12	34.88	0.00	0.00	5	0.9940597	-69.710371	161.00	17	1.100	0.900	262.46	32.44	0	0
5252	1	80.80	22.89	0.00	0.00	5	0.9909498	-71.187609	161.00	16	1.100	0.900	394.95	37.66	0	0
5253	1	126.68	35.89	0.00	0.00	5	0.9887417	-69.126776	161.00	17	1.100	0.900	295.83	22.87	0	0
5254	1	82.94	23.50	0.00	0.00	5	0.9956912	-68.439377	161.00	17	1.100	0.900	209.86	8.94	0	0
5255	1	9.43	2.67	0.00	0.00	5	0.9888859	-56.928679	161.00	12	1.100	0.900	55.91	4.20	0	0
5256	1	1.30	0.37	0.00	0.00	5	0.9900291	-65.038315	161.00	14	1.100	0.900	220.69	29.62	0	0
5257	1	9.90	2.80	0.00	0.00	5	0.9899441	-64.388248	161.00	14	1.100	0.900	211.23	27.86	0	0
5258	1	100.19	28.39	0.00	0.00	5	0.9878673	-70.006914	161.00	16	1.100	0.900	349.29	50.59	0	0
5259	1	9.21	2.61	0.00	0.00	5	1.0008299	-68.892184	161.00	16	1.100	0.900	268.15	40.49	0	0
5260	1	0.00	0.00	0.00	0.00	5	1.0081301	-53.846003	500.00	18	1.100	0.900	7.87	-8.19	0	0
5261	1	0.00	0.00	0.00	0.00	5	1.0087587	-55.112707	161.00	18	1.100	0.900	22.96	-0.67	0	0
5262	2	0.00	0.00	0.00	0.00	5	1.0100000	-49.536234	13.80	18	1.100	0.900	8.62	0.00	0	0
5263	2	0.00	0.00	0.00	0.00	5	1.0100000	-51.248171	13.80	18	1.100	0.900	8.44	0.00	0	0
5264	1	12.13	3.44	0.00	67.86	5	1.0200000	-54.586694	161.00	15	1.100	0.900	44.57	0.00	0	0
5265	1	103.94	29.45	0.00	0.00	5	1.0017869	-67.411025	161.00	17	1.100	0.900	176.75	19.79	0	0
5266	1	136.12	38.57	0.00	0.00	5	1.0025750	-69.058953	161.00	17	1.100	0.900	241.42	29.88	0	0
5267	1	39.32	11.14	0.00	0.00	5	0.9999758	-57.373472	161.00	13	1.100	0.900	38.52	1.75	0	0
5268	1	32.23	9.13	0.00	0.00	5	0.9892545	-64.253043	161.00	16	1.100	0.900	161.07	22.50	0	0
5269	1	86.96	24.64	0.00	0.00	5	0.9945728	-64.577204	161.00	17	1.100	0.900	250.93	26.56	0	0
5270	1	22.41	6.35	0.00	0.00	5	0.9982020	-58.538406	161.00	13	1.100	0.900	80.34	13.42	0	0
5271	1	10.01	2.83	0.00	0.00	5	1.0083029	-53.759585	161.00	13	1.100	0.900	88.17	9.28	0	0
5272	1	18.83	5.33	0.00	0.00	5	0.9974701	-70.754561	161.00	16	1.100	0.900	582.12	15.95	0	0
5273	1	116.00	32.87	0.00	0.00	5	1.0138222	-70.862708	161.00	17	1.100	0.900	250.31	6.77	0	0
5274	1	11.87	3.36	0.00	0.00	5	0.9910199	-69.170700	161.00	16	1.100	0.900	694.62	36.82	0	0
5275	1	4.75	1.35	0.00	0.00	5	0.9913302	-59.264924	161.00	14	1.100	0.900	74.31	12.04	0	0
5276	1	10.54	2.99	0.00	0.00	5	1.0069896	-54.258505	161.00	14	1.100	0.900	46.17	5.18	0	0
5277	1	104.80	29.69	0.00	0.00	5	0.9923940	-69.535690	161.00	16	1.100	0.900	339.61	-0.16	0	0
5278	1	50.69	14.36	0.00	0.00	5	1.0102024	-52.554014	161.00	13	1.100	0.900	62.91	7.81	0	0
5279	1	0.00	0.00	0.00	0.00	5	1.0181547	-50.531719	500.00	13	1.100	0.900	35.18	0.95	0	0
5280	1	94.63	26.81	0.00	0.00	5	1.0135290	-51.845998	161.00	13	1.100	0.900	44.19	4.38	0	0
5281	2	0.00	0.00	0.00	0.00	5	1.0115594	-47.590612	13.80	13	1.100	0.900	35.05	0.97	0	0
5282	2	0.00	0.00	0.00	0.00	5	1.0128451	-48.047284	13.80	13	1.100	0.900	35.06	0.97	0	0
5283	2	0.00	0.00	0.00	0.00	5	1.0181547	-50.531719	13.80	13	1.100	0.900	35.18	0.95	0	0
5284	1	44.65	12.65	0.00	0.00	5	0.9918793	-67.852669	161.00	16	1.100	0.900	256.45	43.40	0	0
5285	1	10.15	2.88	0.00	0.00	5	0.9905622	-60.206901	161.00	12	1.100	0.900	142.99	21.67	0	0
5286	1	30.18	8.55	0.00	0.00	5	1.0052144	-53.831069	161.00	18	1.100	0.900	34.31	-1.12	0	0
5287	1	186.78	52.92	0.00	0.00	5	0.9897372	-69.860860	161.00	17	1.100	0.900	270.95	22.98	0	0
5288	1	13.61	3.86	0.00	0.00	5	0.9912369	-64.286172	161.00	16	1.100	0.900	162.85	23.36	0	0
5289	1	69.76	19.77	0.00	250.00	5	0.9954071	-70.890738	161.00	16	1.100	0.900	329.72	38.75	0	0
5290	1	30.34	8.60	0.00	0.00	5	0.9950207	-59.905346	161.00	18	1.100	0.900	104.83	15.40	0	0
5291	1	144.17	40.85	0.00	0.00	5	0.9909141	-68.086831	161.00	17	1.100	0.900	220.70	-53.98	0	0
5292	1	62.05	17.58	0.00	0.00	5	0.9895244	-66.140220	161.00	17	1.100	0.900	165.05	-15.33	0	0
5293	1	62.97	17.84	0.00	0.00	5	0.9891966	-62.153881	161.00	18	1.100	0.900	175.42	8.70	0	0
5294	1	111.16	31.49	0.00	0.00	5	0.9903335	-71.482225	161.00	16	1.100	0.900	412.32	30.95	0	0
5295	1	0.00	0.00	0.00	0.00	5	1.0118986	-63.160096	500.00	16	1.100	0.900	134.55	13.52	0	0
5296	1	102.32	28.99	0.00	0.00	5	1.0030607	-65.770355	161.00	16	1.100	0.900	162.38	25.46	0	0
5297	2	0.00	0.00	0.00	0.00	5	1.0118986	-63.160096	13.80	16	1.100	0.900	134.55	13.52	0	0
5298	2	0.00	0.00	0.00	0.00	5	1.0182148	-62.474949	13.80	16	1.100	0.900	134.18	13.34	0	0
5299	2	0.00	0.00	0.00	0.00	5	1.0246525	-61.758381	13.80	16	1.100	0.900	133.81	13.17	0	0
5300	2	0.00	0.00	0.00	0.00	5	1.0225474	-61.994606	13.80	16	1.100	0.900	133.93	13.22	0	0
5301	2	0.00	0.00	0.00	0.00	5	1.0247494	-61.766310	13.80	16	1.100	0.900	133.78	13.15	0	0
5302	2	0.00	0.00	0.00	0.00	5	1.0400000	-58.745525	13.80	16	1.100	0.900	132.94	0.00	0	0
5303	2	0.00	0.00	0.00	0.00	5	1.0400000	-59.868613	13.80	16	1.100	0.900	133.41	0.00	0	0
5304	1	0.00	0.00	0.00	0.00	5	1.0082389	-63.450438	500.00	16	1.100	0.900	133.15	13.73	0	0
5305	1	189.42	53.67	0.00	0.00	5	0.9988872	-67.469886	161.00	16	1.100	0.900	226.70	39.18	0	0
5306	1	40.81	11.56	0.00	0.00	5	1.0004879	-64.532130	161.00	17	1.100	0.900	132.75	9.54	0	0
5307	1	143.56	40.67	0.00	0.00	5	1.0047799	-70.069158	161.00	16	1.100	0.900	243.85	18.37	0	0
5308	1	15.35	4.35	0.00	0.00	5	0.9943756	-68.779885	161.00	16	1.100	0.900	303.11	47.94	0	0
5309	1	98.85	28.01	0.00	0.00	5	0.9878137	-71.070443	161.00	16	1.100	0.900	543.66	19.66	0	0
5310	1	69.99	19.83	0.00	0.00	5	1.0051586	-69.577416	161.00	17	1.100	0.900	211.51	13.56	0	0
5311	1	40.96	11.61	0.00	0.00	5	0.9939398	-71.580696	161.00	16	1.100	0.900	413.52	27.72	0	0
5312	1	81.81	23.18	0.00	0.00	5	0.9855713	-66.661783	161.00	17	1.100	0.900	153.60	-9.25	0	0
5313	1	16.12	4.57	0.00	0.00	5	1.0007257	-67.064238	161.00	16	1.100	0.900	176.58	29.95	0	0
5314	1	11.99	3.40	0.00	0.00	5	1.0051578	-56.413618	161.00	13	1.100	0.900	40.65	2.70	0	0
5315	1	31.74	8.99	0.00	0.00	5	0.9892711	-68.434377	161.00	17	1.100	0.900	532.82	-44.79	0	0
5316	1	176.19	49.92	0.00	433.99	5	1.0200000	-70.678332	161.00	16	1.100	0.900	842.80	0.00	0	0
5317	1	0.00	0.00	0.00	0.00	5	1.0080908	-55.056425	500.00	18	1.100	0.900	2.62	-12.11	0	0
5318	1	0.00	0.00	0.00	0.00	5	1.0044714	-58.222685	161.00	18	1.100	0.900	-568.32	-230.86	0	0
5319	2	0.00	0.00	0.00	0.00	5	1.0100000	-54.207004	13.20	18	1.100	0.900	2.96	0.00	0	0
5320	2	0.00	0.00	0.00	0.00	5	1.0080908	-55.056425	13.20	18	1.100	0.900	2.62	-12.11	0	0
5321	2	0.00	0.00	0.00	0.00	5	1.0100000	-54.244012	13.20	18	1.100	0.900	2.97	0.00	0	0
5322	1	0.00	0.00	0.00	0.00	5	1.0099515	-63.697051	500.00	17	1.100	0.900	96.14	5.71	0	0
5323	1	219.44	62.17	0.00	0.00	5	0.9993000	-68.008163	161.00	17	1.100	0.900	220.17	35.01	0	0
5324	2	0.00	0.00	0.00	0.00	5	1.0382250	-60.522063	13.80	17	1.100	0.900	95.35	5.36	0	0
5325	2	0.00	0.00	0.00	0.00	5	1.0378266	-60.507418	13.80	17	1.100	0.900	95.42	5.39	0	0
5326	2	0.00	0.00	0.00	0.00	5	1.0202276	-62.588270	13.80	17	1.100	0.900	95.85	5.57	0	0
5327	1	4.01	1.14	0.00	0.00	5	0.9985814	-56.952327	161.00	14	1.100	0.900	61.28	9.63	0	0
5328	1	13.64	3.86	0.00	0.00	5	0.9968147	-57.749102	161.00	13	1.100	0.900	40.09	2.32	0	0
5329	1	148.25	42.00	0.00	0.00	5	0.9871331	-70.183170	161.00	16	1.100	0.900	471.17	37.54	0	0
5330	1	64.78	18.35	0.00	0.00	5	0.9965855	-68.188574	161.00	17	1.100	0.900	206.88	25.53	0	0
5331	1	26.36	7.47	0.00	0.00	5	0.9923225	-68.599422	161.00	16	1.100	0.900	199.31	36.80	0	0
5332	1	85.12	24.12	0.00	0.00	5	0.9916667	-68.929235	161.00	17	1.100	0.900	251.06	-63.77	0	0
5333	1	108.12	30.63	0.00	0.00	5	0.9839362	-68.847776	161.00	14	1.100	0.900	395.99	41.13	0	0
5334	1	23.95	6.78	0.00	0.00	5	1.0098473	-41.806469	161.00	15	1.100	0.900	41.61	-3.06	0	0
5335	1	166.71	47.23	0.00	0.00	5	0.9878591	-71.149131	161.00	17	1.100	0.900	297.81	32.48	0	0
5336	1	74.14	21.01	0.00	0.00	5	0.9940233	-68.539612	161.00	16	1.100	0.900	290.60	45.30	0	0
5337	1	18.78	5.32	0.00	0.00	5	0.9991174	-54.939632	161.00	12	1.100	0.900	-41.88	-21.35	0	0
5338	1	80.26	22.74	0.00	0.00	5	0.9846285	-65.037270	161.00	18	1.100	0.900	269.89	-1.75	0	0
5339	1	80.01	22.67	0.00	200.00	5	1.0142057	-70.446415	161.00	17	1.100	0.900	263.02	10.78	0	0
5340	1	33.94	9.62	0.00	0.00	5	0.9946890	-70.882977	161.00	16	1.100	0.900	459.14	30.21	0	0
5341	1	38.70	10.97	0.00	0.00	5	1.0106115	-69.408440	161.00	17	1.100	0.900	235.84	13.64	0	0
5342	2	0.00	0.00	0.00	0.00	5	1.0191371	-68.253457	13.80	17	1.100	0.900	234.90	13.31	0	0
5343	2	0.00	0.00	0.00	0.00	5	1.0400000	-63.965393	13.80	17	1.100	0.900	233.46	0.00	0	0
5344	1	94.71	26.84	0.00	0.00	5	1.0002566	-71.852282	161.00	16	1.100	0.900	337.00	30.96	0	0
5345	1	33.12	9.38	0.00	0.00	5	0.9899261	-62.285520	161.00	14	1.100	0.900	163.53	21.90	0	0
5346	1	91.30	25.87	0.00	260.00	5	0.9970610	-68.104671	161.00	17	1.100	0.900	225.74	2.05	0	0
5347	1	18.68	5.29	0.00	0.00	5	1.0040003	-44.533103	161.00	15	1.100	0.900	13.91	8.41	0	0
5348	1	9.25	2.62	0.00	0.00	5	0.9919926	-64.511993	161.00	14	1.100	0.900	266.02	20.80	0	0
5349	1	60.83	17.23	0.00	0.00	5	0.9929598	-69.041616	161.00	16	1.100	0.900	281.59	38.24	0	0
5350	1	0.00	0.00	0.00	0.00	5	1.0048688	-64.318742	500.00	16	1.100	0.900	120.41	14.49	0	0
5351	1	174.28	49.38	0.00	0.00	5	0.9976758	-67.548429	161.00	16	1.100	0.900	242.51	44.19	0	0
5352	1	41.84	11.85	0.00	0.00	5	0.9956137	-69.841151	161.00	16	1.100	0.900	770.60	6.59	0	0
5353	1	56.58	16.03	0.00	0.00	5	1.0026057	-68.677627	161.00	17	1.100	0.900	259.85	34.63	0	0
5354	1	77.72	22.02	0.00	0.00	5	1.0009126	-71.080311	161.00	16	1.100	0.900	610.54	24.51	0	0
5355	1	5.65	1.60	0.00	0.00	5	0.9942036	-65.201819	161.00	14	1.100	0.900	329.83	11.97	0	0
5356	1	122.43	34.69	0.00	0.00	5	0.9961997	-70.491124	161.00	16	1.100	0.900	382.37	37.82	0	0
5357	1	91.04	25.79	0.00	0.00	5	0.9913487	-68.922778	161.00	16	1.100	0.900	227.33	37.13	0	0
5358	1	0.00	0.00	0.00	0.00	5	1.0175023	-49.994358	500.00	13	1.100	0.900	33.60	-0.60	0	0
5359	1	0.00	0.00	0.00	0.00	5	1.0147522	-52.391074	161.00	13	1.100	0.900	37.04	1.80	0	0
5360	2	0.00	0.00	0.00	0.00	5	1.0100000	-43.702880	13.80	13	1.100	0.900	33.60	0.00	0	0
5361	1	0.00	0.00	0.00	0.00	5	1.0019943	-56.039999	500.00	12	1.100	0.900	44.62	5.27	0	0
5362	1	33.91	9.61	0.00	0.00	5	0.9996355	-57.008435	161.00	12	1.100	0.900	57.33	10.35	0	0
5363	2	0.00	0.00	0.00	0.00	5	1.0016692	-55.844546	13.80	12	1.100	0.900	44.58	5.27	0	0
5364	2	0.00	0.00	0.00	0.00	5	1.0000000	-54.884960	13.80	12	1.100	0.900	44.38	0.00	0	0
5365	2	0.00	0.00	0.00	0.00	5	1.0000000	-53.637979	13.80	12	1.100	0.900	44.29	0.00	0	0
5366	2	0.00	0.00	0.00	0.00	5	1.0000000	-53.307634	13.80	12	1.100	0.900	44.22	0.00	0	0
5367	2	0.00	0.00	0.00	0.00	5	1.0000000	-53.388333	13.80	12	1.100	0.900	44.25	0.00	0	0
5368	2	0.00	0.00	0.00	0.00	5	1.0000000	-54.275356	13.80	12	1.100	0.900	44.34	0.00	0	0
5369	2	0.00	0.00	0.00	0.00	5	1.0000000	-53.163939	13.80	12	1.100	0.900	44.20	0.00	0	0
5370	1	105.99	30.03	0.00	0.00	5	0.9898376	-68.314982	161.00	17	1.100	0.900	303.25	20.07	0	0
5371	1	69.00	19.55	0.00	0.00	5	0.9990842	-67.494191	161.00	16	1.100	0.900	152.80	26.99	0	0
5372	1	39.80	11.28	0.00	0.00	5	0.9947156	-71.470433	161.00	16	1.100	0.900	324.41	34.18	0	0
5373	1	156.99	44.48	0.00	0.00	5	0.9809199	-70.989893	161.00	17	1.100	0.900	2272.44	675.62	0	0
5374	1	69.09	19.58	0.00	0.00	5	1.0057338	-68.137642	161.00	16	1.100	0.900	1141.29	8.30	0	0
5375	1	62.09	17.59	0.00	0.00	5	0.9927714	-68.109008	161.00	17	1.100	0.900	208.80	4.77	0	0
5376	1	47.85	13.56	0.00	0.00	5	0.9989449	-68.607522	161.00	17	1.100	0.900	253.98	35.78	0	0
5377	1	57.62	16.33	0.00	0.00	5	1.0020741	-56.173519	161.00	13	1.100	0.900	37.24	0.70	0	0
5378	1	68.06	19.28	0.00	113.05	5	1.0150235	-57.154007	161.00	13	1.100	0.900	36.54	1.31	0	0
5379	1	164.73	46.67	0.00	0.00	5	0.9973767	-69.931220	161.00	17	1.100	0.900	213.54	13.90	0	0
5380	1	0.00	0.00	0.00	0.00	5	1.0145678	-60.609095	500.00	14	1.100	0.900	9.47	-13.58	0	0
5381	1	79.80	22.61	0.00	0.00	5	1.0057336	-62.172007	161.00	14	1.100	0.900	52.09	2.85	0	0
5382	2	0.00	0.00	0.00	0.00	5	1.0294990	-60.121057	13.80	14	1.100	0.900	9.70	-13.20	0	0
5383	2	0.00	0.00	0.00	0.00	5	1.0315334	-60.053641	13.80	14	1.100	0.900	9.73	-13.15	0	0
5384	1	0.00	0.00	0.00	0.00	5	1.0086261	-64.346118	500.00	16	1.100	0.900	-47.27	-31.27	0	0
5385	1	240.97	68.28	0.00	0.00	5	1.0052249	-66.916159	161.00	16	1.100	0.900	1294.11	20.16	0	0
5386	1	63.55	18.00	0.00	160.00	5	0.9972452	-70.126538	161.00	16	1.100	0.900	337.26	40.37	0	0
5387	1	77.75	22.03	0.00	0.00	5	0.9859510	-69.547000	161.00	17	1.100	0.900	314.33	-33.38	0	0
5388	1	0.00	0.00	0.00	0.00	5	1.0145632	-54.396598	500.00	13	1.100	0.900	31.04	-0.83	0	0
5389	1	87.47	24.78	0.00	0.00	5	1.0101978	-55.706892	161.00	13	1.100	0.900	40.21	3.49	0	0
5390	1	0.00	0.00	0.00	0.00	5	1.0078189	-53.494612	161.00	13	1.100	0.900	108.94	11.58	0	0
5391	1	0.00	0.00	0.00	0.00	5	1.0057948	-54.879081	115.00	13	1.100	0.900	219.42	36.97	0	0
5392	1	7.49	2.12	0.00	0.00	5	0.9978881	-56.183684	115.00	13	1.100	0.900	221.59	37.64	0	0
5393	1	14.92	4.23	0.00	0.00	5	1.0019788	-57.702930	161.00	13	1.100	0.900	67.85	9.66	0	0
5394	1	0.00	0.00	0.00	0.00	5	1.0186515	-40.187168	500.00	15	1.100	0.900	39.50	-4.19	0	0
5395	1	0.00	0.00	0.00	0.00	5	1.0162923	-38.070704	230.00	15	1.100	0.900	41.95	-1.78	0	0
5396	1	0.00	0.00	0.00	0.00	5	1.0099424	-40.828796	161.00	15	1.100	0.900	-19.28	16.51	0	0
5397	1	0.00	0.00	0.00	0.00	5	1.0009101	-38.806773	115.00	15	1.100	0.900	-151.24	44.66	0	0
5398	1	0.00	0.00	0.00	0.00	5	1.0009101	-38.806773	115.00	15	1.100	0.900	-151.24	44.66	0	0
5399	2	0.00	0.00	0.00	0.00	5	1.0223664	-39.458446	13.80	15	1.100	0.900	39.60	-4.16	0	0
5400	1	108.27	30.68	0.00	0.00	5	0.9946430	-67.385022	161.00	16	1.100	0.900	176.40	30.51	0	0
5401	1	0.00	0.00	0.00	0.00	5	1.0078384	-55.780791	500.00	18	1.100	0.900	16.35	-7.89	0	0
5402	1	65.97	18.69	0.00	0.00	5	0.9986592	-59.284620	161.00	18	1.100	0.900	95.40	9.68	0	0
5403	2	0.00	0.00	0.00	0.00	5	1.0209295	-54.320276	18.00	18	1.100	0.900	16.75	-7.70	0	0
5404	2	0.00	0.00	0.00	0.00	5	1.0168754	-54.924513	18.00	18	1.100	0.900	16.62	-7.76	0	0
5405	2	0.00	0.00	0.00	0.00	5	1.0169789	-54.832091	18.00	18	1.100	0.900	16.63	-7.75	0	0
5406	2	0.00	0.00	0.00	0.00	5	1.0205178	-54.363383	18.00	18	1.100	0.900	16.73	-7.70	0	0
5407	1	21.28	6.03	0.00	0.00	5	1.0092175	-57.647210	161.00	18	1.100	0.900	50.32	4.47	0	0
5408	1	26.57	7.53	0.00	0.00	5	1.0046092	-67.309371	161.00	16	1.100	0.900	199.06	31.69	0	0
5409	1	92.56	26.22	0.00	0.00	5	0.9826454	-68.991840	161.00	17	1.100	0.900	202.72	15.05	0	0
5410	1	0.00	0.00	0.00	0.00	5	1.0214164	-51.323068	500.00	13	1.100	0.900	32.32	-0.33	0	0
5411	1	120.07	34.02	0.00	157.39	5	1.0200000	-54.183470	161.00	13	1.100	0.900	35.68	0.00	0	0
5412	1	144.59	40.97	0.00	0.00	5	0.9932948	-69.322418	161.00	16	1.100	0.900	289.23	42.60	0	0
5413	1	0.00	0.00	0.00	0.00	5	1.0038606	-51.501099	500.00	12	1.100	0.900	34.04	-0.27	0	0
5414	1	0.00	0.00	0.00	0.00	5	1.0118748	-52.680413	161.00	12	1.100	0.900	37.40	1.00	0	0
5415	2	0.00	0.00	0.00	0.00	5	1.0000000	-49.285465	13.80	12	1.100	0.900	33.99	0.00	0	0
5416	2	0.00	0.00	0.00	0.00	5	1.0000000	-49.261136	13.80	12	1.100	0.900	34.03	0.00	0	0
5417	2	0.00	0.00	0.00	0.00	5	1.0000000	-49.526965	13.80	12	1.100	0.900	33.99	0.00	0	0
5418	2	0.00	0.00	0.00	0.00	5	1.0003941	-49.639043	13.80	12	1.100	0.900	34.02	-17.66	0	0
5419	2	0.00	0.00	0.00	0.00	5	1.0019011	-50.411623	13.80	12	1.100	0.900	34.03	4.23	0	0
5420	1	14.67	4.16	0.00	0.00	5	0.9987242	-67.115974	161.00	17	1.100	0.900	181.18	15.97	0	0
5421	1	2.01	0.57	0.00	167.52	5	1.0175787	-67.796623	161.00	16	1.100	0.900	226.28	34.57	0	0
5422	1	182.95	51.83	0.00	442.39	5	1.0200000	-70.307658	161.00	17	1.100	0.900	243.65	0.00	0	0
5423	2	0.00	0.00	0.00	0.00	5	1.0188815	-69.635323	13.80	17	1.100	0.900	243.42	4.37	0	0
5424	2	0.00	0.00	0.00	0.00	5	1.0200000	-70.307658	13.80	17	1.100	0.900	243.65	4.35	0	0
5425	1	52.93	15.00	0.00	0.00	5	0.9920582	-69.820644	161.00	16	1.100	0.900	302.54	38.34	0	0
5426	1	43.86	12.43	0.00	0.00	5	0.9885187	-65.321528	161.00	14	1.100	0.900	114.88	12.69	0	0
5427	1	25.31	7.17	0.00	0.00	5	0.9874495	-66.568896	161.00	14	1.100	0.900	302.79	35.25	0	0
5428	1	85.26	24.16	0.00	0.00	5	0.9960564	-68.107995	161.00	17	1.100	0.900	199.61	24.16	0	0
5429	1	106.17	30.08	0.00	0.00	5	0.9863671	-69.279226	161.00	17	1.100	0.900	266.29	-50.38	0	0
5430	1	60.59	17.17	0.00	0.00	5	1.0021990	-64.823986	161.00	12	1.100	0.900	117.33	4.18	0	0
5431	1	84.43	23.92	0.00	0.00	5	0.9911678	-69.579283	161.00	16	1.100	0.900	308.74	44.08	0	0
5432	1	42.02	11.91	0.00	0.00	5	0.9963417	-63.486293	161.00	12	1.100	0.900	99.98	4.63	0	0
5433	1	116.98	33.14	0.00	0.00	5	0.9911132	-70.069302	161.00	17	1.100	0.900	224.94	14.68	0	0
5434	1	9.96	2.82	0.00	0.00	5	1.0024574	-66.950063	161.00	17	1.100	0.900	276.49	-168.55	0	0
5435	1	4.50	1.27	0.00	0.00	5	1.0111243	-54.637447	161.00	12	1.100	0.900	40.40	1.55	0	0
5436	1	72.89	20.65	0.00	0.00	5	0.9936079	-71.013515	161.00	16	1.100	0.900	358.70	39.69	0	0
5437	1	9.01	2.55	0.00	0.00	5	0.9961481	-58.593306	161.00	13	1.100	0.900	76.41	12.72	0	0
5438	1	50.24	14.24	0.00	0.00	5	0.9929895	-68.676902	161.00	17	1.100	0.900	207.60	-4.66	0	0
5439	1	113.90	32.27	0.00	0.00	5	0.9977241	-63.421008	161.00	14	1.100	0.900	97.38	11.75	0	0
5440	1	167.12	47.35	0.00	200.00	5	0.9995155	-70.236704	161.00	17	1.100	0.900	231.42	21.44	0	0
5441	1	145.18	41.13	0.00	0.00	5	0.9939077	-66.828473	161.00	17	1.100	0.900	192.57	6.22	0	0
5442	1	43.72	12.39	0.00	0.00	5	0.9910271	-69.082571	161.00	17	1.100	0.900	215.86	13.68	0	0
5443	1	52.34	14.83	0.00	0.00	5	0.9945198	-68.429186	161.00	17	1.100	0.900	246.00	-0.63	0	0
5444	2	0.00	0.00	0.00	0.00	5	1.0100000	-59.904119	500.00	17	1.100	0.900	95.24	0.00	0	0
5445	1	0.00	0.00	0.00	0.00	5	0.9988996	-63.759090	161.00	17	1.100	0.900	236.96	23.39	0	0
5446	1	40.66	11.52	0.00	0.00	5	1.0007188	-57.996328	161.00	13	1.100	0.900	39.28	2.03	0	0
5447	1	154.46	43.76	0.00	0.00	5	0.9855936	-68.260310	161.00	17	1.100	0.900	192.27	15.77	0	0
5448	1	0.00	0.00	0.00	0.00	5	1.0073427	-63.848926	500.00	17	1.100	0.900	111.18	10.63	0	0
5449	1	266.99	75.65	0.00	0.00	5	1.0087692	-67.270070	161.00	17	1.100	0.900	190.49	30.46	0	0
5450	1	17.10	4.84	0.00	0.00	5	0.9889866	-68.031629	161.00	16	1.100	0.900	191.84	34.34	0	0
5451	1	0.00	0.00	0.00	0.00	5	1.0224514	-51.302315	500.00	13	1.100	0.900	31.44	-1.10	0	0
5452	1	106.60	30.20	0.00	0.00	5	1.0173985	-52.602974	161.00	13	1.100	0.900	32.23	-0.50	0	0
5453	1	67.92	19.24	0.00	0.00	5	0.9952791	-65.588086	161.00	17	1.100	0.900	1555.40	-224.39	0	0
5454	1	47.76	13.53	0.00	0.00	5	1.0010474	-65.992649	161.00	16	1.100	0.900	209.01	36.97	0	0
5455	1	9.47	2.68	0.00	0.00	5	0.9920074	-61.593252	161.00	12	1.100	0.900	187.29	23.46	0	0
5456	1	12.62	3.58	0.00	0.00	5	1.0098701	-48.242211	161.00	15	1.100	0.900	30.10	1.64	0	0
5457	1	103.54	29.34	0.00	0.00	5	0.9904179	-69.542892	161.00	17	1.100	0.900	223.10	21.68	0	0
5458	1	0.00	0.00	0.00	0.00	5	1.0063243	-53.862605	161.00	13	1.100	0.900	143.81	13.45	0	0
5459	1	0.00	0.00	0.00	0.00	5	1.0050840	-55.322466	115.00	13	1.100	0.900	274.33	38.90	0	0
5460	1	14.16	4.01	0.00	0.00	5	0.9870488	-58.117739	115.00	13	1.100	0.900	279.74	40.72	0	0
5461	1	72.80	20.63	0.00	0.00	5	1.0048676	-53.602821	161.00	13	1.100	0.900	43.57	3.94	0	0
5462	1	86.05	24.38	0.00	0.00	5	0.9918240	-69.657040	161.00	16	1.100	0.900	318.61	37.55	0	0
5463	1	160.33	45.43	0.00	0.00	5	0.9896570	-70.804802	161.00	17	1.100	0.900	288.45	30.53	0	0
5464	1	0.00	0.00	0.00	0.00	5	1.0059232	-64.052134	500.00	16	1.100	0.900	128.81	13.93	0	0
5465	1	218.17	61.81	0.00	0.00	5	1.0078318	-67.865893	161.00	16	1.100	0.900	196.17	19.55	0	0
5466	1	7.44	2.11	0.00	0.00	5	1.0004435	-56.488153	161.00	13	1.100	0.900	38.34	1.84	0	0
5467	1	28.23	8.00	0.00	0.00	5	0.9960545	-70.943419	161.00	16	1.100	0.900	487.50	26.33	0	0
5468	1	42.13	11.94	0.00	0.00	5	0.9917295	-69.817910	161.00	17	1.100	0.900	394.46	36.26	0	0
5469	1	8.50	2.41	0.00	0.00	5	0.9907545	-68.858180	161.00	17	1.100	0.900	346.24	-30.51	0	0
5470	1	70.52	19.98	0.00	0.00	5	1.0066127	-57.696901	161.00	13	1.100	0.900	38.71	1.84	0	0
5471	1	1.44	0.41	0.00	0.00	5	1.0143817	-53.627198	161.00	12	1.100	0.900	40.29	1.22	0	0
5472	1	4.57	1.29	0.00	0.00	5	0.9967958	-46.056698	161.00	15	1.100	0.900	-133.43	71.05	0	0
5473	1	4.03	1.14	0.00	0.00	5	0.9996316	-60.107888	161.00	18	1.100	0.900	908.98	-237.42	0	0
5474	1	3.11	0.88	0.00	0.00	5	0.9953282	-59.969131	161.00	14	1.100	0.900	109.75	18.73	0	0
5475	1	59.28	16.80	0.00	0.00	5	0.9945358	-68.291986	161.00	17	1.100	0.900	881.94	-108.02	0	0
5476	1	10.97	3.11	0.00	0.00	5	0.9869568	-62.575095	161.00	14	1.100	0.900	94.50	13.37	0	0
5477	1	79.03	22.39	0.00	0.00	5	1.0074718	-55.584043	161.00	13	1.100	0.900	36.53	0.38	0	0
5478	1	137.94	39.08	0.00	120.00	5	0.9942696	-70.236386	161.00	17	1.100	0.900	291.36	31.68	0	0
5479	1	0.00	0.00	0.00	0.00	5	1.0027011	-61.963574	500.00	17	1.100	0.900	101.21	10.87	0	0
5480	1	179.23	50.78	0.00	0.00	5	0.9926412	-65.502921	161.00	17	1.100	0.900	141.90	14.77	0	0
5481	1	58.18	16.49	0.00	0.00	5	0.9863182	-66.860800	161.00	17	1.100	0.900	347.20	-17.10	0	0
5482	1	69.18	19.60	0.00	260.00	5	1.0038408	-71.681094	161.00	16	1.100	0.900	425.95	25.38	0	0
5483	1	84.63	23.98	0.00	0.00	5	1.0035636	-68.244149	161.00	17	1.100	0.900	188.54	19.22	0	0
5484	1	6.29	1.78	0.00	0.00	5	1.0128539	-44.383761	161.00	15	1.100	0.900	38.25	-4.75	0	0
5485	1	4.69	1.33	0.00	0.00	5	1.0088631	-60.205178	161.00	14	1.100	0.900	39.17	-1.39	0	0
6001	1	103.81	29.41	0.00	217.79	6	1.0200000	-57.145911	115.00	22	1.100	0.900	-9.42	0.00	0	0
6002	1	32.48	9.20	0.00	0.00	6	1.0020095	-57.147142	115.00	26	1.100	0.900	421.05	72.56	0	0
6003	1	0.00	0.00	0.00	0.00	6	1.0305849	-46.541158	500.00	25	1.100	0.900	22.28	-2.43	0	0
6004	1	0.00	0.00	0.00	0.00	6	1.0152004	-42.924688	230.00	25	1.100	0.900	68.32	5.56	0	0
6005	1	75.48	21.39	0.00	0.00	6	1.0148009	-46.151480	115.00	25	1.100	0.900	196.34	16.40	0	0
6006	2	0.00	0.00	0.00	0.00	6	1.0400000	-45.141843	13.80	25	1.100	0.900	22.37	0.00	0	0
6007	2	0.00	0.00	0.00	0.00	6	1.0305849	-46.541158	13.80	25	1.100	0.900	22.28	-2.43	0	0
6008	2	0.00	0.00	0.00	0.00	6	1.0400000	-45.020130	13.80	25	1.100	0.900	22.36	0.00	0	0
6009	2	0.00	0.00	0.00	0.00	6	1.0400000	-43.991316	13.80	25	1.100	0.900	22.40	0.00	0	0
6010	2	0.00	0.00	0.00	0.00	6	1.0400000	-44.771917	13.80	25	1.100	0.900	22.38	0.00	0	0
6011	1	24.02	6.81	0.00	0.00	6	1.0072892	-52.595785	115.00	22	1.100	0.900	380.73	41.05	0	0
6012	1	13.51	3.83	0.00	83.98	6	1.0200000	-49.998432	115.00	25	1.100	0.900	372.31	0.00	0	0
6013	1	94.89	26.89	0.00	0.00	6	0.9866496	-58.169646	115.00	26	1.100	0.900	182.71	22.20	0	0
6014	1	5.51	1.56	0.00	0.00	6	1.0108276	-51.980883	115.00	24	1.100	0.900	717.80	0.19	0	0
6015	1	24.76	7.02	0.00	0.00	6	1.0015089	-56.462291	115.00	26	1.100	0.900	80.90	15.82	0	0
6016	1	176.43	49.99	0.00	0.00	6	1.0032448	-57.247275	115.00	26	1.100	0.900	193.18	19.83	0	0
6017	1	83.31	23.60	0.00	0.00	6	1.0003992	-55.488203	115.00	22	1.100	0.900	188.71	-1.88	0	0
6018	1	2.46	0.70	0.00	0.00	6	0.9889906	-56.894225	115.00	23	1.100	0.900	634.76	147.18	0	0
6019	1	59.07	16.74	0.00	0.00	6	0.9877333	-57.563717	115.00	23	1.100	0.900	866.14	129.17	0	0
6020	1	16.53	4.68	0.00	0.00	6	1.0150397	-51.837982	115.00	23	1.100	0.900	37.48	11.92	0	0
6021	1	0.00	0.00	0.00	0.00	6	1.0251829	-49.223128	500.00	23	1.100	0.900	12.34	-7.45	0	0
6022	1	0.00	0.00	0.00	0.00	6	1.0133061	-51.936966	230.00	23	1.100	0.900	6.09	-11.24	0	0
6023	1	132.89	37.65	0.00	0.00	6	0.9968170	-55.744073	115.00	23	1.100	0.900	115.11	40.72	0	0
6024	1	84.99	24.08	0.00	250.00	6	1.0175626	-59.340525	115.00	23	1.100	0.900	1081.24	68.72	0	0
6025	1	64.63	18.31	0.00	343.05	6	1.0200000	-57.485172	115.00	26	1.100	0.900	232.82	0.00	0	0
6026	1	22.12	6.27	0.00	0.00	6	0.9941741	-56.295405	115.00	26	1.100	0.900	114.95	16.95	0	0
6027	1	64.98	18.41	0.00	0.00	6	1.0088223	-52.734633	115.00	23	1.100	0.900	521.02	31.58	0	0
6028	1	103.35	29.28	0.00	0.00	6	0.9860633	-57.307881	115.00	23	1.100	0.900	132.97	23.46	0	0
6029	1	6.98	1.98	0.00	0.00	6	1.0136023	-46.775005	115.00	24	1.100	0.900	72.96	3.39	0	0
6030	1	0.00	0.00	0.00	0.00	6	1.0128595	-35.973163	230.00	24	1.100	0.900	85.72	10.26	0	0
6031	1	29.18	8.27	0.00	0.00	6	1.0080131	-38.635731	115.00	24	1.100	0.900	121.46	22.33	0	0
6032	1	36.40	10.31	0.00	0.00	6	0.9902783	-59.914525	115.00	23	1.100	0.900	1145.20	63.93	0	0
6033	1	0.00	0.00	0.00	0.00	6	1.0144259	-50.974652	500.00	23	1.100	0.900	-7.78	-12.49	0	0
6034	1	0.00	0.00	0.00	0.00	6	1.0032863	-53.153084	230.00	23	1.100	0.900	-6.56	-14.71	0	0
6035	1	206.37	58.47	0.00	0.00	6	0.9918216	-56.203084	115.00	23	1.100	0.900	765.29	139.20	0	0
6036	1	0.00	0.00	0.00	0.00	6	1.0080707	-52.029643	230.00	22	1.100	0.900	50.43	10.21	0	0
6037	1	147.53	41.80	0.00	0.00	6	1.0029147	-54.748312	115.00	22	1.100	0.900	138.73	18.03	0	0
6038	1	0.00	0.00	0.00	0.00	6	1.0238171	-49.532066	500.00	23	1.100	0.900	-1.89	-12.04	0	0
6039	1	0.00	0.00	0.00	0.00	6	1.0034386	-53.391170	230.00	23	1.100	0.900	-126.03	-61.82	0	0
6040	1	80.78	22.89	0.00	0.00	6	0.9890490	-57.313792	115.00	23	1.100	0.900	892.61	131.97	0	0
6041	2	0.00	0.00	0.00	0.00	6	1.0278202	-49.536526	13.80	23	1.100	0.900	-1.64	-11.95	0	0
6042	2	0.00	0.00	0.00	0.00	6	1.0400000	-49.544328	13.80	23	1.100	0.900	-0.57	0.00	0	0
6043	1	148.30	42.02	0.00	0.00	6	0.9921119	-55.799315	115.00	26	1.100	0.900	55.56	14.04	0	0
6044	1	18.30	5.18	0.00	0.00	6	0.9904657	-57.090937	115.00	26	1.100	0.900	166.48	3.30	0	0
6045	1	0.00	0.00	0.00	0.00	6	1.0221792	-49.143124	500.00	26	1.100	0.900	46.60	6.55	0	0
6046	1	0.00	0.00	0.00	0.00	6	1.0145212	-52.283327	230.00	26	1.100	0.900	106.67	19.64	0	0
6047	1	149.85	42.46	0.00	0.00	6	1.0060686	-56.795098	115.00	26	1.100	0.900	283.16	48.92	0	0
6048	2	0.00	0.00	0.00	0.00	6	1.0221792	-49.143124	13.80	26	1.100	0.900	46.60	6.55	0	0
6049	2	0.00	0.00	0.00	0.00	6	1.0221792	-49.143124	13.80	26	1.100	0.900	46.60	6.55	0	0
6050	2	0.00	0.00	0.00	0.00	6	1.0221792	-49.143124	13.80	26	1.100	0.900	46.60	6.55	0	0
6051	2	0.00	0.00	0.00	0.00	6	1.0294869	-48.357067	13.80	26	1.100	0.900	46.40	6.45	0	0
6052	2	0.00	0.00	0.00	0.00	6	1.0221792	-49.143124	13.80	26	1.100	0.900	46.60	6.55	0	0
6053	2	0.00	0.00	0.00	0.00	6	1.0304925	-48.237773	13.80	26	1.100	0.900	46.38	6.44	0	0
6054	2	0.00	0.00	0.00	0.00	6	1.0377347	-47.431310	13.80	26	1.100	0.900	46.18	6.35	0	0
6055	1	4.93	1.40	0.00	0.00	6	1.0156228	-59.115309	115.00	26	1.100	0.900	322.19	28.34	0	0
6056	1	0.00	0.00	0.00	0.00	6	1.0219396	-46.727696	500.00	22	1.100	0.900	14.12	-3.88	0	0
6057	1	0.00	0.00	0.00	0.00	6	1.0150475	-49.599546	230.00	22	1.100	0.900	-66.38	-29.66	0	0
6058	1	178.64	50.61	0.00	0.00	6	1.0068577	-51.947603	115.00	22	1.100	0.900	746.00	119.51	0	0
6059	1	3.44	0.97	0.00	0.00	6	1.0160537	-55.715938	115.00	26	1.100	0.900	7.66	0.94	0	0
6060	1	74.53	21.12	0.00	0.00	6	0.9995669	-58.191201	115.00	26	1.100	0.900	366.99	46.52	0	0
6061	1	147.90	41.91	0.00	0.00	6	0.9858053	-58.092888	115.00	23	1.100	0.900	808.23	132.02	0	0
6062	1	0.00	0.00	0.00	0.00	6	1.0146557	-33.668984	500.00	25	1.100	0.900	50.15	2.41	0	0
6063	1	0.00	0.00	0.00	0.00	6	1.0103229	-36.702929	230.00	25	1.100	0.900	77.73	18.85	0	0
6064	1	82.48	23.37	0.00	0.00	6	1.0025514	-39.962196	115.00	25	1.100	0.900	260.06	106.46	0	0
6065	1	14.86	4.21	0.00	0.00	6	0.9923879	-57.086382	115.00	23	1.100	0.900	98.50	28.68	0	0
6066	1	0.00	0.00	0.00	0.00	6	1.0240189	-47.346963	500.00	22	1.100	0.900	17.73	-2.44	0	0
6067	1	0.00	0.00	0.00	0.00	6	1.0159132	-49.679612	230.00	22	1.100	0.900	14.87	-8.23	0	0
6068	1	0.00	0.00	0.00	0.00	6	1.0067932	-53.543801	115.00	22	1.100	0.900	178.20	12.13	0	0
6069	2	0.00	0.00	0.00	0.00	6	1.0300000	-46.535884	18.00	22	1.100	0.900	17.83	0.00	0	0
6070	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.251954	18.00	22	1.100	0.900	17.89	0.00	0	0
6071	2	0.00	0.00	0.00	0.00	6	1.0300000	-46.796851	18.00	22	1.100	0.900	17.81	0.00	0	0
6072	2	0.00	0.00	0.00	0.00	6	1.0240189	-47.346963	18.00	22	1.100	0.900	17.73	-2.44	0	0
6073	2	0.00	0.00	0.00	0.00	6	1.0300000	-46.199633	18.00	22	1.100	0.900	17.84	0.00	0	0
6074	2	0.00	0.00	0.00	0.00	6	1.0300000	-46.211546	18.00	22	1.100	0.900	17.85	0.00	0	0
6075	1	0.00	0.00	0.00	0.00	6	1.0159003	-32.143234	500.00	25	1.100	0.900	18.50	-6.12	0	0
6076	1	0.00	0.00	0.00	0.00	6	1.0162191	-34.342643	230.00	25	1.100	0.900	-15.52	-13.33	0	0
6077	1	0.00	0.00	0.00	0.00	6	1.0150255	-36.439002	115.00	25	1.100	0.900	1364.74	-20.32	0	0
6078	2	0.00	0.00	0.00	0.00	6	1.0072111	-29.024572	22.00	25	1.100	0.900	19.29	-11.93	0	0
6079	2	0.00	0.00	0.00	0.00	6	1.0123594	-31.146567	22.00	25	1.100	0.900	18.75	-6.17	0	0
6080	2	0.00	0.00	0.00	0.00	6	1.0108425	-30.782013	22.00	25	1.100	0.900	18.89	-6.20	0	0
6081	1	0.00	0.00	0.00	0.00	6	1.0192485	-50.930184	115.00	23	1.100	0.900	1.03	6.50	0	0
6082	2	0.00	0.00	0.00	0.00	6	1.0400000	-48.380342	13.80	23	1.100	0.900	-0.00	0.00	0	0
6083	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.001575	13.80	23	1.100	0.900	0.30	0.00	0	0
6084	1	0.00	0.00	0.00	0.00	6	1.0002117	-55.520058	115.00	23	1.100	0.900	207.82	18.14	0	0
6085	2	0.00	0.00	0.00	0.00	6	1.0003146	-55.247685	13.80	23	1.100	0.900	207.61	18.15	0	0
6086	2	0.00	0.00	0.00	0.00	6	1.0003380	-52.773455	13.80	23	1.100	0.900	205.57	18.25	0	0
6087	2	0.00	0.00	0.00	0.00	6	1.0002117	-55.520058	13.80	23	1.100	0.900	207.82	18.14	0	0
6088	2	0.00	0.00	0.00	0.00	6	1.0004155	-55.089875	13.80	23	1.100	0.900	207.46	18.15	0	0
6089	2	0.00	0.00	0.00	0.00	6	1.0004354	-53.988311	13.80	23	1.100	0.900	206.62	18.18	0	0
6090	2	0.00	0.00	0.00	0.00	6	1.0004047	-53.788457	13.80	23	1.100	0.900	206.47	18.19	0	0
6091	1	37.81	10.71	0.00	80.00	6	1.0017026	-58.780156	115.00	23	1.100	0.900	1381.78	-2616.68	0	0
6092	1	35.66	10.10	0.00	41.97	6	1.0200000	-48.155250	115.00	24	1.100	0.900	392.41	0.00	0	0
6093	1	40.54	11.49	0.00	0.00	6	0.9939976	-56.347205	115.00	22	1.100	0.900	290.29	7.92	0	0
6094	1	67.98	19.26	0.00	0.00	6	1.0013936	-55.876120	115.00	22	1.100	0.900	182.55	20.78	0	0
6095	1	68.37	19.37	0.00	0.00	6	0.9981678	-57.818528	115.00	23	1.100	0.900	1149.40	-26.84	0	0
6096	1	25.78	7.30	0.00	72.78	6	1.0200000	-53.543960	115.00	24	1.100	0.900	650.35	0.00	0	0
6097	1	105.36	29.85	0.00	0.00	6	0.9916620	-56.883561	115.00	26	1.100	0.900	189.65	5.18	0	0
6098	1	132.22	37.46	0.00	0.00	6	0.9800188	-58.600316	115.00	23	1.100	0.900	747.23	123.06	0	0
6099	1	21.38	6.06	0.00	0.00	6	0.9917895	-57.059193	115.00	26	1.100	0.900	68.93	14.59	0	0
6100	1	37.71	10.69	0.00	0.00	6	0.9931043	-57.193845	115.00	22	1.100	0.900	54.16	2.97	0	0
6101	1	0.00	0.00	0.00	0.00	6	1.0183246	-33.148816	500.00	25	1.100	0.900	23.39	-4.94	0	0
6102	1	0.00	0.00	0.00	0.00	6	1.0161934	-36.313929	230.00	25	1.100	0.900	33.24	-2.15	0	0
6103	1	34.21	9.69	0.00	43.95	6	1.0200000	-42.130660	115.00	25	1.100	0.900	99.95	0.00	0	0
6104	2	0.00	0.00	0.00	0.00	6	1.0256821	-32.352130	13.80	25	1.100	0.900	23.53	-4.87	0	0
6105	2	0.00	0.00	0.00	0.00	6	1.0299408	-31.870217	13.80	25	1.100	0.900	23.62	-4.83	0	0
6106	2	0.00	0.00	0.00	0.00	6	1.0242652	-32.516598	13.80	25	1.100	0.900	23.50	-4.88	0	0
6107	1	0.00	0.00	0.00	0.00	6	1.0295819	-48.079675	500.00	25	1.100	0.900	18.46	-2.92	0	0
6108	1	0.00	0.00	0.00	0.00	6	1.0079822	-48.094672	230.00	25	1.100	0.900	31.04	2.95	0	0
6109	1	14.44	4.09	0.00	0.00	6	1.0020973	-50.975051	115.00	25	1.100	0.900	64.01	18.00	0	0
6110	2	0.00	0.00	0.00	0.00	6	1.0400000	-46.348611	13.80	25	1.100	0.900	18.74	0.00	0	0
6111	2	0.00	0.00	0.00	0.00	6	1.0400000	-46.407475	13.80	25	1.100	0.900	18.77	0.00	0	0
6112	1	16.16	4.58	0.00	0.00	6	0.9957370	-55.303272	115.00	26	1.100	0.900	66.85	16.41	0	0
6113	1	20.52	5.81	0.00	0.00	6	0.9848337	-57.966533	115.00	23	1.100	0.900	838.01	133.86	0	0
6114	1	70.54	19.99	0.00	0.00	6	0.9827326	-58.649977	115.00	26	1.100	0.900	1186.15	322.64	0	0
6115	1	131.13	37.15	0.00	0.00	6	0.9909609	-57.362442	115.00	22	1.100	0.900	337.53	-35.88	0	0
6116	1	56.85	16.11	0.00	0.00	6	0.9906801	-58.452052	115.00	23	1.100	0.900	1010.45	41.57	0	0
6117	1	27.20	7.71	0.00	0.00	6	1.0154177	-44.521073	115.00	25	1.100	0.900	152.53	10.28	0	0
6118	1	0.00	0.00	0.00	0.00	6	1.0245311	-49.664104	500.00	23	1.100	0.900	10.63	-8.30	0	0
6119	1	0.00	0.00	0.00	0.00	6	1.0064166	-53.179337	230.00	23	1.100	0.900	70.42	10.23	0	0
6120	1	195.30	55.33	0.00	0.00	6	0.9947036	-56.427275	115.00	23	1.100	0.900	278.30	71.32	0	0
6121	1	120.80	34.23	0.00	0.00	6	1.0011928	-57.005974	115.00	26	1.100	0.900	290.33	-15.89	0	0
6122	1	22.71	6.43	0.00	0.00	6	1.0031342	-39.448426	115.00	24	1.100	0.900	452.39	71.98	0	0
6123	1	45.11	12.78	0.00	0.00	6	0.9827518	-57.869933	115.00	23	1.100	0.900	752.34	133.02	0	0
6124	1	57.42	16.27	0.00	0.00	6	0.9997188	-54.146273	115.00	22	1.100	0.900	633.27	107.15	0	0
6125	1	2.59	0.73	0.00	0.00	6	0.9917730	-54.393602	115.00	22	1.100	0.900	57.93	2.29	0	0
6126	1	50.38	14.27	0.00	0.00	6	0.9876835	-57.322137	115.00	23	1.100	0.900	214.52	37.97	0	0
6127	1	25.24	7.15	0.00	9.38	6	0.9966121	-52.976736	115.00	25	1.100	0.900	126.07	21.62	0	0
6128	1	52.80	14.96	0.00	0.00	6	0.9867809	-58.659778	115.00	26	1.100	0.900	140.10	16.62	0	0
6129	1	9.86	2.79	0.00	0.00	6	0.9939284	-57.564686	115.00	26	1.100	0.900	729.94	86.56	0	0
6130	1	13.40	3.80	0.00	0.00	6	0.9889104	-57.003515	115.00	23	1.100	0.900	268.25	54.90	0	0
6131	1	43.85	12.43	0.00	0.00	6	0.9872801	-57.600295	115.00	22	1.100	0.900	1612.61	622.33	0	0
6132	1	64.74	18.34	0.00	0.00	6	0.9781848	-58.864572	115.00	23	1.100	0.900	1468.79	154.07	0	0
6133	1	10.44	2.96	0.00	0.00	6	1.0080216	-49.999418	115.00	25	1.100	0.900	772.43	-6.37	0	0
6134	1	7.62	2.16	0.00	0.00	6	1.0112914	-57.583418	115.00	23	1.100	0.900	562.11	24.23	0	0
6135	1	21.71	6.15	0.00	0.00	6	1.0020148	-37.892541	115.00	25	1.100	0.900	1308.41	-1.20	0	0
6136	1	71.18	20.17	0.00	0.00	6	1.0033349	-57.710137	115.00	23	1.100	0.900	463.48	29.64	0	0
6137	1	42.18	11.95	0.00	0.00	6	0.9780433	-59.868034	115.00	23	1.100	0.900	1344.99	99.78	0	0
6138	1	27.68	7.84	0.00	0.00	6	1.0020877	-59.434947	115.00	26	1.100	0.900	345.31	45.42	0	0
6139	1	9.61	2.72	0.00	0.00	6	1.0045686	-52.898826	115.00	25	1.100	0.900	716.40	22.67	0	0
6140	1	11.69	3.31	0.00	0.00	6	1.0067395	-56.582944	115.00	23	1.100	0.900	416.68	35.40	0	0
6141	1	0.00	0.00	0.00	0.00	6	1.0240810	-46.402368	500.00	22	1.100	0.900	18.34	2.87	0	0
6142	1	0.00	0.00	0.00	0.00	6	1.0150927	-49.965762	230.00	22	1.100	0.900	-29.30	10.34	0	0
6143	1	0.00	0.00	0.00	0.00	6	1.0113717	-53.501197	115.00	22	1.100	0.900	-198.82	29.08	0	0
6144	2	0.00	0.00	0.00	0.00	6	1.0240810	-46.402368	13.80	22	1.100	0.900	18.34	2.87	0	0
6145	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.270787	13.80	22	1.100	0.900	18.25	0.00	0	0
6146	2	0.00	0.00	0.00	0.00	6	1.0300000	-43.386254	13.80	22	1.100	0.900	18.25	0.00	0	0
6147	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.109558	13.80	22	1.100	0.900	18.17	0.00	0	0
6148	2	0.00	0.00	0.00	0.00	6	1.0240810	-46.402368	13.80	22	1.100	0.900	18.34	2.87	0	0
6149	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.840239	13.80	22	1.100	0.900	18.28	0.00	0	0
6150	1	117.27	33.23	0.00	0.00	6	1.0095183	-57.934254	115.00	26	1.100	0.900	259.71	25.52	0	0
6151	1	16.14	4.57	0.00	50.15	6	1.0200000	-43.235281	115.00	25	1.100	0.900	912.13	0.00	0	0
6152	1	0.00	0.00	0.00	0.00	6	1.0104647	-53.097064	230.00	26	1.100	0.900	94.56	2.39	0	0
6153	1	107.97	30.59	0.00	0.00	6	0.9905418	-55.254344	115.00	26	1.100	0.900	390.52	-34.67	0	0
6154	1	43.10	12.21	0.00	0.00	6	0.9908800	-56.379406	115.00	23	1.100	0.900	131.04	26.70	0	0
6155	1	37.02	10.49	0.00	0.00	6	0.9863765	-56.214168	115.00	26	1.100	0.900	45.70	18.62	0	0
6156	1	52.66	14.92	0.00	0.00	6	1.0114978	-51.793344	115.00	23	1.100	0.900	870.19	31.78	0	0
6157	1	28.81	8.16	0.00	0.00	6	0.9963574	-59.173765	115.00	26	1.100	0.900	359.23	48.63	0	0
6158	1	5.64	1.60	0.00	63.25	6	1.0200000	-43.310626	115.00	25	1.100	0.900	583.81	0.00	0	0
6159	1	91.04	25.79	0.00	0.00	6	0.9991662	-56.375804	115.00	22	1.100	0.900	194.19	-10.39	0	0
6160	1	98.28	27.85	0.00	0.00	6	0.9854247	-57.632833	115.00	23	1.100	0.900	718.19	148.78	0	0
6161	1	0.00	0.00	0.00	0.00	6	1.0237677	-45.517462	500.00	22	1.100	0.900	16.08	-2.09	0	0
6162	1	0.00	0.00	0.00	0.00	6	1.0173473	-49.105834	230.00	22	1.100	0.900	-0.74	-10.16	0	0
6163	1	0.00	0.00	0.00	0.00	6	1.0101261	-51.651626	115.00	22	1.100	0.900	523.25	61.09	0	0
6164	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.880835	13.80	22	1.100	0.900	16.13	0.00	0	0
6165	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.809174	13.80	22	1.100	0.900	16.14	0.00	0	0
6166	2	0.00	0.00	0.00	0.00	6	1.0300000	-45.221560	13.80	22	1.100	0.900	16.12	0.00	0	0
6167	2	0.00	0.00	0.00	0.00	6	1.0300000	-44.960579	13.80	22	1.100	0.900	16.13	0.00	0	0
6168	1	138.23	39.17	0.00	0.00	6	0.9902297	-58.211482	115.00	26	1.100	0.900	239.98	32.01	0	0
6169	1	0.00	0.00	0.00	0.00	6	1.0258044	-46.041550	500.00	26	1.100	0.900	31.21	0.89	0	0
6170	1	0.00	0.00	0.00	0.00	6	1.0169473	-50.271244	230.00	26	1.100	0.900	18.67	-0.28	0	0
6171	1	113.76	32.23	0.00	0.00	6	1.0030947	-53.489989	115.00	26	1.100	0.900	38.61	8.35	0	0
6172	1	0.00	0.00	0.00	0.00	6	1.0110807	-36.815353	230.00	24	1.100	0.900	102.54	12.15	0	0
6173	1	35.48	10.05	0.00	0.00	6	1.0108386	-39.005232	115.00	24	1.100	0.900	144.87	20.06	0	0
6174	1	95.75	27.13	0.00	0.00	6	0.9979889	-57.222986	115.00	22	1.100	0.900	659.57	-163.33	0	0
6175	1	96.60	27.37	0.00	0.00	6	0.9836180	-58.057617	115.00	23	1.100	0.900	796.42	133.35	0	0
6176	1	45.32	12.84	0.00	0.00	6	0.9948196	-56.775257	115.00	23	1.100	0.900	163.28	27.31	0	0
6177	1	0.00	0.00	0.00	307.93	6	1.0200000	-52.176338	230.00	26	1.100	0.900	-23.20	0.00	0	0
6178	1	134.45	38.09	0.00	0.00	6	1.0060474	-55.336707	115.00	26	1.100	0.900	1123.12	198.56	0	0
6179	1	11.85	3.36	0.00	0.00	6	1.0022385	-57.113167	115.00	26	1.100	0.900	337.92	38.13	0	0
6180	1	34.14	9.67	0.00	0.00	6	0.9891304	-55.730504	115.00	22	1.100	0.900	56.68	2.57	0	0
6181	1	49.13	13.92	0.00	0.00	6	1.0027575	-57.094455	115.00	23	1.100	0.900	851.90	67.01	0	0
6182	1	95.83	27.15	0.00	0.00	6	0.9905357	-58.563831	115.00	26	1.100	0.900	211.42	8.72	0	0
6183	1	26.97	7.64	0.00	0.00	6	1.0070620	-43.612933	115.00	25	1.100	0.900	93.92	3.33	0	0
6184	1	48.39	13.71	0.00	0.00	6	0.9816743	-58.889196	115.00	23	1.100	0.900	419.96	86.38	0	0
6185	1	20.84	5.90	0.00	0.00	6	0.9838722	-58.677697	115.00	23	1.100	0.900	556.70	80.88	0	0
6186	1	39.37	11.15	0.00	0.00	6	0.9912455	-57.091187	115.00	23	1.100	0.900	998.59	140.02	0	0
6187	1	80.44	22.79	0.00	0.00	6	0.9884722	-57.664702	115.00	23	1.100	0.900	948.84	130.32	0	0
6188	1	0.00	0.00	0.00	0.00	6	1.0145349	-33.751656	230.00	25	1.100	0.900	39.23	4.60	0	0
6189	1	27.37	7.75	0.00	0.00	6	1.0110826	-36.481053	115.00	25	1.100	0.900	481.09	59.82	0	0
6190	1	18.47	5.23	0.00	0.00	6	1.0097775	-47.055407	115.00	24	1.100	0.900	841.64	-8.56	0	0
6191	1	16.77	4.75	0.00	0.00	6	0.9937955	-56.295775	115.00	22	1.100	0.900	377.83	9.74	0	0
6192	1	0.00	0.00	0.00	0.00	6	1.0042335	-43.334277	230.00	25	1.100	0.900	57.04	11.55	0	0
6193	1	35.69	10.11	0.00	0.00	6	0.9977424	-45.156398	115.00	25	1.100	0.900	72.31	12.08	0	0
6194	1	44.42	12.59	0.00	0.00	6	0.9873924	-56.720221	115.00	23	1.100	0.900	628.99	89.29	0	0
6195	1	2.66	0.75	0.00	0.00	6	0.9895870	-39.418126	115.00	25	1.100	0.900	1206.12	32.18	0	0
6196	1	21.28	6.03	0.00	0.00	6	0.9984611	-55.664524	115.00	23	1.100	0.900	642.68	46.18	0	0
6197	1	0.00	0.00	0.00	0.00	6	1.0193682	-48.682962	500.00	26	1.100	0.900	33.90	5.75	0	0
6198	1	0.00	0.00	0.00	0.00	6	1.0083829	-53.278197	230.00	26	1.100	0.900	110.01	15.47	0	0
6199	1	239.74	67.93	0.00	0.00	6	1.0052173	-56.072097	115.00	26	1.100	0.900	161.79	19.80	0	0
6200	1	46.28	13.11	0.00	0.00	6	0.9857009	-57.383381	115.00	26	1.100	0.900	255.53	-25.03	0	0
6201	1	39.07	11.07	0.00	0.00	6	0.9979618	-58.641642	115.00	26	1.100	0.900	260.69	-2.47	0	0
6202	1	16.63	4.71	0.00	0.00	6	1.0087668	-52.613631	115.00	22	1.100	0.900	629.64	36.19	0	0
6203	1	117.59	33.32	0.00	0.00	6	0.9887000	-58.016683	115.00	26	1.100	0.900	413.13	-58.27	0	0
6204	1	7.81	2.21	0.00	0.00	6	0.9922951	-57.247913	115.00	26	1.100	0.900	141.22	11.40	0	0
6205	1	121.95	34.55	0.00	0.00	6	0.9846590	-57.389584	115.00	23	1.100	0.900	19.62	6.24	0	0
6206	1	18.83	5.34	0.00	0.00	6	0.9997022	-44.721805	115.00	25	1.100	0.900	84.43	7.47	0	0
6207	1	29.32	8.31	0.00	141.37	6	1.0200000	-58.479228	115.00	23	1.100	0.900	920.86	0.00	0	0
6208	1	140.96	39.94	0.00	0.00	6	0.9846156	-58.803848	115.00	23	1.100	0.900	731.26	101.44	0	0
6209	1	7.52	2.13	0.00	0.00	6	1.0010409	-56.127462	115.00	26	1.100	0.900	826.81	135.59	0	0
6210	1	0.00	0.00	0.00	0.00	6	1.0333316	-46.496658	500.00	23	1.100	0.900	21.17	-2.34	0	0
6211	1	0.00	0.00	0.00	0.00	6	1.0266639	-48.484966	230.00	23	1.100	0.900	18.54	-4.56	0	0
6212	1	0.00	0.00	0.00	0.00	6	1.0198188	-51.170249	115.00	23	1.100	0.900	27.83	9.11	0	0
6213	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.252352	13.80	23	1.100	0.900	21.35	0.00	0	0
6214	2	0.00	0.00	0.00	0.00	6	1.0400000	-38.364177	13.80	23	1.100	0.900	21.48	0.00	0	0
6215	2	0.00	0.00	0.00	0.00	6	1.0400000	-44.410867	13.80	23	1.100	0.900	21.27	0.00	0	0
6216	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.798416	13.80	23	1.100	0.900	21.36	0.00	0	0
6217	1	52.96	15.01	0.00	0.00	6	0.9807444	-60.225488	115.00	23	1.100	0.900	1249.92	92.92	0	0
6218	1	51.24	14.52	0.00	0.00	6	0.9843107	-56.743214	115.00	23	1.100	0.900	735.01	237.68	0	0
6219	1	63.93	18.11	0.00	0.00	6	0.9909082	-58.708719	115.00	23	1.100	0.900	905.77	99.55	0	0
6220	1	96.50	27.34	0.00	0.00	6	0.9985617	-55.971907	115.00	22	1.100	0.900	190.23	7.35	0	0
6221	1	9.16	2.60	0.00	54.02	6	1.0200000	-49.892748	115.00	22	1.100	0.900	58.75	0.00	0	0
6222	1	0.00	0.00	0.00	0.00	6	0.9985479	-54.026601	230.00	23	1.100	0.900	-31.48	-19.92	0	0
6223	1	166.84	47.27	0.00	0.00	6	0.9890718	-56.598830	115.00	23	1.100	0.900	-51.64	-16.10	0	0
6224	1	116.67	33.06	0.00	0.00	6	0.9824940	-58.719620	115.00	23	1.100	0.900	748.94	123.90	0	0
6225	1	85.25	24.15	0.00	0.00	6	0.9865055	-57.539036	115.00	26	1.100	0.900	183.73	-3.15	0	0
6226	1	18.02	5.11	0.00	0.00	6	1.0082380	-60.636792	115.00	26	1.100	0.900	312.77	31.72	0	0
6227	1	126.35	35.80	0.00	0.00	6	0.9824816	-57.969276	115.00	23	1.100	0.900	1374.31	200.79	0	0
6228	1	0.00	0.00	0.00	0.00	6	1.0191692	-47.455314	500.00	22	1.100	0.900	23.09	-2.86	0	0
6229	1	0.00	0.00	0.00	248.71	6	1.0200000	-51.613867	230.00	22	1.100	0.900	46.43	0.00	0	0
6230	1	191.51	54.26	0.00	0.00	6	0.9993983	-55.564610	115.00	22	1.100	0.900	107.04	10.10	0	0
6231	1	70.51	19.98	0.00	0.00	6	0.9833983	-57.349675	115.00	23	1.100	0.900	454.66	94.54	0	0
6232	1	66.63	18.88	0.00	0.00	6	0.9958891	-54.495963	115.00	23	1.100	0.900	693.36	81.35	0	0
6233	1	65.09	18.44	0.00	0.00	6	0.9803022	-58.175985	115.00	23	1.100	0.900	739.67	142.18	0	0
6234	1	0.00	0.00	0.00	0.00	6	1.0189461	-49.405551	500.00	26	1.100	0.900	36.95	5.68	0	0
6235	1	0.00	0.00	0.00	0.00	6	1.0154199	-50.902517	230.00	26	1.100	0.900	29.29	4.25	0	0
6236	1	169.53	48.03	0.00	0.00	6	0.9990204	-55.023697	115.00	26	1.100	0.900	69.79	14.89	0	0
6237	1	1.88	0.53	0.00	0.00	6	1.0020401	-53.325714	115.00	25	1.100	0.900	163.51	28.40	0	0
6238	1	134.80	38.19	0.00	0.00	6	0.9794164	-58.526225	115.00	23	1.100	0.900	1273.70	184.76	0	0
6239	1	0.00	0.00	0.00	0.00	6	1.0315995	-44.217834	500.00	22	1.100	0.900	36.54	1.52	0	0
6240	1	0.00	0.00	0.00	0.00	6	1.0124682	-48.604875	230.00	22	1.100	0.900	100.61	6.52	0	0
6241	1	175.73	49.79	0.00	0.00	6	0.9940034	-53.685880	115.00	22	1.100	0.900	281.04	-2.99	0	0
6242	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.690619	13.80	22	1.100	0.900	36.47	0.00	0	0
6243	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.338552	13.80	22	1.100	0.900	36.45	0.00	0	0
6244	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.626153	13.80	22	1.100	0.900	36.41	0.00	0	0
6245	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.029677	13.80	22	1.100	0.900	36.43	0.00	0	0
6246	2	0.00	0.00	0.00	0.00	6	1.0400000	-43.096515	13.80	22	1.100	0.900	36.47	0.00	0	0
6247	2	0.00	0.00	0.00	0.00	6	1.0395182	-43.377912	13.80	22	1.100	0.900	36.48	227.00	0	0
6248	2	0.00	0.00	0.00	0.00	6	1.0400000	-42.514860	13.80	22	1.100	0.900	36.46	0.00	0	0
6249	2	0.00	0.00	0.00	0.00	6	1.0400000	-41.754605	13.80	22	1.100	0.900	36.40	0.00	0	0
6250	1	86.21	24.43	0.00	0.00	6	0.9914014	-57.638163	115.00	22	1.100	0.900	493.80	-101.99	0	0
6251	1	51.25	14.52	0.00	0.00	6	0.9893414	-59.057496	115.00	22	1.100	0.900	2422.64	275.91	0	0
6252	1	13.48	3.82	0.00	0.00	6	1.0046035	-53.530016	115.00	23	1.100	0.900	67.74	18.98	0	0
6253	1	13.20	3.74	0.00	0.00	6	1.0132467	-42.105377	115.00	24	1.100	0.900	90.34	10.43	0	0
6254	1	0.00	0.00	0.00	0.00	6	1.0210706	-49.018351	500.00	23	1.100	0.900	17.55	-4.38	0	0
6255	1	0.00	0.00	0.00	0.00	6	1.0124055	-51.164528	230.00	23	1.100	0.900	63.45	11.42	0	0
6256	1	18.25	5.17	0.00	0.00	6	0.9944429	-55.859171	115.00	23	1.100	0.900	518.38	141.90	0	0
6257	2	0.00	0.00	0.00	0.00	6	1.0200000	-48.645757	13.80	23	1.100	0.900	17.68	0.00	0	0
6258	2	0.00	0.00	0.00	0.00	6	1.0200000	-47.730829	13.80	23	1.100	0.900	17.79	0.00	0	0
6259	2	0.00	0.00	0.00	0.00	6	1.0210706	-49.018351	13.80	23	1.100	0.900	17.55	-4.38	0	0
6260	2	0.00	0.00	0.00	0.00	6	1.0200000	-48.571236	13.80	23	1.100	0.900	17.66	0.00	0	0
6261	1	31.18	8.83	0.00	0.00	6	0.9873017	-58.379134	115.00	26	1.100	0.900	1199.61	324.64	0	0
6262	1	28.40	8.05	0.00	0.00	6	0.9916501	-56.719814	115.00	23	1.100	0.900	106.08	35.35	0	0
6263	1	0.00	0.00	0.00	0.00	6	1.0072983	-42.392408	230.00	24	1.100	0.900	27.96	-5.33	0	0
6264	1	34.97	9.91	0.00	0.00	6	1.0044006	-43.969857	115.00	24	1.100	0.900	875.18	6.11	0	0
6265	1	0.00	0.00	0.00	0.00	6	1.0129418	-39.684256	115.00	24	1.100	0.900	168.57	20.59	0	0
6266	2	0.00	0.00	0.00	0.00	6	1.0172625	-39.089141	13.80	24	1.100	0.900	168.04	20.40	0	0
6267	2	0.00	0.00	0.00	0.00	6	1.0282062	-37.527084	13.80	24	1.100	0.900	166.61	19.93	0	0
6268	2	0.00	0.00	0.00	0.00	6	1.0162220	-39.256117	13.80	24	1.100	0.900	168.14	20.43	0	0
6269	2	0.00	0.00	0.00	0.00	6	1.0292044	-37.379573	13.80	24	1.100	0.900	166.47	19.89	0	0
6270	2	0.00	0.00	0.00	0.00	6	1.0129418	-39.684256	13.80	24	1.100	0.900	168.57	20.59	0	0
6271	2	0.00	0.00	0.00	0.00	6	1.0129418	-39.684256	13.80	24	1.100	0.900	168.57	20.59	0	0
6272	2	0.00	0.00	0.00	0.00	6	1.0129418	-39.684256	13.80	24	1.100	0.900	168.57	20.59	0	0
6273	2	0.00	0.00	0.00	0.00	6	1.0129418	-39.684256	13.80	24	1.100	0.900	168.57	20.59	0	0
6274	2	0.00	0.00	0.00	0.00	6	1.0261362	-37.766648	13.80	24	1.100	0.900	166.97	20.04	0	0
6275	1	110.59	31.34	0.00	0.00	6	0.9848972	-57.415369	115.00	26	1.100	0.900	432.99	-68.88	0	0
6276	1	39.92	11.31	0.00	0.00	6	0.9939875	-58.747105	115.00	26	1.100	0.900	120.53	18.47	0	0
6277	1	0.00	0.00	0.00	0.00	6	1.0109219	-52.043030	230.00	23	1.100	0.900	53.85	4.03	0	0
6278	1	135.68	38.44	0.00	0.00	6	0.9958380	-55.328941	115.00	23	1.100	0.900	851.62	285.64	0	0
6279	1	0.00	0.00	0.00	0.00	6	1.0159593	-49.423212	230.00	22	1.100	0.900	-17.99	-18.37	0	0
6280	1	136.02	38.54	0.00	0.00	6	1.0066423	-51.946358	115.00	22	1.100	0.900	683.79	68.68	0	0
6281	1	60.45	17.13	0.00	0.00	6	1.0052989	-56.868793	115.00	22	1.100	0.900	115.59	-4.66	0	0
6282	1	26.19	7.42	0.00	0.00	6	1.0139717	-55.941414	115.00	23	1.100	0.900	899.93	21.46	0	0
6283	1	6.88	1.95	0.00	0.00	6	1.0048156	-57.152617	115.00	22	1.100	0.900	24.74	-1.67	0	0
6284	1	71.09	20.14	0.00	0.00	6	0.9945501	-56.043520	115.00	26	1.100	0.900	37.26	21.25	0	0
6285	1	0.00	0.00	0.00	0.00	6	1.0126098	-55.716630	230.00	26	1.100	0.900	101.18	7.47	0	0
6286	1	82.67	23.42	0.00	84.60	6	1.0200000	-58.278583	115.00	26	1.100	0.900	326.09	0.00	0	0
6287	1	0.00	0.00	0.00	0.00	6	1.0055883	-52.758013	230.00	26	1.100	0.900	85.09	9.34	0	0
6288	1	166.54	47.19	0.00	0.00	6	0.9889945	-56.812550	115.00	26	1.100	0.900	144.01	8.64	0	0
6289	1	73.84	20.92	0.00	0.00	6	0.9811772	-58.322723	115.00	23	1.100	0.900	734.60	124.36	0	0
6290	1	67.61	19.16	0.00	0.00	6	0.9905221	-57.977379	115.00	23	1.100	0.900	506.97	96.12	0	0
6291	1	20.57	5.83	0.00	0.00	6	1.0036194	-57.015809	115.00	26	1.100	0.900	348.23	57.58	0	0
6292	1	0.00	0.00	0.00	0.00	6	1.0229721	-48.343658	500.00	23	1.100	0.900	13.22	-6.41	0	0
6293	1	0.00	0.00	0.00	0.00	6	1.0103305	-51.355345	230.00	23	1.100	0.900	-70.10	-49.50	0	0
6294	1	0.00	0.00	0.00	0.00	6	1.0002116	-53.764954	115.00	23	1.100	0.900	703.54	80.43	0	0
6295	2	0.00	0.00	0.00	0.00	6	1.0210528	-48.033501	13.80	23	1.100	0.900	13.29	-6.43	0	0
6296	2	0.00	0.00	0.00	0.00	6	1.0213242	-48.078765	13.80	23	1.100	0.900	13.28	-6.43	0	0
6297	2	0.00	0.00	0.00	0.00	6	1.0200000	-47.623740	13.80	23	1.100	0.900	13.39	0.00	0	0
6298	1	0.00	0.00	0.00	0.00	6	1.0205294	-46.626583	500.00	22	1.100	0.900	18.40	-3.28	0	0
6299	1	0.00	0.00	0.00	0.00	6	1.0187473	-48.832901	230.00	22	1.100	0.900	66.01	6.10	0	0
6300	1	0.00	0.00	0.00	0.00	6	1.0104604	-51.264047	115.00	22	1.100	0.900	588.32	116.76	0	0
6301	2	0.00	0.00	0.00	0.00	6	1.0205294	-46.626583	22.00	22	1.100	0.900	18.40	-3.28	0	0
6302	2	0.00	0.00	0.00	0.00	6	1.0140252	-43.669479	22.00	22	1.100	0.900	18.65	-3.33	0	0
6303	2	0.00	0.00	0.00	0.00	6	1.0186484	-45.761190	22.00	22	1.100	0.900	18.47	-3.30	0	0
6304	2	0.00	0.00	0.00	0.00	6	1.0152964	-44.145912	22.00	22	1.100	0.900	18.57	-3.32	0	0
6305	2	0.00	0.00	0.00	0.00	6	1.0141160	-43.632989	22.00	22	1.100	0.900	18.65	-3.33	0	0
6306	1	54.19	15.35	0.00	0.00	6	0.9844066	-57.615738	115.00	23	1.100	0.900	837.36	141.84	0	0
6307	1	130.73	37.04	0.00	0.00	6	0.9854100	-57.352754	115.00	26	1.100	0.900	151.82	7.13	0	0
6308	1	0.00	0.00	0.00	0.00	6	1.0157587	-51.578681	230.00	26	1.100	0.900	-22.44	-12.76	0	0
6309	1	41.10	11.65	0.00	0.00	6	1.0049897	-55.169894	115.00	26	1.100	0.900	861.08	135.49	0	0
6310	1	92.27	26.14	0.00	0.00	6	1.0037734	-55.677512	115.00	22	1.100	0.900	-241.12	57.64	0	0
6311	1	8.58	2.43	0.00	0.00	6	1.0140925	-38.861838	115.00	25	1.100	0.900	1212.04	-30.54	0	0
6312	1	45.68	12.94	0.00	0.00	6	1.0096037	-54.900641	115.00	22	1.100	0.900	-326.28	57.88	0	0
6313	1	26.29	7.45	0.00	0.00	6	0.9913402	-58.064127	115.00	23	1.100	0.900	704.20	75.98	0	0
6314	1	29.51	8.36	0.00	0.00	6	0.9960037	-57.494969	115.00	26	1.100	0.900	437.80	60.21	0	0
6315	1	0.00	0.00	0.00	0.00	6	1.0102731	-52.820107	230.00	23	1.100	0.900	-17.52	-15.26	0	0
6316	1	0.00	0.00	0.00	0.00	6	1.0123602	-53.561551	161.00	23	1.100	0.900	28.27	0.59	0	0
6317	1	0.00	0.00	0.00	0.00	6	1.0017088	-55.008175	161.00	23	1.100	0.900	46.51	11.39	0	0
6318	1	0.00	0.00	0.00	0.00	6	0.9900502	-56.757734	161.00	23	1.100	0.900	69.32	22.97	0	0
6319	1	70.22	19.90	0.00	0.00	6	0.9818673	-58.045893	115.00	23	1.100	0.900	86.84	30.21	0	0
6320	1	47.89	13.57	0.00	221.36	6	1.0106544	-55.849785	115.00	22	1.100	0.900	1073.71	-273.16	0	0
6321	1	0.00	0.00	0.00	0.00	6	1.0060238	-47.290894	230.00	22	1.100	0.900	64.80	2.77	0	0
6322	1	66.07	18.72	0.00	0.00	6	1.0036937	-49.991156	115.00	22	1.100	0.900	62.02	1.76	0	0
6323	1	33.38	9.46	0.00	0.00	6	0.9891672	-56.970390	115.00	26	1.100	0.900	152.67	6.64	0	0
6324	1	58.22	16.50	0.00	0.00	6	0.9914735	-56.527291	115.00	22	1.100	0.900	593.30	-103.35	0	0
6325	1	4.74	1.34	0.00	0.00	6	1.0026408	-54.299140	115.00	25	1.100	0.900	212.92	32.74	0	0
6326	1	15.43	4.37	0.00	0.00	6	0.9899843	-46.257406	115.00	25	1.100	0.900	82.58	10.31	0	0
6327	1	17.61	4.99	0.00	0.00	6	1.0098798	-39.846142	115.00	25	1.100	0.900	588.57	62.23	0	0
6328	1	27.95	7.92	0.00	0.00	6	1.0000099	-59.146048	115.00	26	1.100	0.900	452.29	20.85	0	0
6329	1	1.79	0.51	0.00	0.00	6	1.0126802	-44.261218	115.00	24	1.100	0.900	82.62	6.85	0	0
6330	1	133.75	37.90	0.00	0.00	6	0.9831929	-59.178951	115.00	23	1.100	0.900	1597.32	40.10	0	0
6331	1	81.32	23.04	0.00	147.19	6	0.9903278	-58.571849	115.00	23	1.100	0.900	627.73	104.18	0	0
6332	1	73.00	20.68	0.00	0.00	6	1.0000530	-56.637882	115.00	26	1.100	0.900	839.58	135.06	0	0
6333	1	0.00	0.00	0.00	0.00	6	1.0187552	-48.912375	500.00	26	1.100	0.900	31.92	5.57	0	0
6334	1	0.00	0.00	0.00	0.00	6	1.0150717	-51.587148	230.00	26	1.100	0.900	8.93	3.18	0	0
6335	1	164.71	46.67	0.00	0.00	6	0.9930425	-55.616852	115.00	26	1.100	0.900	46.98	13.48	0	0
6336	1	26.07	7.39	0.00	0.00	6	0.9912361	-58.846901	115.00	26	1.100	0.900	627.85	56.29	0	0
6337	1	121.19	34.34	0.00	0.00	6	1.0060959	-56.947290	115.00	26	1.100	0.900	182.53	12.63	0	0
6338	1	33.61	9.52	0.00	0.00	6	0.9894080	-52.880451	115.00	25	1.100	0.900	101.47	17.81	0	0
6339	1	34.37	9.74	0.00	0.00	6	0.9971138	-53.970673	115.00	23	1.100	0.900	710.57	67.58	0	0
6340	1	29.18	8.27	0.00	0.00	6	1.0097523	-51.759904	115.00	24	1.100	0.900	552.13	15.17	0	0
6341	1	6.30	1.79	0.00	0.00	6	1.0020869	-42.005501	115.00	25	1.100	0.900	554.67	136.90	0	0
6342	1	0.00	0.00	0.00	0.00	6	1.0134302	-51.161065	500.00	23	1.100	0.900	-12.57	-13.33	0	0
6343	1	0.00	0.00	0.00	0.00	6	1.0039960	-53.537474	230.00	23	1.100	0.900	-72.29	-24.33	0	0
6344	1	158.80	44.99	0.00	0.00	6	0.9985163	-55.606827	115.00	23	1.100	0.900	-271.72	-63.94	0	0
6345	1	17.70	5.02	0.00	0.00	6	0.9843318	-58.346000	115.00	23	1.100	0.900	963.83	136.32	0	0
6346	1	2.30	0.65	0.00	0.00	6	0.9945221	-52.988984	115.00	26	1.100	0.900	51.97	10.70	0	0
6349	2	0.00	0.00	0.00	0.00	6	1.0271752	-49.652170	500.00	23	1.100	0.900	0.07	-12.25	0	0
6350	1	0.00	0.00	0.00	0.00	6	1.0145417	-51.853906	230.00	23	1.100	0.900	-60.20	-41.73	0	0
6351	1	23.86	6.76	0.00	0.00	6	0.9951246	-56.366312	115.00	23	1.100	0.900	1048.95	150.62	0	0
6352	1	121.76	34.50	0.00	0.00	6	1.0048379	-56.825664	115.00	26	1.100	0.900	201.58	17.48	0	0
6353	1	107.96	30.59	0.00	0.00	6	0.9951349	-56.812769	115.00	23	1.100	0.900	1328.88	-27.05	0	0
6354	1	0.00	0.00	0.00	0.00	6	1.0026976	-53.829648	230.00	23	1.100	0.900	17.17	-6.00	0	0
6355	1	151.82	43.02	0.00	0.00	6	0.9984485	-55.251691	115.00	23	1.100	0.900	109.77	16.91	0	0
6356	1	135.92	38.51	0.00	344.17	6	1.0200000	-58.382576	115.00	26	1.100	0.900	230.80	0.00	0	0
6357	1	30.83	8.74	0.00	0.00	6	1.0109896	-54.370847	115.00	26	1.100	0.900	4.03	0.84	0	0
6358	1	77.99	22.10	0.00	141.53	6	1.0200000	-58.681728	115.00	23	1.100	0.900	759.31	0.00	0	0
6359	1	0.00	0.00	0.00	0.00	6	1.0201496	-49.563469	230.00	23	1.100	0.900	6.02	-15.62	0	0
6360	1	38.93	11.03	0.00	0.00	6	0.9980803	-49.890752	115.00	23	1.100	0.900	76.24	4.23	0	0
7001	1	9.30	2.64	0.00	0.00	7	0.9988253	-35.897275	115.00	6	1.100	0.900	128.96	18.58	0	0
7002	1	0.00	0.00	0.00	0.00	7	1.0308896	-25.167512	500.00	4	1.100	0.900	50.15	-1.45	0	0
7003	1	0.00	0.00	0.00	0.00	7	1.0157277	-29.461772	230.00	4	1.100	0.900	168.34	32.41	0	0
7004	1	221.92	62.88	0.00	0.00	7	1.0088972	-34.145434	115.00	4	1.100	0.900	358.90	80.40	0	0
7005	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.009840	13.80	4	1.100	0.900	50.17	0.00	0	0
7006	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.940836	13.80	4	1.100	0.900	50.17	0.00	0	0
7007	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.320668	13.80	4	1.100	0.900	50.17	0.00	0	0
7008	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.227021	13.80	4	1.100	0.900	50.17	0.00	0	0
7009	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.006108	13.80	4	1.100	0.900	50.17	0.00	0	0
7010	1	15.65	4.43	0.00	0.00	7	0.9834083	-42.902605	115.00	5	1.100	0.900	953.38	175.93	0	0
7011	1	35.79	10.14	0.00	0.00	7	1.0130227	-42.328040	115.00	5	1.100	0.900	316.61	8.42	0	0
7012	1	0.94	0.27	0.00	0.00	7	0.9780719	-38.925948	115.00	3	1.100	0.900	448.12	114.81	0	0
7013	1	138.05	39.11	0.00	0.00	7	0.9905195	-40.640496	115.00	5	1.100	0.900	1936.46	38.11	0	0
7014	1	52.81	14.96	0.00	0.00	7	0.9875111	-38.364442	115.00	4	1.100	0.900	876.47	57.88	0	0
7015	2	0.00	0.00	0.00	0.00	7	0.9875111	-38.364442	18.00	4	1.100	0.900	876.47	57.88	0	0
7016	1	85.56	24.24	0.00	0.00	7	0.9987491	-35.467172	115.00	4	1.100	0.900	285.31	51.46	0	0
7017	1	135.83	38.48	0.00	0.00	7	0.9936244	-39.539804	115.00	3	1.100	0.900	680.67	95.46	0	0
7018	1	0.00	0.00	0.00	0.00	7	1.0229242	-32.820212	500.00	6	1.100	0.900	41.78	-1.15	0	0
7019	1	0.00	0.00	0.00	0.00	7	1.0162947	-33.865569	230.00	6	1.100	0.900	57.36	4.96	0	0
7020	1	75.38	21.36	0.00	0.00	7	1.0115354	-36.622257	115.00	6	1.100	0.900	81.29	17.82	0	0
7021	2	0.00	0.00	0.00	0.00	7	1.0289052	-32.177441	18.00	6	1.100	0.900	41.80	-0.31	0	0
7022	2	0.00	0.00	0.00	0.00	7	1.0361187	-31.381131	18.00	6	1.100	0.900	41.85	37.46	0	0
7023	2	0.00	0.00	0.00	0.00	7	1.0312153	-31.932520	18.00	6	1.100	0.900	41.80	0.15	0	0
7024	2	0.00	0.00	0.00	0.00	7	1.0285136	-32.224903	18.00	6	1.100	0.900	41.80	2.78	0	0
7025	2	0.00	0.00	0.00	0.00	7	1.0229242	-32.820212	18.00	6	1.100	0.900	41.78	-1.15	0	0
7026	1	43.39	12.29	0.00	0.00	7	1.0066727	-35.475671	115.00	4	1.100	0.900	171.65	2.55	0	0
7027	1	109.22	30.95	0.00	0.00	7	0.9907670	-39.909008	115.00	5	1.100	0.900	371.72	59.04	0	0
7028	1	77.01	21.82	0.00	481.69	7	1.0093886	-38.861453	115.00	3	1.100	0.900	1306.42	-764.28	0	0
7029	1	0.00	0.00	0.00	0.00	7	1.0156771	-32.349799	230.00	6	1.100	0.900	96.63	-1.96	0	0
7030	1	0.00	0.00	0.00	0.00	7	1.0134417	-36.053598	115.00	6	1.100	0.900	131.93	32.86	0	0
7031	2	0.00	0.00	0.00	0.00	7	1.0154757	-29.348100	13.80	6	1.100	0.900	96.64	-1.96	0	0
7032	2	0.00	0.00	0.00	0.00	7	1.0160480	-31.383864	13.80	6	1.100	0.900	96.61	-1.96	0	0
7033	2	0.00	0.00	0.00	0.00	7	1.0159716	-31.456969	13.80	6	1.100	0.900	96.62	-1.96	0	0
7034	2	0.00	0.00	0.00	0.00	7	1.0156771	-32.349799	13.80	6	1.100	0.900	96.63	-1.96	0	0
7035	1	0.00	0.00	0.00	0.00	7	1.0078649	-37.013629	230.00	5	1.100	0.900	65.45	-0.88	0	0
7036	1	92.31	26.15	0.00	0.00	7	0.9960813	-39.530914	115.00	5	1.100	0.900	441.07	111.20	0	0
7037	1	0.00	0.00	0.00	0.00	7	1.0204474	-31.262108	500.00	3	1.100	0.900	-17.63	-21.15	0	0
7038	1	0.00	0.00	0.00	0.00	7	1.0074036	-32.788943	230.00	3	1.100	0.900	-58.03	-35.31	0	0
7039	1	235.50	66.73	0.00	0.00	7	0.9987369	-37.255034	115.00	3	1.100	0.900	1232.46	94.67	0	0
7040	1	0.00	0.00	0.00	0.00	7	1.0131665	-31.069658	230.00	4	1.100	0.900	85.42	18.41	0	0
7041	1	93.88	26.60	0.00	0.00	7	1.0026901	-34.748222	115.00	4	1.100	0.900	175.50	49.07	0	0
7042	1	0.00	0.00	0.00	0.00	7	1.0230586	-31.588727	500.00	6	1.100	0.900	38.40	1.37	0	0
7043	1	0.00	0.00	0.00	0.00	7	1.0185878	-32.968894	230.00	6	1.100	0.900	51.70	4.17	0	0
7044	1	124.64	35.32	0.00	0.00	7	0.9993562	-35.777402	115.00	6	1.100	0.900	93.99	14.15	0	0
7045	2	0.00	0.00	0.00	0.00	7	1.0300000	-29.600643	20.00	6	1.100	0.900	38.31	0.00	0	0
7046	2	0.00	0.00	0.00	0.00	7	1.0300000	-30.674595	20.00	6	1.100	0.900	38.35	0.00	0	0
7047	1	0.00	0.00	0.00	0.00	7	1.0186959	-31.703194	500.00	3	1.100	0.900	-13.31	-22.23	0	0
7048	1	0.00	0.00	0.00	0.00	7	1.0086827	-33.864973	230.00	3	1.100	0.900	-37.18	-40.20	0	0
7049	1	283.15	80.22	0.00	0.00	7	1.0026432	-38.589194	115.00	3	1.100	0.900	1377.38	47.61	0	0
7050	1	72.03	20.41	0.00	0.00	7	0.9830103	-42.568627	115.00	5	1.100	0.900	1341.03	202.83	0	0
7051	1	140.79	39.89	0.00	0.00	7	0.9911559	-39.321637	115.00	3	1.100	0.900	486.11	35.74	0	0
7052	1	106.66	30.22	0.00	0.00	7	0.9934178	-37.586035	115.00	3	1.100	0.900	1042.11	38.84	0	0
7053	1	105.96	30.02	0.00	0.00	7	1.0040276	-32.912949	115.00	3	1.100	0.900	1323.62	69.50	0	0
7054	1	92.85	26.31	0.00	0.00	7	0.9812715	-39.271522	115.00	4	1.100	0.900	312.38	42.95	0	0
7055	1	98.08	27.79	0.00	0.00	7	0.9953525	-37.230302	115.00	3	1.100	0.900	667.31	78.23	0	0
7056	1	0.00	0.00	0.00	0.00	7	1.0035508	-36.329916	230.00	5	1.100	0.900	49.21	-12.14	0	0
7057	1	106.11	30.06	0.00	0.00	7	0.9845577	-40.950620	115.00	5	1.100	0.900	295.56	65.09	0	0
7058	1	0.00	0.00	0.00	0.00	7	1.0185645	-28.544197	500.00	6	1.100	0.900	17.52	4.68	0	0
7059	1	0.00	0.00	0.00	0.00	7	1.0184176	-29.881624	230.00	6	1.100	0.900	-41.35	15.75	0	0
7060	1	0.00	0.00	0.00	0.00	7	1.0198371	-32.059455	115.00	6	1.100	0.900	46.04	44.52	0	0
7061	2	0.00	0.00	0.00	0.00	7	1.0155590	-27.631997	13.80	6	1.100	0.900	17.26	44.38	0	0
7062	2	0.00	0.00	0.00	0.00	7	1.0158446	-27.710276	13.80	6	1.100	0.900	17.28	48.19	0	0
7063	2	0.00	0.00	0.00	0.00	7	1.0156621	-27.643345	13.80	6	1.100	0.900	17.26	44.92	0	0
7064	2	0.00	0.00	0.00	0.00	7	1.0162685	-27.690809	13.80	6	1.100	0.900	17.33	57.50	0	0
7065	2	0.00	0.00	0.00	0.00	7	1.0161280	-27.604972	13.80	6	1.100	0.900	17.30	52.65	0	0
7066	2	0.00	0.00	0.00	0.00	7	1.0159135	-27.716963	13.80	6	1.100	0.900	17.29	49.23	0	0
7067	1	82.69	23.43	0.00	0.00	7	0.9743229	-41.330203	115.00	3	1.100	0.900	580.41	75.25	0	0
7068	1	0.00	0.00	0.00	0.00	7	1.0123756	-30.013819	230.00	1	1.100	0.900	-21.84	-11.10	0	0
7069	1	51.16	14.50	0.00	0.00	7	1.0010453	-33.915726	115.00	1	1.100	0.900	812.09	124.42	0	0
7070	1	101.03	28.63	0.00	0.00	7	0.9904485	-36.571628	115.00	4	1.100	0.900	904.48	130.00	0	0
7071	1	3.76	1.07	0.00	0.00	7	0.9936273	-31.960872	115.00	6	1.100	0.900	93.13	6.86	0	0
7072	1	116.42	32.99	0.00	0.00	7	1.0025400	-35.012364	115.00	4	1.100	0.900	112.31	-4.62	0	0
7073	1	0.00	0.00	0.00	0.00	7	1.0131661	-31.222349	230.00	2	1.100	0.900	22.57	-23.76	0	0
7074	1	69.13	19.59	0.00	0.00	7	1.0084187	-33.794597	115.00	2	1.100	0.900	71.58	-7.39	0	0
7075	1	160.86	45.58	0.00	342.50	7	1.0134320	-35.328229	115.00	4	1.100	0.900	379.95	76.46	0	0
7076	1	0.00	0.00	0.00	0.00	7	1.0338607	-25.300027	500.00	4	1.100	0.900	16.33	-1.60	0	0
7077	1	0.00	0.00	0.00	0.00	7	1.0258764	-27.617169	230.00	4	1.100	0.900	32.49	0.70	0	0
7078	1	0.00	0.00	0.00	0.00	7	1.0135048	-32.148465	115.00	4	1.100	0.900	217.04	21.26	0	0
7079	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.877629	13.80	4	1.100	0.900	16.38	0.00	0	0
7080	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.411904	13.80	4	1.100	0.900	16.39	0.00	0	0
7081	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.394085	13.80	4	1.100	0.900	16.39	0.00	0	0
7082	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.789187	13.80	4	1.100	0.900	16.38	0.00	0	0
7083	1	0.00	0.00	0.00	0.00	7	1.0135396	-30.313824	230.00	4	1.100	0.900	-34.97	-46.29	0	0
7084	1	214.74	60.84	0.00	0.00	7	1.0037947	-33.715566	115.00	4	1.100	0.900	43.61	-15.83	0	0
7085	1	4.10	1.16	0.00	0.00	7	0.9955472	-34.998489	115.00	2	1.100	0.900	1570.81	233.67	0	0
7086	1	53.44	15.14	0.00	0.00	7	0.9888144	-37.406188	115.00	4	1.100	0.900	565.86	45.68	0	0
7087	1	74.22	21.03	0.00	0.00	7	0.9994783	-36.234208	115.00	3	1.100	0.900	381.03	181.76	0	0
7088	1	101.05	28.63	0.00	0.00	7	0.9744316	-40.186082	115.00	3	1.100	0.900	586.56	244.39	0	0
7089	1	70.07	19.85	0.00	316.53	7	1.0103803	-40.348574	115.00	3	1.100	0.900	933.53	75.17	0	0
7090	1	13.80	3.91	0.00	0.00	7	0.9850108	-42.073173	115.00	5	1.100	0.900	1349.92	219.25	0	0
7091	1	210.68	59.69	0.00	292.93	7	1.0200000	-39.739036	115.00	3	1.100	0.900	674.56	0.00	0	0
7092	1	39.23	11.11	0.00	0.00	7	0.9886391	-38.692314	115.00	3	1.100	0.900	777.40	64.81	0	0
7093	1	109.15	30.93	0.00	0.00	7	0.9843832	-39.473037	115.00	3	1.100	0.900	852.62	50.22	0	0
7094	1	76.69	21.73	0.00	0.00	7	0.9994356	-40.178534	115.00	3	1.100	0.900	722.20	67.24	0	0
7095	1	0.00	0.00	0.00	0.00	7	1.0074381	-21.541453	500.00	1	1.100	0.900	9.95	5.43	0	0
7096	1	0.00	0.00	0.00	0.00	7	1.0123956	-23.770226	230.00	1	1.100	0.900	7.64	14.16	0	0
7097	1	0.00	0.00	0.00	0.00	7	1.0125023	-25.474344	115.00	1	1.100	0.900	20.00	19.56	0	0
7098	3	0.00	0.00	0.00	0.00	7	1.0000000	0.000000	13.80	1	1.100	0.900	7.46	0.00	0	0
7099	2	0.00	0.00	0.00	0.00	7	1.0000000	-13.039145	13.80	1	1.100	0.900	9.00	0.00	0	0
7100	1	62.16	17.61	0.00	0.00	7	0.9898851	-37.231914	115.00	4	1.100	0.900	1012.25	56.41	0	0
7101	1	212.51	60.21	0.00	0.00	7	0.9962049	-38.442941	115.00	3	1.100	0.900	1116.45	96.90	0	0
7102	1	118.05	33.45	0.00	0.00	7	0.9797028	-40.822507	115.00	5	1.100	0.900	354.30	59.89	0	0
7103	1	58.64	16.61	0.00	0.00	7	0.9903254	-37.579193	115.00	4	1.100	0.900	903.59	48.02	0	0
7104	1	0.00	0.00	0.00	0.00	7	1.0311756	-24.706667	500.00	4	1.100	0.900	48.18	-2.57	0	0
7105	1	0.00	0.00	0.00	0.00	7	1.0168298	-29.208458	230.00	4	1.100	0.900	27.76	-21.72	0	0
7106	1	92.07	26.09	0.00	0.00	7	1.0103643	-33.452670	115.00	4	1.100	0.900	299.42	73.55	0	0
7107	2	0.00	0.00	0.00	0.00	7	1.0387431	-23.903447	24.00	4	1.100	0.900	48.23	-2.55	0	0
7108	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.480049	24.00	4	1.100	0.900	48.25	0.00	0	0
7109	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.687999	24.00	4	1.100	0.900	48.24	0.00	0	0
7110	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.732252	24.00	4	1.100	0.900	48.27	0.00	0	0
7111	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.683544	24.00	4	1.100	0.900	48.27	0.00	0	0
7112	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.486224	24.00	4	1.100	0.900	48.25	0.00	0	0
7113	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.342502	24.00	4	1.100	0.900	48.27	0.00	0	0
7114	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.567937	24.00	4	1.100	0.900	48.25	0.00	0	0
7115	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.567088	24.00	4	1.100	0.900	48.24	0.00	0	0
7116	1	12.16	3.45	0.00	0.00	7	0.9775222	-39.663835	115.00	1	1.100	0.900	641.83	151.15	0	0
7117	1	84.03	23.81	0.00	0.00	7	0.9898801	-39.317748	115.00	3	1.100	0.900	755.83	53.87	0	0
7118	1	121.15	34.33	0.00	0.00	7	0.9802876	-40.405512	115.00	5	1.100	0.900	406.22	62.91	0	0
7119	1	49.70	14.08	0.00	0.00	7	0.9904056	-37.122593	115.00	4	1.100	0.900	1007.35	30.50	0	0
7120	1	149.70	42.41	0.00	0.00	7	0.9806181	-40.454047	115.00	3	1.100	0.900	1247.79	113.98	0	0
7121	2	0.00	0.00	0.00	0.00	7	0.9806181	-40.454047	18.00	3	1.100	0.900	1247.79	113.98	0	0
7122	2	0.00	0.00	0.00	0.00	7	0.9806181	-40.454047	18.00	3	1.100	0.900	1247.79	113.98	0	0
7123	1	6.63	1.88	0.00	0.00	7	0.9928242	-31.471018	115.00	6	1.100	0.900	85.74	9.47	0	0
7124	1	164.66	46.65	0.00	0.00	7	0.9876848	-38.594345	115.00	3	1.100	0.900	728.01	86.06	0	0
7125	1	0.00	0.00	0.00	0.00	7	1.0269447	-25.549087	500.00	3	1.100	0.900	36.06	2.68	0	0
7126	1	0.00	0.00	0.00	0.00	7	1.0092878	-31.847686	230.00	3	1.100	0.900	90.43	44.95	0	0
7127	1	223.54	63.34	0.00	0.00	7	1.0044857	-34.528890	115.00	3	1.100	0.900	249.15	138.18	0	0
7128	1	63.94	18.12	0.00	0.00	7	0.9949360	-39.907748	115.00	5	1.100	0.900	572.50	140.40	0	0
7129	1	5.15	1.46	0.00	0.00	7	1.0153959	-34.037317	115.00	6	1.100	0.900	131.35	48.39	0	0
7130	1	0.00	0.00	0.00	0.00	7	1.0281660	-24.428513	500.00	4	1.100	0.900	46.88	-3.76	0	0
7131	1	0.00	0.00	0.00	0.00	7	1.0148025	-29.281402	230.00	4	1.100	0.900	99.36	-2.67	0	0
7132	1	72.75	20.61	0.00	0.00	7	1.0025517	-32.941326	115.00	4	1.100	0.900	255.90	6.01	0	0
7133	2	0.00	0.00	0.00	0.00	7	1.0272597	-23.955606	13.80	4	1.100	0.900	46.94	-3.77	0	0
7134	2	0.00	0.00	0.00	0.00	7	1.0251977	-22.917745	13.80	4	1.100	0.900	47.05	-3.78	0	0
7135	2	0.00	0.00	0.00	0.00	7	1.0242960	-22.529141	13.80	4	1.100	0.900	47.09	-3.79	0	0
7136	2	0.00	0.00	0.00	0.00	7	1.0238200	-22.339673	13.80	4	1.100	0.900	47.12	-3.80	0	0
7137	2	0.00	0.00	0.00	0.00	7	1.0239783	-22.261472	13.80	4	1.100	0.900	47.10	-3.79	0	0
7138	2	0.00	0.00	0.00	0.00	7	1.0253386	-22.987950	13.80	4	1.100	0.900	47.04	-3.78	0	0
7139	2	0.00	0.00	0.00	0.00	7	1.0254138	-22.934792	13.80	4	1.100	0.900	47.03	-3.78	0	0
7140	2	0.00	0.00	0.00	0.00	7	1.0256498	-23.168351	13.80	4	1.100	0.900	47.03	-3.78	0	0
7141	2	0.00	0.00	0.00	0.00	7	1.0266225	-23.601931	13.80	4	1.100	0.900	46.97	-3.77	0	0
7142	2	0.00	0.00	0.00	0.00	7	1.0260585	-23.336257	13.80	4	1.100	0.900	47.00	-3.78	0	0
7143	1	59.96	16.99	0.00	0.00	7	0.9924900	-41.112360	115.00	5	1.100	0.900	563.65	26.53	0	0
7144	1	97.68	27.68	0.00	0.00	7	0.9919879	-36.571800	115.00	4	1.100	0.900	1148.34	57.80	0	0
7145	1	143.78	40.74	0.00	288.02	7	1.0200000	-41.123288	115.00	4	1.100	0.900	487.00	0.00	0	0
7146	2	0.00	0.00	0.00	0.00	7	1.0178698	-39.925572	13.80	4	1.100	0.900	486.57	0.06	0	0
7147	1	47.29	13.40	0.00	0.00	7	1.0001420	-38.300312	115.00	3	1.100	0.900	384.39	363.96	0	0
7148	1	59.46	16.85	0.00	0.00	7	0.9839619	-40.197327	115.00	3	1.100	0.900	547.46	67.40	0	0
7149	1	12.25	3.47	0.00	0.00	7	0.9985340	-34.867836	115.00	6	1.100	0.900	120.37	9.96	0	0
7150	1	0.00	0.00	0.00	125.49	7	1.0200000	-38.469420	230.00	5	1.100	0.900	33.60	0.00	0	0
7151	1	44.05	12.48	0.00	0.00	7	1.0120568	-40.963825	115.00	5	1.100	0.900	137.88	20.58	0	0
7152	1	3.59	1.02	0.00	0.00	7	0.9910062	-38.268732	115.00	3	1.100	0.900	767.07	28.27	0	0
7153	1	26.21	7.42	0.00	0.00	7	0.9952300	-28.296497	115.00	1	1.100	0.900	44.14	18.68	0	0
7154	1	58.60	16.60	0.00	0.00	7	0.9974807	-40.910001	115.00	5	1.100	0.900	353.14	40.27	0	0
7155	1	78.41	22.22	0.00	0.00	7	0.9832022	-38.540655	115.00	3	1.100	0.900	852.90	83.98	0	0
7156	1	0.00	0.00	0.00	0.00	7	1.0001774	-35.418586	230.00	5	1.100	0.900	164.74	21.74	0	0
7157	1	163.83	46.42	0.00	0.00	7	0.9931671	-38.756271	115.00	5	1.100	0.900	309.64	57.92	0	0
7158	1	78.37	22.20	0.00	0.00	7	0.9785253	-39.587309	115.00	4	1.100	0.900	332.20	68.88	0	0
7159	1	0.00	0.00	0.00	0.00	7	1.0246319	-31.315636	500.00	3	1.100	0.900	17.12	-10.47	0	0
7160	1	0.00	0.00	0.00	0.00	7	1.0116466	-33.610369	230.00	3	1.100	0.900	9.75	-18.96	0	0
7161	1	137.54	38.97	0.00	0.00	7	1.0013965	-36.996483	115.00	3	1.100	0.900	-77.81	-45.75	0	0
7162	2	0.00	0.00	0.00	0.00	7	1.0334586	-30.365682	18.00	3	1.100	0.900	17.18	-10.29	0	0
7163	2	0.00	0.00	0.00	0.00	7	1.0381547	-29.847160	18.00	3	1.100	0.900	17.20	-10.20	0	0
7164	2	0.00	0.00	0.00	0.00	7	1.0344526	-30.245221	18.00	3	1.100	0.900	17.18	-10.27	0	0
7165	2	0.00	0.00	0.00	0.00	7	1.0335150	-30.351678	18.00	3	1.100	0.900	17.18	-10.29	0	0
7166	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.602421	18.00	3	1.100	0.900	17.29	0.00	0	0
7167	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.231157	18.00	3	1.100	0.900	17.31	0.00	0	0
7168	2	0.00	0.00	0.00	0.00	7	1.0347804	-30.212160	18.00	3	1.100	0.900	17.18	-10.26	0	0
7169	2	0.00	0.00	0.00	0.00	7	1.0329223	-30.412133	18.00	3	1.100	0.900	17.17	-10.30	0	0
7170	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.097528	18.00	3	1.100	0.900	17.38	0.00	0	0
7171	1	0.00	0.00	0.00	0.00	7	1.0125220	-31.611706	230.00	2	1.100	0.900	-3.39	-34.26	0	0
7172	1	91.12	25.82	0.00	0.00	7	1.0130216	-33.767686	115.00	2	1.100	0.900	67.23	-11.72	0	0
7173	1	112.54	31.89	0.00	0.00	7	0.9767976	-40.468521	115.00	4	1.100	0.900	934.47	26.29	0	0
7174	1	124.67	35.32	0.00	0.00	7	0.9888966	-35.891139	115.00	4	1.100	0.900	1811.39	362.07	0	0
7175	1	0.00	0.00	0.00	0.00	7	1.0224548	-32.458660	500.00	5	1.100	0.900	31.04	-7.64	0	0
7176	1	0.00	0.00	0.00	0.00	7	1.0074744	-34.836339	230.00	5	1.100	0.900	72.74	-2.31	0	0
7177	1	211.63	59.96	0.00	0.00	7	0.9850025	-39.655639	115.00	5	1.100	0.900	343.92	59.62	0	0
7178	1	122.49	34.71	0.00	0.00	7	0.9809384	-40.628140	115.00	3	1.100	0.900	549.91	73.35	0	0
7179	1	58.29	16.52	0.00	0.00	7	0.9876968	-37.536835	115.00	3	1.100	0.900	949.77	216.08	0	0
7180	1	91.45	25.91	0.00	0.00	7	0.9881201	-39.069418	115.00	3	1.100	0.900	744.22	83.89	0	0
7181	1	148.98	42.21	0.00	0.00	7	0.9812720	-40.547510	115.00	3	1.100	0.900	1096.68	157.82	0	0
7182	1	2.07	0.59	0.00	0.00	7	0.9824496	-40.519679	115.00	3	1.100	0.900	779.09	197.82	0	0
7183	1	215.91	61.17	0.00	402.00	7	1.0200000	-40.081880	115.00	3	1.100	0.900	852.25	0.00	0	0
7184	1	0.00	0.00	0.00	0.00	7	1.0167445	-28.594470	230.00	3	1.100	0.900	-86.86	-71.46	0	0
7185	1	168.93	47.86	0.00	0.00	7	1.0060354	-31.087515	115.00	3	1.100	0.900	1268.26	219.89	0	0
7186	1	0.00	0.00	0.00	0.00	7	1.0229200	-26.830234	500.00	3	1.100	0.900	94.97	7.10	0	0
7187	1	0.00	0.00	0.00	0.00	7	1.0082568	-31.263917	230.00	3	1.100	0.900	203.19	25.57	0	0
7188	1	76.58	21.70	0.00	0.00	7	0.9973159	-36.382617	115.00	3	1.100	0.900	634.41	83.04	0	0
7189	2	0.00	0.00	0.00	0.00	7	1.0244044	-26.672583	13.80	3	1.100	0.900	94.93	7.08	0	0
7190	2	0.00	0.00	0.00	0.00	7	1.0300000	-25.442783	13.80	3	1.100	0.900	94.68	0.00	0	0
7191	2	0.00	0.00	0.00	0.00	7	1.0229200	-26.830234	13.80	3	1.100	0.900	94.97	7.10	0	0
7192	2	0.00	0.00	0.00	0.00	7	1.0293462	-26.140142	13.80	3	1.100	0.900	94.77	7.00	0	0
7193	2	0.00	0.00	0.00	0.00	7	1.0239638	-26.720203	13.80	3	1.100	0.900	94.94	7.08	0	0
7194	2	0.00	0.00	0.00	0.00	7	1.0300000	-24.946595	13.80	3	1.100	0.900	94.57	0.00	0	0
7195	2	0.00	0.00	0.00	0.00	7	1.0300000	-24.647155	13.80	3	1.100	0.900	94.47	0.00	0	0
7196	2	0.00	0.00	0.00	0.00	7	1.0300000	-25.658310	13.80	3	1.100	0.900	94.67	0.00	0	0
7197	2	0.00	0.00	0.00	0.00	7	1.0299048	-26.078800	13.80	3	1.100	0.900	94.75	6.99	0	0
7198	1	86.12	24.40	0.00	206.64	7	1.0200000	-40.057986	115.00	5	1.100	0.900	2099.26	0.00	0	0
7199	1	0.00	0.00	0.00	0.00	7	1.0211892	-31.390498	500.00	5	1.100	0.900	-0.26	-17.23	0	0
7200	1	0.00	0.00	0.00	0.00	7	1.0086871	-35.520765	230.00	5	1.100	0.900	-141.29	-61.26	0	0
7201	1	216.79	61.42	0.00	0.00	7	1.0059173	-39.202130	115.00	5	1.100	0.900	2211.45	17.55	0	0
7202	1	35.93	10.18	0.00	0.00	7	0.9853626	-42.994059	115.00	5	1.100	0.900	848.60	171.65	0	0
7203	1	20.55	5.82	0.00	0.00	7	0.9927872	-34.122814	115.00	1	1.100	0.900	558.11	170.61	0	0
7204	1	0.00	0.00	0.00	0.00	7	1.0337236	-24.518469	500.00	4	1.100	0.900	25.64	-2.88	0	0
7205	1	0.00	0.00	0.00	0.00	7	1.0241681	-27.640063	230.00	4	1.100	0.900	33.40	-9.81	0	0
7206	1	0.00	0.00	0.00	0.00	7	1.0195164	-31.735465	115.00	4	1.100	0.900	157.43	13.47	0	0
7207	2	0.00	0.00	0.00	0.00	7	1.0337236	-24.518469	18.00	4	1.100	0.900	25.64	-2.88	0	0
7208	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.769064	18.00	4	1.100	0.900	25.73	0.00	0	0
7209	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.923763	18.00	4	1.100	0.900	25.71	0.00	0	0
7210	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.449677	18.00	4	1.100	0.900	25.72	0.00	0	0
7211	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.031525	18.00	4	1.100	0.900	25.70	0.00	0	0
7212	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.097557	18.00	4	1.100	0.900	25.72	0.00	0	0
7213	1	68.50	19.41	0.00	0.00	7	1.0000986	-35.771080	115.00	2	1.100	0.900	1287.00	464.22	0	0
7214	1	83.89	23.77	0.00	0.00	7	0.9858099	-37.756776	115.00	3	1.100	0.900	883.32	131.73	0	0
7215	1	104.88	29.72	0.00	0.00	7	0.9842558	-41.204935	115.00	5	1.100	0.900	336.15	69.03	0	0
7216	1	92.56	26.23	0.00	0.00	7	0.9852337	-39.093828	115.00	3	1.100	0.900	780.14	104.13	0	0
7217	1	76.39	21.64	0.00	0.00	7	0.9886059	-39.192467	115.00	4	1.100	0.900	760.16	70.47	0	0
7218	1	48.11	13.63	0.00	0.00	7	0.9836069	-42.735419	115.00	5	1.100	0.900	1212.57	210.96	0	0
7219	1	1.25	0.36	0.00	0.00	7	0.9981012	-36.779300	115.00	1	1.100	0.900	731.12	165.18	0	0
7220	1	141.27	40.03	0.00	0.00	7	0.9888217	-39.155262	115.00	3	1.100	0.900	967.96	-89.24	0	0
7221	1	169.58	48.05	0.00	0.00	7	0.9878622	-38.833482	115.00	3	1.100	0.900	825.31	32.62	0	0
7222	1	86.99	24.65	0.00	0.00	7	0.9876384	-37.757631	115.00	3	1.100	0.900	887.65	53.13	0	0
7223	1	49.62	14.06	0.00	0.00	7	0.9915919	-39.091796	115.00	5	1.100	0.900	923.49	57.96	0	0
7224	1	30.77	8.72	0.00	0.00	7	0.9860973	-39.365149	115.00	3	1.100	0.900	792.87	124.11	0	0
7225	1	111.44	31.57	0.00	0.00	7	0.9821239	-41.071923	115.00	3	1.100	0.900	1271.97	69.34	0	0
7226	1	45.25	12.82	0.00	0.00	7	0.9943576	-38.591911	115.00	3	1.100	0.900	925.75	-63.94	0	0
7227	1	0.00	0.00	0.00	0.00	7	1.0252862	-29.866898	500.00	3	1.100	0.900	18.54	-7.05	0	0
7228	1	0.00	0.00	0.00	0.00	7	1.0076262	-33.825499	230.00	3	1.100	0.900	54.42	-9.77	0	0
7229	1	285.41	80.87	0.00	0.00	7	1.0007768	-36.221085	115.00	3	1.100	0.900	235.60	50.75	0	0
7230	1	7.37	2.09	0.00	0.00	7	1.0034724	-38.407952	115.00	1	1.100	0.900	884.68	167.45	0	0
7231	1	50.85	14.41	0.00	0.00	7	0.9956042	-34.800269	115.00	4	1.100	0.900	216.82	-9.76	0	0
7232	1	42.92	12.16	0.00	0.00	7	1.0149031	-34.558085	115.00	2	1.100	0.900	112.13	-5.95	0	0
7233	1	33.20	9.41	0.00	0.00	7	0.9830131	-43.051383	115.00	5	1.100	0.900	1059.41	170.31	0	0
7234	1	77.31	21.90	0.00	0.00	7	0.9919120	-40.902369	115.00	5	1.100	0.900	443.91	39.46	0	0
7235	1	151.62	42.96	0.00	203.69	7	1.0200000	-42.347378	115.00	3	1.100	0.900	1316.48	0.00	0	0
7236	1	38.27	10.84	0.00	224.97	7	1.0200000	-41.022355	115.00	5	1.100	0.900	586.81	0.00	0	0
7237	1	15.09	4.28	0.00	0.00	7	0.9827633	-38.831621	115.00	1	1.100	0.900	660.84	203.46	0	0
7238	1	47.85	13.56	0.00	88.80	7	1.0165490	-36.477640	115.00	4	1.100	0.900	261.50	38.46	0	0
7239	1	42.40	12.01	0.00	0.00	7	0.9951102	-35.424593	115.00	4	1.100	0.900	207.34	18.46	0	0
7240	1	107.69	30.51	0.00	0.00	7	0.9972216	-39.317732	115.00	3	1.100	0.900	1200.19	-507.33	0	0
7241	1	104.32	29.56	0.00	0.00	7	0.9838542	-39.896736	115.00	3	1.100	0.900	778.83	81.41	0	0
7242	1	80.14	22.71	0.00	0.00	7	0.9848717	-39.951895	115.00	3	1.100	0.900	627.29	53.42	0	0
7243	1	78.71	22.30	0.00	0.00	7	0.9936668	-38.017051	115.00	4	1.100	0.900	316.80	44.70	0	0
7244	1	38.02	10.77	0.00	0.00	7	0.9894474	-36.869563	115.00	3	1.100	0.900	1227.81	159.08	0	0
7245	1	98.79	27.99	0.00	0.00	7	0.9917498	-41.155192	115.00	5	1.100	0.900	532.97	43.95	0	0
7246	1	199.51	56.53	0.00	0.00	7	0.9767317	-41.367276	115.00	3	1.100	0.900	1509.80	99.38	0	0
7247	1	9.20	2.61	0.00	0.00	7	0.9926268	-34.544355	115.00	1	1.100	0.900	478.76	158.68	0	0
7248	1	220.52	62.48	0.00	0.00	7	0.9823297	-40.057874	115.00	3	1.100	0.900	771.38	192.44	0	0
7249	1	71.82	20.35	0.00	0.00	7	0.9857463	-39.026662	115.00	3	1.100	0.900	725.01	84.50	0	0
7250	1	32.62	9.24	0.00	0.00	7	0.9969289	-38.139542	115.00	3	1.100	0.900	708.03	62.11	0	0
7251	1	35.62	10.09	0.00	0.00	7	0.9896157	-42.733576	115.00	5	1.100	0.900	1270.82	117.06	0	0
7252	1	0.00	0.00	0.00	0.00	7	1.0170830	-29.965960	230.00	2	1.100	0.900	-219.92	-105.53	0	0
7253	1	90.93	25.76	0.00	0.00	7	1.0026492	-33.209932	115.00	2	1.100	0.900	1858.86	316.96	0	0
7254	1	50.13	14.20	0.00	0.00	7	1.0088152	-42.016941	115.00	5	1.100	0.900	216.05	20.06	0	0
7255	1	58.99	16.71	0.00	0.00	7	0.9948268	-37.032743	115.00	3	1.100	0.900	671.31	80.01	0	0
7256	1	86.86	24.61	0.00	0.00	7	0.9887749	-38.142861	115.00	3	1.100	0.900	1014.95	47.66	0	0
7257	1	127.15	36.03	0.00	0.00	7	0.9868027	-36.862634	115.00	4	1.100	0.900	1305.96	235.28	0	0
7258	1	42.99	12.18	0.00	0.00	7	0.9899728	-38.136861	115.00	3	1.100	0.900	752.44	77.18	0	0
7259	1	146.05	41.38	0.00	0.00	7	0.9983176	-37.765313	115.00	4	1.100	0.900	594.73	45.06	0	0
7260	1	124.64	35.31	0.00	0.00	7	0.9971280	-35.855421	115.00	4	1.100	0.900	265.32	49.16	0	0
7261	1	0.00	0.00	0.00	0.00	7	1.0159234	-26.412200	230.00	1	1.100	0.900	107.08	4.69	0	0
7262	1	72.03	20.41	0.00	53.12	7	1.0200000	-28.512469	115.00	1	1.100	0.900	140.85	0.00	0	0
7263	1	0.00	0.00	0.00	0.00	7	1.0272757	-24.770256	500.00	4	1.100	0.900	37.77	-5.85	0	0
7264	1	0.00	0.00	0.00	0.00	7	1.0192214	-27.768401	230.00	4	1.100	0.900	40.11	-15.51	0	0
7265	1	62.91	17.82	0.00	0.00	7	1.0023096	-33.128019	115.00	4	1.100	0.900	169.50	-2.96	0	0
7266	2	0.00	0.00	0.00	0.00	7	1.0248623	-23.493258	13.80	4	1.100	0.900	37.86	-5.88	0	0
7267	2	0.00	0.00	0.00	0.00	7	1.0227154	-22.558575	13.80	4	1.100	0.900	38.19	-5.91	0	0
7268	2	0.00	0.00	0.00	0.00	7	1.0260060	-24.081747	13.80	4	1.100	0.900	37.90	-5.87	0	0
7269	2	0.00	0.00	0.00	0.00	7	1.0230286	-22.781375	13.80	4	1.100	0.900	38.16	-5.91	0	0
7270	2	0.00	0.00	0.00	0.00	7	1.0250295	-23.584777	13.80	4	1.100	0.900	37.89	-5.88	0	0
7271	1	28.45	8.06	0.00	0.00	7	0.9885136	-40.891701	115.00	3	1.100	0.900	1174.21	74.71	0	0
7272	1	45.88	13.00	0.00	0.00	7	0.9893510	-37.609159	115.00	3	1.100	0.900	1059.98	43.54	0	0
7273	1	39.39	11.16	0.00	177.50	7	1.0200000	-35.275216	115.00	2	1.100	0.900	170.78	0.00	0	0
7274	1	0.00	0.00	0.00	0.00	7	1.0140366	-34.251137	230.00	6	1.100	0.900	60.80	2.00	0	0
7275	1	42.31	11.99	0.00	0.00	7	1.0115516	-36.014433	115.00	6	1.100	0.900	65.14	4.61	0	0
7276	1	88.67	25.12	0.00	457.62	7	1.0093030	-39.679339	115.00	3	1.100	0.900	685.50	54.44	0	0
7277	1	15.99	4.53	0.00	30.34	7	1.0200000	-36.168155	115.00	6	1.100	0.900	172.20	0.00	0	0
7278	1	0.00	0.00	0.00	0.00	7	1.0133570	-29.938319	230.00	4	1.100	0.900	103.20	6.91	0	0
7279	1	148.52	42.08	0.00	0.00	7	1.0083658	-33.188095	115.00	4	1.100	0.900	222.20	22.39	0	0
7280	2	0.00	0.00	0.00	0.00	7	1.0133570	-29.938319	13.80	4	1.100	0.900	103.20	6.91	0	0
7281	2	0.00	0.00	0.00	0.00	7	1.0133570	-29.938319	13.80	4	1.100	0.900	103.20	6.91	0	0
7282	1	0.00	0.00	0.00	0.00	7	1.0202900	-28.412487	230.00	4	1.100	0.900	32.46	-10.44	0	0
7283	1	109.47	31.02	0.00	0.00	7	1.0004525	-32.878949	115.00	4	1.100	0.900	206.32	9.73	0	0
7284	2	0.00	0.00	0.00	0.00	7	1.0202900	-28.412487	13.20	4	1.100	0.900	32.46	-10.44	0	0
7285	2	0.00	0.00	0.00	0.00	7	1.0204049	-27.366422	13.20	4	1.100	0.900	32.83	-10.45	0	0
7286	2	0.00	0.00	0.00	0.00	7	1.0205227	-26.005085	13.20	4	1.100	0.900	33.28	-10.48	0	0
7287	2	0.00	0.00	0.00	0.00	7	1.0202972	-26.328319	13.20	4	1.100	0.900	33.19	-10.47	0	0
7288	2	0.00	0.00	0.00	0.00	7	1.0204958	-26.193175	13.20	4	1.100	0.900	33.22	-10.47	0	0
7289	2	0.00	0.00	0.00	0.00	7	1.0205093	-26.757718	13.20	4	1.100	0.900	33.03	-10.46	0	0
7290	1	63.77	18.07	0.00	0.00	7	0.9809720	-41.543655	115.00	5	1.100	0.900	368.67	56.72	0	0
7291	1	101.91	28.88	0.00	0.00	7	0.9719395	-41.051491	115.00	5	1.100	0.900	452.19	73.10	0	0
7292	1	94.10	26.66	0.00	0.00	7	0.9970579	-38.072624	115.00	5	1.100	0.900	858.52	51.27	0	0
7293	1	15.94	4.52	0.00	0.00	7	0.9993127	-35.122295	115.00	2	1.100	0.900	1568.13	410.23	0	0
7294	1	7.25	2.05	0.00	21.96	7	1.0200000	-33.027867	115.00	4	1.100	0.900	151.85	0.00	0	0
7295	1	104.37	29.57	0.00	0.00	7	0.9838180	-40.023612	115.00	5	1.100	0.900	432.10	74.38	0	0
7296	1	93.84	26.59	0.00	0.00	7	0.9795305	-40.610867	115.00	3	1.100	0.900	2043.76	379.44	0	0
7297	1	93.77	26.57	0.00	0.00	7	0.9828466	-38.532012	115.00	3	1.100	0.900	938.92	92.18	0	0
7298	1	101.23	28.68	0.00	0.00	7	0.9858147	-39.810746	115.00	3	1.100	0.900	741.71	76.67	0	0
7299	1	18.40	5.21	0.00	0.00	7	0.9861781	-37.409658	115.00	1	1.100	0.900	675.62	149.59	0	0
7300	1	54.35	15.40	0.00	182.22	7	1.0200000	-42.057317	115.00	5	1.100	0.900	376.77	0.00	0	0
7301	1	69.18	19.60	0.00	0.00	7	0.9849300	-36.638558	115.00	4	1.100	0.900	2374.90	494.76	0	0
7302	1	24.43	6.92	0.00	0.00	7	1.0023339	-31.292994	115.00	1	1.100	0.900	253.52	101.97	0	0
7303	1	6.49	1.84	0.00	0.00	7	1.0094550	-34.284925	115.00	1	1.100	0.900	203.83	76.88	0	0
7304	1	0.00	0.00	0.00	0.00	7	1.0210280	-24.842832	500.00	1	1.100	0.900	27.17	3.38	0	0
7305	1	0.00	0.00	0.00	0.00	7	1.0174411	-28.925143	230.00	1	1.100	0.900	32.16	12.04	0	0
7306	1	7.69	2.18	0.00	0.00	7	1.0056465	-33.464884	115.00	1	1.100	0.900	579.70	117.07	0	0
7307	2	0.00	0.00	0.00	0.00	7	1.0315048	-23.714513	24.00	1	1.100	0.900	27.01	3.31	0	0
7308	2	0.00	0.00	0.00	0.00	7	1.0308872	-23.766251	24.00	1	1.100	0.900	27.03	3.31	0	0
7309	2	0.00	0.00	0.00	0.00	7	1.0210280	-24.842832	24.00	1	1.100	0.900	27.17	3.38	0	0
7310	2	0.00	0.00	0.00	0.00	7	1.0389985	-22.882074	24.00	1	1.100	0.900	26.90	3.26	0	0
7311	2	0.00	0.00	0.00	0.00	7	1.0323257	-23.624418	24.00	1	1.100	0.900	27.00	3.30	0	0
7312	1	0.00	0.00	0.00	0.00	7	1.0228524	-29.221501	230.00	2	1.100	0.900	-19.37	-26.47	0	0
7313	1	86.22	24.43	0.00	0.00	7	1.0036803	-32.856105	115.00	2	1.100	0.900	938.35	251.32	0	0
7314	1	28.76	8.15	0.00	0.00	7	0.9801294	-40.589037	115.00	5	1.100	0.900	1122.38	63.72	0	0
7315	1	69.31	19.64	0.00	0.00	7	1.0041188	-40.256651	115.00	3	1.100	0.900	1335.01	34.93	0	0
7316	1	63.23	17.92	0.00	0.00	7	0.9848857	-37.765528	115.00	3	1.100	0.900	1000.26	84.46	0	0
7317	1	142.91	40.49	0.00	0.00	7	0.9927256	-35.694781	115.00	4	1.100	0.900	1548.00	301.33	0	0
7318	1	112.16	31.78	0.00	0.00	7	0.9817293	-37.995675	115.00	4	1.100	0.900	1801.87	300.14	0	0
7319	1	30.19	8.55	0.00	0.00	7	0.9842790	-39.852701	115.00	5	1.100	0.900	442.29	58.51	0	0
7320	1	0.00	0.00	0.00	0.00	7	1.0343309	-27.490988	500.00	2	1.100	0.900	-35.93	-2.81	0	0
7321	1	0.00	0.00	0.00	0.00	7	1.0269042	-28.786486	230.00	2	1.100	0.900	-6.63	-6.86	0	0
7322	1	0.00	0.00	0.00	0.00	7	1.0134100	-32.101226	115.00	2	1.100	0.900	185.74	65.59	0	0
7323	2	0.00	0.00	0.00	0.00	7	1.0315740	-27.054888	13.80	2	1.100	0.900	-35.87	-2.83	0	0
7324	2	0.00	0.00	0.00	0.00	7	1.0305261	-26.902252	13.80	2	1.100	0.900	-35.86	-2.84	0	0
7325	2	0.00	0.00	0.00	0.00	7	1.0304980	-26.899335	13.80	2	1.100	0.900	-35.86	-2.84	0	0
7326	2	0.00	0.00	0.00	0.00	7	1.0324888	-27.202994	13.80	2	1.100	0.900	-35.89	-2.82	0	0
7327	1	0.00	0.00	0.00	0.00	7	1.0202572	-29.489388	230.00	1	1.100	0.900	-1.54	-4.46	0	0
7328	1	0.00	0.00	0.00	0.00	7	1.0134969	-31.163094	115.00	1	1.100	0.900	113.40	66.08	0	0
7329	2	0.00	0.00	0.00	0.00	7	1.0400000	-28.709321	13.80	1	1.100	0.900	-1.26	0.00	0	0
7330	1	196.05	55.55	0.00	0.00	7	0.9886133	-38.995872	115.00	3	1.100	0.900	849.84	-32.03	0	0
7331	1	0.00	0.00	0.00	0.00	7	1.0260853	-26.864459	500.00	4	1.100	0.900	18.62	-11.19	0	0
7332	1	0.00	0.00	0.00	0.00	7	1.0132386	-29.740447	230.00	4	1.100	0.900	-140.37	-82.28	0	0
7333	1	29.21	8.27	0.00	0.00	7	0.9966970	-35.366118	115.00	4	1.100	0.900	1354.75	77.85	0	0
7334	2	0.00	0.00	0.00	0.00	7	1.0260853	-26.864459	20.00	4	1.100	0.900	18.62	-11.19	0	0
7335	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.190361	20.00	4	1.100	0.900	18.93	0.00	0	0
7336	1	107.69	30.51	0.00	0.00	7	0.9988208	-37.340748	115.00	3	1.100	0.900	416.04	254.25	0	0
7337	1	24.56	6.96	0.00	0.00	7	1.0024036	-37.289513	115.00	6	1.100	0.900	232.69	17.80	0	0
7338	1	109.20	30.94	0.00	0.00	7	0.9880300	-37.884801	115.00	4	1.100	0.900	836.24	76.49	0	0
7339	1	32.04	9.08	0.00	0.00	7	0.9990177	-33.228432	115.00	1	1.100	0.900	284.39	118.01	0	0
7340	1	38.64	10.95	0.00	0.00	7	0.9793425	-40.852041	115.00	3	1.100	0.900	1000.60	103.46	0	0
7341	1	0.00	0.00	0.00	0.00	7	1.0173175	-27.500714	500.00	3	1.100	0.900	39.75	-8.68	0	0
7342	1	0.00	0.00	0.00	0.00	7	1.0059637	-32.758672	230.00	3	1.100	0.900	-57.45	-52.43	0	0
7343	1	184.80	52.36	0.00	0.00	7	0.9787817	-38.048324	115.00	3	1.100	0.900	225.81	67.52	0	0
7344	1	101.41	28.73	0.00	0.00	7	0.9797261	-40.409409	115.00	3	1.100	0.900	673.53	71.35	0	0
7345	1	73.37	20.79	0.00	0.00	7	0.9898532	-37.290583	115.00	4	1.100	0.900	772.54	109.75	0	0
7346	1	0.00	0.00	0.00	0.00	7	1.0323519	-24.130807	500.00	3	1.100	0.900	19.23	-4.78	0	0
7347	1	0.00	0.00	0.00	0.00	7	1.0198246	-27.878001	230.00	3	1.100	0.900	-80.57	-68.85	0	0
7348	1	0.00	0.00	0.00	0.00	7	1.0096868	-31.544046	115.00	3	1.100	0.900	1386.13	79.98	0	0
7349	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.196451	13.80	3	1.100	0.900	19.37	0.00	0	0
7350	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.889339	13.80	3	1.100	0.900	19.48	0.00	0	0
7351	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.157837	13.80	3	1.100	0.900	19.54	0.00	0	0
7352	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.374649	13.80	3	1.100	0.900	19.53	0.00	0	0
7353	2	0.00	0.00	0.00	0.00	7	1.0400000	-20.316938	13.80	3	1.100	0.900	19.64	0.00	0	0
7354	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.017790	13.80	3	1.100	0.900	19.47	0.00	0	0
7355	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.998822	13.80	3	1.100	0.900	19.47	0.00	0	0
7356	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.217919	13.80	3	1.100	0.900	19.49	0.00	0	0
7357	2	0.00	0.00	0.00	0.00	7	1.0356954	-23.779490	13.80	3	1.100	0.900	19.28	-4.75	0	0
7358	2	0.00	0.00	0.00	0.00	7	1.0400000	-21.584766	13.80	3	1.100	0.900	19.49	0.00	0	0
7359	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.050971	13.80	3	1.100	0.900	19.38	0.00	0	0
7360	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.322006	13.80	3	1.100	0.900	19.43	0.00	0	0
7361	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.788518	13.80	3	1.100	0.900	19.38	0.00	0	0
7362	1	56.02	15.87	0.00	0.00	7	0.9834327	-39.636696	115.00	3	1.100	0.900	805.38	80.28	0	0
7363	1	26.59	7.53	0.00	0.00	7	0.9971705	-35.642934	115.00	2	1.100	0.900	1209.89	478.88	0	0
7364	1	14.27	4.04	0.00	0.00	7	0.9813207	-38.808081	115.00	1	1.100	0.900	659.63	149.82	0	0
7365	1	80.97	22.94	0.00	0.00	7	0.9905108	-38.767329	115.00	4	1.100	0.900	463.04	51.38	0	0
7366	1	0.00	0.00	0.00	0.00	7	1.0297460	-25.487850	500.00	4	1.100	0.900	48.85	-1.97	0	0
7367	1	0.00	0.00	0.00	0.00	7	1.0143242	-29.935560	230.00	4	1.100	0.900	106.80	14.40	0	0
7368	1	0.00	0.00	0.00	0.00	7	1.0019398	-34.639163	115.00	4	1.100	0.900	245.07	49.14	0	0
7369	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.640879	18.00	4	1.100	0.900	48.90	0.00	0	0
7370	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.139642	18.00	4	1.100	0.900	48.91	0.00	0	0
7371	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.547654	18.00	4	1.100	0.900	48.91	0.00	0	0
7372	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.686789	18.00	4	1.100	0.900	48.90	0.00	0	0
7373	2	0.00	0.00	0.00	0.00	7	1.0360172	-24.810559	18.00	4	1.100	0.900	48.89	-1.95	0	0
7374	2	0.00	0.00	0.00	0.00	7	1.0400000	-24.037211	18.00	4	1.100	0.900	48.90	0.00	0	0
7375	2	0.00	0.00	0.00	0.00	7	1.0400000	-22.843241	18.00	4	1.100	0.900	48.91	0.00	0	0
7376	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.047690	18.00	4	1.100	0.900	48.91	0.00	0	0
7377	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.637084	18.00	4	1.100	0.900	48.90	0.00	0	0
7378	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.160045	18.00	4	1.100	0.900	48.91	0.00	0	0
7379	2	0.00	0.00	0.00	0.00	7	1.0400000	-23.337889	18.00	4	1.100	0.900	48.91	0.00	0	0
7380	1	52.24	14.80	0.00	0.00	7	1.0052299	-33.245411	115.00	2	1.100	0.900	903.28	512.26	0	0
7381	1	94.75	26.85	0.00	0.00	7	0.9912422	-39.571740	115.00	4	1.100	0.900	548.38	48.13	0	0
7382	1	78.13	22.14	0.00	0.00	7	0.9851075	-38.338585	115.00	3	1.100	0.900	937.30	138.25	0	0
7383	1	85.59	24.25	0.00	0.00	7	0.9925314	-34.045312	115.00	2	1.100	0.900	1186.07	170.64	0	0
7384	1	66.87	18.95	0.00	0.00	7	0.9844195	-39.146531	115.00	3	1.100	0.900	828.63	98.35	0	0
7385	1	135.24	38.32	0.00	0.00	7	0.9854974	-40.431551	115.00	3	1.100	0.900	765.52	123.22	0	0
7386	1	111.80	31.68	0.00	0.00	7	0.9895974	-39.304380	115.00	3	1.100	0.900	634.16	262.20	0	0
7387	1	160.73	45.54	0.00	0.00	7	0.9798729	-39.679151	115.00	4	1.100	0.900	169.46	46.30	0	0
7388	1	125.97	35.69	0.00	0.00	7	0.9922309	-39.969651	115.00	3	1.100	0.900	782.86	80.29	0	0
7389	2	0.00	0.00	0.00	0.00	7	1.0308025	-34.570962	500.00	5	1.100	0.900	42.92	-4.07	0	0
7390	1	0.00	0.00	0.00	0.00	7	1.0199605	-37.300025	230.00	5	1.100	0.900	26.60	-11.38	0	0
7391	1	42.84	12.14	0.00	0.00	7	1.0044436	-39.192463	115.00	5	1.100	0.900	772.73	215.58	0	0
7392	1	52.03	14.74	0.00	0.00	7	1.0053537	-34.972694	115.00	4	1.100	0.900	234.84	26.79	0	0
7393	1	7.31	2.07	0.00	0.00	7	0.9963403	-34.422625	115.00	1	1.100	0.900	438.87	146.99	0	0
7394	1	37.41	10.60	0.00	0.00	7	0.9828875	-38.527518	115.00	4	1.100	0.900	293.56	66.50	0	0
7395	1	70.42	19.95	0.00	0.00	7	0.9908102	-39.930811	115.00	3	1.100	0.900	788.45	64.08	0	0
7396	1	25.49	7.22	0.00	0.00	7	0.9849088	-39.117390	115.00	3	1.100	0.900	1530.69	132.02	0	0
7397	1	105.72	29.95	0.00	100.00	7	1.0117649	-39.994087	115.00	3	1.100	0.900	1048.92	150.54	0	0
7398	1	73.59	20.85	0.00	0.00	7	0.9964661	-35.997159	115.00	4	1.100	0.900	556.68	82.09	0	0
7399	1	56.83	16.10	0.00	0.00	7	0.9929920	-37.708448	115.00	3	1.100	0.900	703.29	72.51	0	0
7400	2	0.00	0.00	0.00	0.00	7	1.0258734	-26.096847	500.00	4	1.100	0.900	33.43	-7.73	0	0
7401	1	0.00	0.00	0.00	0.00	7	1.0160442	-29.208588	230.00	4	1.100	0.900	29.93	-20.32	0	0
7402	1	0.00	0.00	0.00	0.00	7	1.0046904	-33.898802	115.00	4	1.100	0.900	216.54	44.69	0	0
7403	1	69.67	19.74	0.00	0.00	7	0.9959994	-35.573248	115.00	4	1.100	0.900	399.01	33.82	0	0
7404	1	177.73	50.36	0.00	0.00	7	0.9812995	-40.852457	115.00	5	1.100	0.900	648.30	67.62	0	0
7405	1	53.26	15.09	0.00	0.00	7	1.0082349	-34.437576	115.00	2	1.100	0.900	101.25	-6.13	0	0
7406	2	0.00	0.00	0.00	0.00	7	1.0201151	-29.008011	500.00	6	1.100	0.900	75.44	3.45	0	0
7407	1	0.00	0.00	0.00	0.00	7	1.0178759	-30.089312	230.00	6	1.100	0.900	128.87	-15.08	0	0
7408	1	53.66	15.20	0.00	0.00	7	0.9981157	-33.229044	115.00	6	1.100	0.900	114.13	-1.91	0	0
7409	1	0.00	0.00	0.00	0.00	7	1.0045676	-33.390827	230.00	3	1.100	0.900	-100.63	-67.03	0	0
7410	1	215.67	61.11	0.00	0.00	7	0.9881384	-38.191170	115.00	3	1.100	0.900	1785.43	176.67	0	0
7411	1	69.41	19.67	0.00	0.00	7	0.9875598	-41.450979	115.00	5	1.100	0.900	376.27	54.15	0	0
7412	1	8.59	2.43	0.00	0.00	7	0.9975300	-34.437754	115.00	2	1.100	0.900	1667.74	259.91	0	0
7413	1	42.91	12.16	0.00	0.00	7	0.9981364	-35.477165	115.00	1	1.100	0.900	682.57	143.28	0	0
7414	2	0.00	0.00	0.00	0.00	7	1.0219843	-32.101961	500.00	6	1.100	0.900	58.55	-5.03	0	0
7415	1	0.00	0.00	0.00	0.00	7	1.0163377	-32.549503	230.00	6	1.100	0.900	86.78	-0.70	0	0
7416	1	0.00	0.00	0.00	0.00	7	1.0098485	-34.735217	115.00	6	1.100	0.900	89.41	9.44	0	0
7417	1	97.88	27.73	0.00	0.00	7	0.9990376	-38.871954	115.00	3	1.100	0.900	698.79	119.28	0	0
7418	1	48.22	13.66	0.00	0.00	7	1.0000798	-38.436568	115.00	3	1.100	0.900	588.08	168.39	0	0
7419	2	107.00	30.32	0.00	0.00	7	1.0000000	-33.695264	115.00	4	1.100	0.900	306.42	0.00	0	0
7420	1	0.00	0.00	0.00	0.00	7	1.0033509	-36.808768	230.00	5	1.100	0.900	-39.21	-46.00	0	0
7421	1	90.64	25.68	0.00	0.00	7	0.9873732	-41.545383	115.00	5	1.100	0.900	1356.79	233.18	0	0
7422	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.550633	500.00	2	1.100	0.900	-49.71	0.00	0	0
7423	1	0.00	0.00	0.00	0.00	7	1.0200636	-30.318818	230.00	2	1.100	0.900	-215.01	-105.42	0	0
7424	1	139.88	39.63	0.00	0.00	7	1.0010212	-34.386346	115.00	2	1.100	0.900	1780.69	367.34	0	0
7425	1	105.98	30.03	0.00	0.00	7	0.9819580	-41.048138	115.00	3	1.100	0.900	1528.79	66.89	0	0
7426	1	41.80	11.84	0.00	0.00	7	0.9877318	-33.240854	115.00	2	1.100	0.900	385.68	137.79	0	0
7427	1	156.45	44.33	0.00	0.00	7	0.9816208	-40.753567	115.00	3	1.100	0.900	1164.98	97.59	0	0
7428	2	0.00	0.00	0.00	0.00	7	1.0400000	-27.614319	500.00	2	1.100	0.900	12.44	0.00	0	0
7429	1	0.00	0.00	0.00	0.00	7	1.0275228	-28.548117	230.00	2	1.100	0.900	28.90	-6.54	0	0
7430	1	46.92	13.29	0.00	0.00	7	1.0070402	-32.339121	115.00	2	1.100	0.900	767.24	232.27	0	0
7431	1	35.57	10.08	0.00	0.00	7	0.9901473	-40.368073	115.00	5	1.100	0.900	393.97	89.33	0	0
7432	1	22.94	6.50	0.00	0.00	7	1.0010677	-59.954634	115.00	5	1.100	0.900	169.11	12.63	0	0
8001	1	10.82	3.07	0.00	0.00	8	1.0154124	-57.861966	115.00	7	1.100	0.900	101.50	12.04	0	0
8002	1	11.81	3.35	0.00	0.00	8	1.0070921	-71.026386	115.00	8	1.100	0.900	629.18	-42.91	0	0
8003	1	11.99	3.40	0.00	34.65	8	1.0200000	-59.229985	115.00	7	1.100	0.900	128.44	0.00	0	0
8004	1	0.00	0.00	0.00	0.00	8	1.0161603	-58.626266	230.00	8	1.100	0.900	230.50	-0.97	0	0
8005	1	102.01	28.90	0.00	133.27	8	1.0200000	-59.872644	115.00	8	1.100	0.900	259.51	0.00	0	0
8006	1	37.40	10.60	0.00	70.66	8	1.0200000	-68.006050	115.00	8	1.100	0.900	14.91	0.00	0	0
8007	1	30.07	8.52	0.00	0.00	8	1.0046032	-68.965794	115.00	8	1.100	0.900	123.25	21.76	0	0
8008	1	39.22	11.11	0.00	0.00	8	0.9793656	-71.766523	115.00	8	1.100	0.900	340.66	23.93	0	0
8009	1	9.81	2.78	0.00	0.00	8	0.9904705	-43.352914	115.00	7	1.100	0.900	924.22	202.45	0	0
8010	1	5.39	1.53	0.00	0.00	8	1.0145860	-56.594488	115.00	7	1.100	0.900	81.05	13.42	0	0
8011	1	27.25	7.72	0.00	0.00	8	0.9994240	-61.905312	115.00	7	1.100	0.900	340.14	50.95	0	0
8012	1	7.60	2.15	0.00	0.00	8	1.0085327	-42.538597	115.00	7	1.100	0.900	358.78	84.73	0	0
8013	1	60.03	17.01	0.00	50.00	8	0.9960636	-72.259569	115.00	8	1.100	0.900	466.45	9.66	0	0
8014	1	15.15	4.29	0.00	0.00	8	0.9893511	-64.690094	115.00	7	1.100	0.900	264.36	24.44	0	0
8015	1	23.93	6.78	0.00	0.00	8	0.9989699	-64.440498	115.00	8	1.100	0.900	463.15	-27.01	0	0
8016	1	69.86	19.79	0.00	56.28	8	1.0200000	-48.019975	115.00	7	1.100	0.900	1256.52	0.00	0	0
8017	1	18.44	5.22	0.00	0.00	8	0.9969930	-69.148445	115.00	8	1.100	0.900	213.38	27.73	0	0
8018	1	0.00	0.00	0.00	0.00	8	1.0149819	-64.594299	230.00	8	1.100	0.900	394.34	12.75	0	0
8019	1	103.12	29.22	0.00	159.99	8	1.0200000	-68.925975	115.00	8	1.100	0.900	467.81	0.00	0	0
8020	1	17.35	4.92	0.00	0.00	8	0.9848407	-71.235609	115.00	8	1.100	0.900	415.36	31.07	0	0
8021	1	10.73	3.04	0.00	0.00	8	1.0129316	-64.205098	115.00	8	1.100	0.900	1035.46	-183.45	0	0
8022	1	6.89	1.95	0.00	16.68	8	1.0175067	-65.027051	115.00	8	1.100	0.900	778.99	-117.26	0	0
8023	1	0.00	0.00	0.00	0.00	8	1.0132456	-61.228891	115.00	8	1.100	0.900	303.99	2.85	0	0
8024	2	0.00	0.00	0.00	0.00	8	1.0149931	-57.770634	13.80	8	1.100	0.900	301.54	3.00	0	0
8025	1	50.76	14.38	0.00	51.21	8	1.0198675	-67.422849	115.00	8	1.100	0.900	447.68	33.55	0	0
8026	1	55.08	15.61	0.00	0.00	8	0.9849828	-72.653265	115.00	8	1.100	0.900	472.51	12.07	0	0
8027	1	39.38	11.16	0.00	0.00	8	1.0119291	-68.542732	115.00	8	1.100	0.900	-199.11	68.38	0	0
8028	1	24.06	6.82	0.00	0.00	8	0.9970681	-72.112984	115.00	8	1.100	0.900	634.05	-32.02	0	0
8029	1	25.65	7.27	0.00	0.00	8	0.9808531	-72.137199	115.00	8	1.100	0.900	426.26	24.95	0	0
8030	1	0.00	0.00	0.00	0.00	8	1.0256854	-36.853099	500.00	7	1.100	0.900	63.84	2.35	0	0
8031	1	0.00	0.00	0.00	0.00	8	1.0214036	-37.717370	230.00	7	1.100	0.900	86.90	12.51	0	0
8032	1	77.96	22.09	0.00	0.00	8	1.0132229	-41.742691	115.00	7	1.100	0.900	201.16	55.91	0	0
8033	2	0.00	0.00	0.00	0.00	8	1.0256854	-36.853099	13.80	7	1.100	0.900	63.84	2.35	0	0
8034	2	0.00	0.00	0.00	0.00	8	1.0256854	-36.853099	13.80	7	1.100	0.900	63.84	2.35	0	0
8035	2	0.00	0.00	0.00	0.00	8	1.0256854	-36.853099	13.80	7	1.100	0.900	63.84	2.35	0	0
8036	2	0.00	0.00	0.00	0.00	8	1.0256854	-36.853099	13.80	7	1.100	0.900	63.84	2.35	0	0
8037	1	11.29	3.20	0.00	0.00	8	0.9937035	-62.133501	115.00	7	1.100	0.900	208.89	19.30	0	0
8038	1	73.15	20.73	0.00	0.00	8	0.9925412	-64.480236	115.00	8	1.100	0.900	382.99	44.86	0	0
8039	1	12.61	3.57	0.00	0.00	8	0.9906377	-72.015544	115.00	8	1.100	0.900	434.35	10.73	0	0
8040	1	18.09	5.13	0.00	0.00	8	0.9859314	-68.676719	115.00	8	1.100	0.900	424.71	37.39	0	0
8041	1	52.77	14.95	0.00	50.00	8	1.0117955	-66.513025	115.00	8	1.100	0.900	871.51	-161.90	0	0
8042	1	27.31	7.74	0.00	0.00	8	0.9915476	-64.944249	115.00	8	1.100	0.900	358.74	13.91	0	0
8043	1	0.00	0.00	0.00	0.00	8	1.0149102	-54.867188	500.00	7	1.100	0.900	33.63	-1.31	0	0
8044	1	0.00	0.00	0.00	0.00	8	1.0123318	-57.056713	230.00	7	1.100	0.900	38.08	1.90	0	0
8045	1	0.00	0.00	0.00	0.00	8	1.0086920	-60.249936	115.00	7	1.100	0.900	326.19	49.74	0	0
8046	2	0.00	0.00	0.00	0.00	8	1.0123007	-53.563576	18.00	7	1.100	0.900	33.68	-1.31	0	0
8047	2	0.00	0.00	0.00	0.00	8	1.0149102	-54.867188	18.00	7	1.100	0.900	33.63	-1.31	0	0
8048	2	0.00	0.00	0.00	0.00	8	1.0376534	-52.371780	18.00	7	1.100	0.900	33.63	-110.39	0	0
8049	2	0.00	0.00	0.00	0.00	8	1.0133743	-53.999145	18.00	7	1.100	0.900	33.65	-1.31	0	0
8050	2	0.00	0.00	0.00	0.00	8	1.0149102	-54.867188	18.00	7	1.100	0.900	33.63	-1.31	0	0
8051	2	0.00	0.00	0.00	0.00	8	1.0149102	-54.867188	18.00	7	1.100	0.900	33.63	-1.31	0	0
8052	1	15.19	4.30	0.00	0.00	8	1.0095626	-69.949077	115.00	8	1.100	0.900	448.29	0.67	0	0
8053	1	20.96	5.94	0.00	0.00	8	0.9819298	-70.505296	115.00	8	1.100	0.900	227.17	12.98	0	0
8054	1	16.16	4.58	0.00	0.00	8	0.9905644	-66.621810	115.00	7	1.100	0.900	299.71	59.83	0	0
8055	1	33.79	9.57	0.00	0.00	8	1.0142046	-65.231421	115.00	8	1.100	0.900	522.37	5.98	0	0
8056	1	10.55	2.99	0.00	0.00	8	1.0158358	-70.626743	115.00	8	1.100	0.900	552.58	1.11	0	0
8057	1	0.00	0.00	0.00	0.00	8	1.0236968	-58.141230	500.00	7	1.100	0.900	30.66	-2.29	0	0
8058	1	0.00	0.00	0.00	0.00	8	1.0157965	-57.870691	230.00	7	1.100	0.900	43.91	6.75	0	0
8059	1	0.00	0.00	0.00	0.00	8	1.0107767	-59.851233	115.00	7	1.100	0.900	117.98	44.34	0	0
8060	2	0.00	0.00	0.00	0.00	8	1.0236968	-58.141230	13.80	7	1.100	0.900	30.66	-2.29	0	0
8061	2	0.00	0.00	0.00	0.00	8	1.0236968	-58.141230	13.80	7	1.100	0.900	30.66	-2.29	0	0
8062	1	10.19	2.89	0.00	0.00	8	1.0169680	-61.489078	115.00	8	1.100	0.900	635.47	-24.91	0	0
8063	1	69.38	19.66	0.00	0.00	8	0.9962680	-67.102150	115.00	8	1.100	0.900	706.88	-83.12	0	0
8064	1	21.23	6.01	0.00	0.00	8	1.0075500	-60.415068	115.00	7	1.100	0.900	143.32	49.21	0	0
8065	1	6.85	1.94	0.00	0.00	8	0.9941836	-66.767841	115.00	7	1.100	0.900	-25.98	-18.45	0	0
8066	1	3.23	0.92	0.00	0.00	8	0.9953210	-62.925639	115.00	8	1.100	0.900	529.68	33.41	0	0
8067	1	0.00	0.00	0.00	0.00	8	1.0119376	-52.232943	500.00	7	1.100	0.900	33.58	-0.29	0	0
8068	1	0.00	0.00	0.00	0.00	8	1.0172148	-53.054855	230.00	7	1.100	0.900	40.54	4.60	0	0
8069	1	0.00	0.00	0.00	0.00	8	1.0181870	-54.435754	115.00	7	1.100	0.900	54.55	10.46	0	0
8070	2	0.00	0.00	0.00	0.00	8	1.0119376	-52.232943	13.80	7	1.100	0.900	33.58	-0.29	0	0
8071	2	0.00	0.00	0.00	0.00	8	1.0000000	-46.740014	13.80	7	1.100	0.900	33.54	0.00	0	0
8072	1	70.08	19.86	0.00	0.00	8	0.9847605	-65.502756	115.00	8	1.100	0.900	373.99	51.13	0	0
8073	1	19.05	5.40	0.00	0.00	8	0.9872891	-71.843614	115.00	8	1.100	0.900	432.28	15.75	0	0
8074	1	0.00	0.00	0.00	0.00	8	1.0285011	-51.277635	500.00	8	1.100	0.900	68.02	-1.53	0	0
8075	1	0.00	0.00	0.00	0.00	8	1.0268502	-54.455362	230.00	8	1.100	0.900	34.52	-17.68	0	0
8076	1	0.00	0.00	0.00	0.00	8	1.0227133	-58.384424	115.00	8	1.100	0.900	410.40	-62.47	0	0
8077	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.916387	13.80	8	1.100	0.900	68.05	0.00	0	0
8078	2	0.00	0.00	0.00	0.00	8	1.0300000	-48.790110	13.80	8	1.100	0.900	68.03	0.00	0	0
8079	2	0.00	0.00	0.00	0.00	8	1.0300000	-49.340066	13.80	8	1.100	0.900	68.04	0.00	0	0
8080	2	0.00	0.00	0.00	0.00	8	1.0300000	-49.045994	13.80	8	1.100	0.900	68.04	0.00	0	0
8081	1	26.05	7.38	0.00	0.00	8	0.9908967	-71.321577	115.00	8	1.100	0.900	413.44	9.88	0	0
8082	1	0.00	0.00	0.00	0.00	8	1.0316333	-46.784170	500.00	7	1.100	0.900	31.43	0.15	0	0
8083	1	0.00	0.00	0.00	0.00	8	1.0250297	-49.552385	230.00	7	1.100	0.900	36.75	3.23	0	0
8084	1	0.00	0.00	0.00	0.00	8	1.0118832	-53.912871	161.00	7	1.100	0.900	53.42	9.82	0	0
8085	1	0.00	0.00	0.00	0.00	8	1.0115713	-54.430183	161.00	7	1.100	0.900	57.30	10.87	0	0
8086	1	21.25	6.02	0.00	0.00	8	1.0113669	-55.809719	115.00	7	1.100	0.900	67.73	13.25	0	0
8087	2	0.00	0.00	0.00	0.00	8	1.0316333	-46.784170	18.00	7	1.100	0.900	31.43	0.15	0	0
8088	2	0.00	0.00	0.00	0.00	8	1.0400000	-43.964419	18.00	7	1.100	0.900	31.39	0.00	0	0
8089	1	21.47	6.08	0.00	0.00	8	1.0139703	-70.143054	115.00	8	1.100	0.900	499.91	2.27	0	0
8090	1	15.21	4.31	0.00	0.00	8	1.0061551	-68.009139	115.00	7	1.100	0.900	339.56	48.80	0	0
8091	1	11.87	3.36	0.00	29.13	8	1.0200000	-63.476973	115.00	7	1.100	0.900	444.53	0.00	0	0
8092	1	7.11	2.01	0.00	0.00	8	0.9958807	-67.309217	115.00	7	1.100	0.900	315.93	56.73	0	0
8093	1	4.91	1.39	0.00	0.00	8	1.0111602	-59.438290	115.00	8	1.100	0.900	650.14	9.97	0	0
8094	1	0.00	0.00	0.00	0.00	8	1.0000519	-43.092813	230.00	7	1.100	0.900	81.04	7.82	0	0
8095	1	146.81	41.60	0.00	0.00	8	0.9896270	-46.098378	115.00	7	1.100	0.900	85.77	8.83	0	0
8096	1	11.17	3.16	0.00	0.00	8	0.9896834	-70.256825	115.00	8	1.100	0.900	354.70	30.41	0	0
8097	1	0.00	0.00	0.00	0.00	8	1.0236068	-58.199305	230.00	8	1.100	0.900	3.62	-23.00	0	0
8098	1	0.00	0.00	0.00	0.00	8	1.0175620	-61.696743	115.00	8	1.100	0.900	708.68	-12.59	0	0
8099	2	0.00	0.00	0.00	0.00	8	1.0229234	-53.656340	13.80	8	1.100	0.900	7.35	-23.29	0	0
8100	1	41.13	11.65	0.00	0.00	8	1.0127833	-70.023080	115.00	8	1.100	0.900	631.06	-49.16	0	0
8101	1	12.54	3.55	0.00	0.00	8	0.9955535	-65.360121	115.00	8	1.100	0.900	544.47	-45.28	0	0
8102	1	4.76	1.35	0.00	0.00	8	1.0063333	-51.432632	115.00	7	1.100	0.900	111.13	20.99	0	0
8103	1	8.15	2.31	0.00	0.00	8	1.0148887	-55.646310	115.00	7	1.100	0.900	68.36	12.11	0	0
8104	1	46.53	13.18	0.00	0.00	8	1.0032874	-43.563027	115.00	7	1.100	0.900	611.42	120.64	0	0
8105	1	0.00	0.00	0.00	0.00	8	1.0186087	-56.374683	230.00	8	1.100	0.900	12.77	-55.41	0	0
8106	1	99.89	28.30	0.00	0.00	8	1.0023568	-60.324847	115.00	8	1.100	0.900	792.99	30.95	0	0
8107	1	9.21	2.61	0.00	23.67	8	1.0200000	-61.023701	115.00	8	1.100	0.900	523.57	0.00	0	0
8108	1	43.93	12.45	0.00	0.00	8	0.9949295	-72.677322	115.00	8	1.100	0.900	394.79	12.39	0	0
8109	1	51.76	14.67	0.00	0.00	8	0.9841612	-67.780997	115.00	8	1.100	0.900	694.12	38.10	0	0
8110	1	20.41	5.78	0.00	40.00	8	1.0120432	-67.549664	115.00	8	1.100	0.900	336.51	39.17	0	0
8111	1	87.11	24.68	0.00	0.00	8	1.0041215	-63.442210	115.00	8	1.100	0.900	366.98	2.98	0	0
8112	1	0.00	0.00	0.00	0.00	8	1.0299812	-59.037645	500.00	8	1.100	0.900	22.73	-2.62	0	0
8113	1	0.00	0.00	0.00	0.00	8	1.0255926	-59.887946	230.00	8	1.100	0.900	20.18	-4.00	0	0
8114	1	24.41	6.92	0.00	0.00	8	1.0208706	-61.873912	115.00	8	1.100	0.900	245.18	49.35	0	0
8115	2	0.00	0.00	0.00	0.00	8	1.0299812	-59.037645	13.80	8	1.100	0.900	22.73	-2.62	0	0
8116	2	0.00	0.00	0.00	0.00	8	1.0299812	-59.037645	13.80	8	1.100	0.900	22.73	-2.62	0	0
8117	2	0.00	0.00	0.00	0.00	8	1.0400000	-57.689152	13.80	8	1.100	0.900	22.91	0.00	0	0
8118	1	36.62	10.38	0.00	0.00	8	0.9942125	-66.641962	115.00	7	1.100	0.900	319.96	28.92	0	0
8119	1	48.00	13.60	0.00	0.00	8	1.0180517	-60.406378	115.00	8	1.100	0.900	378.09	-64.30	0	0
8120	1	31.90	9.04	0.00	97.08	8	1.0200000	-49.075401	115.00	7	1.100	0.900	122.14	0.00	0	0
8121	1	79.16	22.43	0.00	0.00	8	1.0097711	-65.810016	115.00	8	1.100	0.900	414.02	52.44	0	0
8122	1	29.41	8.33	0.00	0.00	8	1.0120271	-49.155763	115.00	7	1.100	0.900	1176.12	-102.03	0	0
8123	1	17.53	4.97	0.00	0.00	8	0.9886799	-67.199688	115.00	8	1.100	0.900	840.10	53.59	0	0
8124	1	20.20	5.72	0.00	0.00	8	1.0007413	-65.331558	115.00	8	1.100	0.900	328.02	44.42	0	0
8125	1	45.16	12.80	0.00	30.00	8	1.0057386	-66.523122	115.00	8	1.100	0.900	540.24	-18.87	0	0
8126	1	0.00	0.00	0.00	0.00	8	1.0317803	-53.486857	500.00	8	1.100	0.900	121.57	1.86	0	0
8127	1	0.00	0.00	0.00	0.00	8	1.0296548	-54.643581	230.00	8	1.100	0.900	121.03	-2.59	0	0
8128	1	0.00	0.00	0.00	0.00	8	1.0283219	-56.957295	115.00	8	1.100	0.900	553.42	-8.21	0	0
8129	2	0.00	0.00	0.00	0.00	8	1.0300000	-51.756881	18.00	8	1.100	0.900	121.37	0.00	0	0
8130	2	0.00	0.00	0.00	0.00	8	1.0300000	-49.170905	18.00	8	1.100	0.900	121.02	0.00	0	0
8131	2	0.00	0.00	0.00	0.00	8	1.0300000	-51.281300	18.00	8	1.100	0.900	121.33	0.00	0	0
8132	1	21.93	6.21	0.00	0.00	8	0.9892636	-65.161885	115.00	7	1.100	0.900	277.75	60.86	0	0
8133	1	0.00	0.00	0.00	0.00	8	1.0161024	-63.537729	230.00	8	1.100	0.900	-2.30	5.71	0	0
8134	1	111.50	31.59	0.00	0.00	8	1.0149822	-66.570175	115.00	8	1.100	0.900	-52.05	19.16	0	0
8135	1	81.21	23.01	0.00	0.00	8	1.0145415	-69.719557	115.00	8	1.100	0.900	475.93	1.72	0	0
8136	1	10.05	2.85	0.00	0.00	8	0.9932800	-69.853108	115.00	8	1.100	0.900	468.84	8.18	0	0
8137	1	24.32	6.89	0.00	0.00	8	0.9998399	-63.292469	115.00	8	1.100	0.900	408.39	-21.17	0	0
8138	1	6.50	1.84	0.00	57.65	8	1.0200000	-70.915872	115.00	8	1.100	0.900	611.79	0.00	0	0
8139	1	0.00	0.00	0.00	0.00	8	0.9968942	-43.819994	230.00	7	1.100	0.900	82.98	7.80	0	0
8140	1	168.51	47.75	0.00	0.00	8	0.9906159	-46.575094	115.00	7	1.100	0.900	89.65	7.78	0	0
8141	1	20.94	5.93	0.00	0.00	8	1.0048151	-52.325946	115.00	7	1.100	0.900	134.70	3.59	0	0
8142	1	22.36	6.34	0.00	0.00	8	0.9944025	-62.362288	115.00	8	1.100	0.900	626.58	30.56	0	0
8143	1	22.94	6.50	0.00	0.00	8	1.0108316	-45.948648	115.00	7	1.100	0.900	162.38	26.66	0	0
8144	1	6.04	1.71	0.00	0.00	8	1.0025901	-61.731595	115.00	7	1.100	0.900	238.88	56.76	0	0
8145	1	6.16	1.74	0.00	0.00	8	0.9995799	-66.689799	115.00	8	1.100	0.900	488.23	-0.85	0	0
8146	1	49.91	14.14	0.00	0.00	8	0.9937714	-72.887444	115.00	8	1.100	0.900	634.04	-17.69	0	0
8147	2	0.00	0.00	0.00	0.00	8	1.0082265	-59.865546	230.00	7	1.100	0.900	32.46	2.04	0	0
8148	1	0.00	0.00	0.00	0.00	8	1.0027854	-62.214098	161.00	7	1.100	0.900	30.68	-0.97	0	0
8149	1	0.00	0.00	0.00	0.00	8	0.9942873	-66.499437	115.00	7	1.100	0.900	-49.10	-24.41	0	0
8150	1	8.51	2.41	0.00	0.00	8	1.0034097	-64.742015	115.00	8	1.100	0.900	557.59	-38.48	0	0
8151	1	17.38	4.92	0.00	44.10	8	1.0200000	-67.957417	115.00	7	1.100	0.900	357.71	0.00	0	0
8152	2	46.35	13.13	0.00	0.00	8	1.0172593	-47.081348	115.00	7	1.100	0.900	80.84	0.70	0	0
8153	1	38.55	10.92	0.00	0.00	8	0.9864209	-71.762511	115.00	8	1.100	0.900	360.79	23.18	0	0
8154	1	26.31	7.46	0.00	0.00	8	0.9980448	-71.337128	115.00	8	1.100	0.900	465.02	9.47	0	0
8155	2	0.00	0.00	0.00	0.00	8	1.0270114	-47.490401	500.00	7	1.100	0.900	33.51	0.48	0	0
8156	1	0.00	0.00	0.00	0.00	8	1.0158958	-46.253077	230.00	7	1.100	0.900	63.73	8.00	0	0
8157	1	0.00	0.00	0.00	0.00	8	1.0102811	-50.323335	115.00	7	1.100	0.900	93.73	18.46	0	0
8158	2	0.00	0.00	0.00	0.00	8	1.0222086	-38.944432	500.00	7	1.100	0.900	66.94	1.36	0	0
8159	1	0.00	0.00	0.00	81.61	8	1.0200000	-42.356614	230.00	7	1.100	0.900	71.68	0.00	0	0
8160	1	90.76	25.71	0.00	0.00	8	1.0166512	-45.575246	115.00	7	1.100	0.900	76.65	0.88	0	0
];

%% generator data 
mpc.gen = [
1004	158.25	-30.38	44.94	-30.38	1.0100	253.20	1	158.25	158.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
1006	25.73	-4.35	7.31	-4.94	1.0000	41.16	1	25.73	25.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000	0	0	0	0
1009	61.87	-11.88	17.57	-11.88	1.0000	99.00	1	61.87	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
1011	9.97	0.00	0.00	0.00	1.0000	12.00	1	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
1021	149.63	-23.15	42.49	-28.73	1.0000	239.40	1	149.63	149.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
1023	135.00	2.26	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
1026	93.15	-3.42	26.45	-17.88	1.0000	149.04	1	93.15	93.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000	0	0	0	0
1033	208.50	-40.03	59.21	-40.03	1.0000	333.60	1	208.50	208.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000	0	0	0	0
1035	67.50	-6.87	19.17	-12.96	1.0000	108.00	1	67.50	67.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
1039	110.63	-16.65	31.42	-21.24	1.0000	177.00	1	110.63	110.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.5000	0	0	0	0
1042	0.00	0.00	25.96	-17.55	1.0000	146.28	0	121.90	36.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000	0	0	0	0
1043	44.10	-1.16	12.52	-8.47	1.0000	70.56	1	44.10	44.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000	0	0	0	0
1048	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1049	0.00	0.00	165.53	-36.10	1.0000	390.24	0	325.20	97.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	325.2000	0	0	0	0
1050	89.15	-4.14	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1051	89.15	-2.88	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1052	89.15	-7.04	45.50	-9.92	1.0000	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
1053	0.00	0.00	91.01	-19.85	1.0000	214.56	0	178.80	53.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.8000	0	0	0	0
1057	0.00	0.00	25.56	-17.28	1.0000	144.00	0	120.00	36.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
1059	0.00	0.00	2.85	-0.62	1.0400	6.72	0	5.60	1.68	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.6000	0	0	0	0
1060	0.00	0.00	1.02	-0.22	1.0400	2.40	0	2.00	0.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.0000	0	0	0	0
1062	0.00	0.00	0.00	0.00	1.0100	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
1063	0.00	0.00	0.00	0.00	1.0100	276.00	0	230.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
1066	106.88	-0.83	30.35	-20.52	1.0000	171.00	1	106.88	106.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000	0	0	0	0
1070	120.38	25.49	34.19	-23.11	1.0400	192.60	1	120.38	120.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.5000	0	0	0	0
1072	191.59	30.82	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1073	191.59	35.97	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1074	191.59	32.68	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1075	191.59	34.38	97.80	-21.33	1.0100	230.56	1	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1076	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1077	0.00	0.00	97.80	-21.33	1.0100	230.56	0	192.13	57.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	192.1300	0	0	0	0
1078	95.23	18.16	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1079	95.23	-10.60	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1080	95.23	14.90	48.61	-10.60	1.0100	114.60	1	95.50	28.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.5000	0	0	0	0
1081	0.00	0.00	145.83	-31.80	1.0100	343.80	0	286.50	85.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	286.5000	0	0	0	0
1082	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
1084	86.62	24.60	24.60	-16.63	1.0400	138.60	1	86.62	86.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000	0	0	0	0
1088	56.25	-0.29	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
1090	114.37	31.03	32.48	-21.96	1.0200	183.00	1	114.37	114.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.5000	0	0	0	0
1090	27.00	7.67	7.67	-5.18	1.0200	43.20	1	27.00	27.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
2004	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2005	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2006	0.00	0.00	199.43	-43.49	1.0200	470.16	0	391.80	117.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.8000	0	0	0	0
2013	150.45	-28.89	42.73	-28.89	1.0000	240.72	1	150.45	150.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.6000	0	0	0	0
2019	0.00	0.00	46.43	-31.39	1.0400	261.60	0	218.00	65.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000	0	0	0	0
2023	83.10	18.16	42.42	-9.25	1.0200	100.00	1	83.33	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	83.3300	0	0	0	0
2024	166.20	26.53	84.83	-18.50	1.0200	200.00	1	166.67	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.6700	0	0	0	0
2042	59.70	-11.46	16.95	-11.46	1.0100	95.52	1	59.70	59.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.6000	0	0	0	0
2056	0.00	0.00	2.80	-0.73	0.9900	7.20	0	6.00	1.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
2057	573.57	-47.07	335.52	-87.84	0.9900	864.00	1	720.00	216.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	720.0000	0	0	0	0
2059	60.00	-11.52	17.04	-11.52	1.0000	96.00	1	60.00	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
2062	101.55	-4.84	28.84	-19.50	1.0200	162.48	1	101.55	101.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000	0	0	0	0
2071	112.50	-0.82	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2076	22.50	6.39	6.39	-4.32	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
2078	84.38	3.09	23.96	-16.20	1.0200	135.00	1	84.38	84.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
2083	19.94	10.18	10.18	-2.22	1.0200	24.00	1	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2084	0.00	0.00	10.18	-2.22	1.0200	24.00	0	20.00	6.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
2085	0.00	0.00	20.36	-4.44	1.0200	48.00	0	40.00	12.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
2089	50.70	0.48	14.40	-9.73	1.0000	81.12	1	50.70	50.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000	0	0	0	0
2094	0.00	0.00	2.13	-1.44	1.0000	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2095	0.00	0.00	16.93	-11.45	1.0000	95.40	0	79.50	23.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	79.5000	0	0	0	0
2099	7.50	-0.05	2.13	-1.44	1.0200	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
2100	112.50	0.58	31.95	-21.60	1.0200	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
2103	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2104	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2105	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
2115	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2116	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2117	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2118	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2119	184.20	-20.50	94.02	-20.50	1.0000	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2120	184.20	-2.92	94.02	-20.50	1.0100	221.66	1	184.72	55.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	184.7200	0	0	0	0
2123	136.28	-26.16	38.70	-26.16	1.0000	218.04	1	136.28	136.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000	0	0	0	0
2127	216.45	-0.02	61.47	-41.56	1.0400	346.32	1	216.45	216.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000	0	0	0	0
3004	28.13	-5.40	7.99	-5.40	1.0000	45.00	1	28.13	28.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000	0	0	0	0
3017	127.13	3.68	36.10	-24.41	1.0100	203.40	1	127.13	127.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
3020	112.50	12.59	31.95	-21.60	1.0300	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3028	150.00	42.60	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3034	97.87	18.15	27.80	-18.79	1.0300	156.60	1	97.87	97.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000	0	0	0	0
3039	156.75	44.52	44.52	-30.10	1.0400	250.80	1	156.75	156.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
3043	0.00	0.00	0.66	-0.14	1.0400	1.56	0	1.30	0.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.3000	0	0	0	0
3044	0.00	0.00	45.50	-9.92	1.0400	107.28	0	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
3045	0.00	0.00	227.52	-49.62	1.0400	536.40	0	447.00	134.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	447.0000	0	0	0	0
3048	180.75	51.33	51.33	-34.70	1.0400	289.20	1	180.75	180.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
3055	183.88	50.05	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3056	183.88	31.71	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3057	183.88	30.31	52.22	-35.30	1.0400	294.20	1	183.88	183.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1700	0	0	0	0
3060	124.22	16.04	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3061	124.22	17.93	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3062	124.22	27.34	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3063	124.22	20.41	35.28	-23.85	1.0400	198.75	1	124.22	124.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6300	0	0	0	0
3065	60.37	-8.38	17.15	-11.59	1.0000	96.60	1	60.37	60.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000	0	0	0	0
3068	112.50	30.84	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
3071	127.65	-24.51	36.25	-24.51	1.0000	204.24	1	127.65	127.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000	0	0	0	0
3074	74.85	-1.88	21.26	-14.37	1.0000	119.76	1	74.85	74.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000	0	0	0	0
3081	186.75	40.91	53.04	-35.86	1.0400	298.80	1	186.75	186.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
3084	174.37	-5.29	49.52	-33.48	1.0000	279.00	1	174.37	174.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000	0	0	0	0
3086	56.25	-0.11	15.97	-10.80	1.0000	90.00	1	56.25	56.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3087	0.00	0.00	15.97	-10.80	1.0000	90.00	0	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
3092	150.00	30.83	42.60	-28.80	1.0400	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
3095	90.45	21.16	25.69	-17.37	1.0400	144.72	1	90.45	90.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000	0	0	0	0
3098	120.00	21.82	34.08	-23.04	1.0400	192.00	1	120.00	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
3105	44.50	-0.74	17.07	-0.74	1.0000	18.00	1	44.50	44.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
3106	53.02	-2.57	62.48	-2.69	1.0000	65.88	1	53.02	53.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.9000	0	0	0	0
3110	63.00	13.69	17.89	-12.10	1.0400	100.80	1	63.00	63.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000	0	0	0	0
3112	56.10	-1.51	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3113	56.10	-0.82	15.93	-10.77	1.0000	89.76	1	56.10	56.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.8000	0	0	0	0
3117	47.25	-3.77	13.42	-9.07	1.0000	75.60	1	47.25	47.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000	0	0	0	0
3118	90.00	-6.63	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
3120	29.70	0.00	0.00	0.00	1.0000	47.52	1	29.70	29.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000	0	0	0	0
3122	147.75	-8.91	41.96	-28.37	1.0000	236.40	1	147.75	147.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
3127	101.25	-19.44	28.76	-19.44	1.0000	162.00	1	101.25	101.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000	0	0	0	0
3129	94.88	-18.22	26.94	-18.22	1.0000	151.80	1	94.88	94.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
3131	85.50	24.28	24.28	-16.42	1.0200	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3133	0.00	0.00	26.11	-5.69	1.0400	61.56	0	51.30	15.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.3000	0	0	0	0
3137	75.90	21.56	21.56	-14.57	1.0300	121.44	1	75.90	75.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000	0	0	0	0
3141	68.62	-13.18	19.49	-13.18	1.0000	109.80	1	68.62	68.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	91.5000	0	0	0	0
4010	151.20	20.85	42.94	-29.03	1.0300	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4026	408.86	57.46	191.06	-50.02	1.0300	492.00	1	410.00	123.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000	0	0	0	0
4030	460.56	-23.08	290.04	-75.93	1.0100	746.88	1	622.40	186.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	622.4000	0	0	0	0
4045	93.40	8.96	35.86	-1.54	1.0200	37.80	1	93.40	93.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	31.5000	0	0	0	0
4046	28.50	2.93	10.94	-0.47	1.0200	11.52	1	28.50	28.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
4047	27.48	6.02	75.10	-3.23	1.0200	79.20	1	27.48	27.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4050	150.00	-14.05	42.60	-28.80	1.0000	240.00	1	150.00	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
4052	44.08	22.50	22.50	-4.91	1.0400	53.04	1	44.20	13.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.2000	0	0	0	0
4058	99.60	18.55	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4059	84.08	19.72	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4060	124.40	15.60	73.30	-15.98	1.0300	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
4061	148.87	20.61	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4062	171.85	17.91	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4063	124.75	20.79	87.72	-19.13	1.0300	206.80	1	172.33	51.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.3300	0	0	0	0
4065	46.87	14.18	23.92	-5.22	1.0200	56.40	1	47.00	14.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
4075	0.00	0.00	89.75	-19.57	1.0300	211.60	0	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4076	175.84	36.05	89.75	-19.57	1.0300	211.60	1	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4077	97.06	28.93	89.75	-19.57	1.0300	211.60	1	176.33	52.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	176.3300	0	0	0	0
4082	242.72	32.28	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4083	242.72	33.27	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4084	242.72	51.43	123.89	-27.02	1.0400	292.08	1	243.40	73.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	243.4000	0	0	0	0
4085	168.05	54.88	179.17	-39.07	1.0400	422.40	1	352.00	105.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	352.0000	0	0	0	0
4090	0.00	0.00	0.65	-0.17	1.0100	1.68	0	1.40	0.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
4091	23.43	3.95	10.95	-2.87	1.0100	28.20	1	23.50	7.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.5000	0	0	0	0
4092	0.00	0.00	3.54	-0.93	1.0100	9.12	0	7.60	2.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.6000	0	0	0	0
4093	27.92	2.53	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4094	27.92	8.12	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4095	27.92	3.75	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4096	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4097	27.92	3.29	13.05	-3.42	1.0100	33.60	1	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4098	0.00	0.00	13.05	-3.42	1.0100	33.60	0	28.00	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
4105	135.00	26.12	38.34	-25.92	1.0100	216.00	1	135.00	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
4115	131.43	37.25	67.09	-14.63	1.0400	158.16	1	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4116	123.76	34.12	67.09	-14.63	1.0400	158.16	1	131.80	39.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	131.8000	0	0	0	0
4133	0.00	0.00	17.10	-3.73	1.0000	40.32	0	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4134	10.21	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4135	10.21	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4136	10.21	-3.73	17.10	-3.73	1.0000	40.32	1	33.60	10.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.6000	0	0	0	0
4137	0.00	0.00	34.20	-7.46	1.0000	80.64	0	67.20	20.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.2000	0	0	0	0
4138	0.00	0.00	33.59	-7.33	1.0000	79.20	0	66.00	19.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
4142	141.00	40.04	40.04	-27.07	1.0400	225.60	1	141.00	141.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
4153	212.40	60.32	60.32	-40.78	1.0400	339.84	1	212.40	212.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000	0	0	0	0
4160	197.22	68.62	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4161	87.79	28.72	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4162	112.46	27.68	100.66	-21.95	1.0300	237.32	1	197.77	59.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.7700	0	0	0	0
4163	0.00	0.00	4.58	-1.00	1.0300	10.80	0	9.00	2.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
4166	150.75	-28.94	42.81	-28.94	1.0000	241.20	1	150.75	150.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
4177	112.50	8.16	31.95	-21.60	1.0400	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
4181	150.07	42.62	42.62	-28.81	1.0400	240.12	1	150.07	150.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
4183	152.25	43.24	43.24	-29.23	1.0300	243.60	1	152.25	152.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
4192	74.79	21.27	38.17	-8.33	1.0200	90.00	1	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
4192	183.26	21.27	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	0.00	0.00	12.22	-2.66	1.0200	28.80	0	24.00	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	24.0000	0	0	0	0
4192	60.83	21.27	31.05	-6.77	1.0200	73.20	1	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
4192	10.37	5.29	5.29	-1.15	1.0200	12.48	1	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
4192	136.48	21.27	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	155.90	21.27	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	155.90	21.27	135.90	-29.64	1.0200	320.40	1	267.00	80.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.0000	0	0	0	0
4192	183.26	21.27	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4192	183.26	21.27	93.54	-20.40	1.0200	220.52	1	183.77	55.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.7700	0	0	0	0
4194	151.20	42.94	42.94	-29.03	1.0200	241.92	1	151.20	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
4195	69.00	-13.25	19.60	-13.25	1.0000	110.40	1	69.00	69.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.0000	0	0	0	0
5020	90.00	-11.79	25.56	-17.28	1.0000	144.00	1	90.00	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
5023	0.00	0.00	2.44	-0.53	1.0400	5.76	0	4.80	1.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.8000	0	0	0	0
5035	0.00	0.00	2.14	-0.47	1.0200	5.04	0	4.20	1.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.2000	0	0	0	0
5036	0.00	0.00	3.26	-0.71	1.0200	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
5037	93.74	76.29	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5038	93.74	74.11	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5039	93.74	157.01	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5040	93.74	55.86	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5041	93.74	80.68	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5042	93.74	69.22	157.01	-34.24	1.0200	370.16	1	308.47	92.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	308.4700	0	0	0	0
5051	84.46	43.11	43.11	-9.40	1.0200	101.64	1	84.70	25.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.7000	0	0	0	0
5057	0.00	0.00	161.53	-35.23	1.0000	380.82	0	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5058	251.16	-12.74	161.53	-35.23	1.0000	380.82	1	317.35	95.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	317.3500	0	0	0	0
5065	10.57	5.40	5.40	-1.18	1.0300	12.72	1	10.60	3.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
5066	0.00	0.00	0.92	-0.20	1.0300	2.16	0	1.80	0.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.8000	0	0	0	0
5067	437.05	194.05	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5068	437.05	183.38	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5069	437.05	172.20	223.08	-48.65	1.0300	525.92	1	438.27	131.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	438.2700	0	0	0	0
5089	0.00	0.00	47.57	-2.05	1.0100	50.16	0	123.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.8000	0	0	0	0
5106	0.00	0.00	5.03	-1.32	1.0400	12.96	0	10.80	3.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.8000	0	0	0	0
5107	0.00	0.00	2.66	-0.70	1.0400	6.84	0	5.70	1.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.7000	0	0	0	0
5166	126.15	64.39	64.39	-14.04	1.0400	151.80	1	126.50	37.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
5167	1.60	0.81	0.81	-0.18	1.0400	1.92	1	1.60	0.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.6000	0	0	0	0
5170	45.00	-8.64	12.78	-8.64	1.0000	72.00	1	45.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
5198	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5206	207.10	35.14	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5207	180.01	63.00	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5208	180.01	50.47	126.57	-27.60	1.0100	298.40	1	248.67	74.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	248.6700	0	0	0	0
5238	168.75	-32.40	47.93	-32.40	1.0000	270.00	1	168.75	168.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
5243	112.50	-21.60	31.95	-21.60	1.0000	180.00	1	112.50	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
5262	1211.61	56.27	447.12	-99.63	1.0100	1458.00	1	1215.00	364.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5263	1023.98	51.46	447.12	-99.63	1.0100	1458.00	1	1215.00	364.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1215.0000	0	0	0	0
5281	266.98	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5282	266.98	-29.72	136.28	-29.72	1.0000	321.28	1	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5283	0.00	0.00	136.28	-29.72	1.0000	321.28	0	267.73	80.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	267.7300	0	0	0	0
5297	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5298	114.68	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5299	114.68	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5300	114.68	58.53	58.53	-12.76	1.0400	138.00	1	115.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.0000	0	0	0	0
5301	82.47	42.09	42.09	-9.18	1.0400	99.24	1	82.70	24.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.7000	0	0	0	0
5302	462.46	175.61	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5303	462.46	229.47	236.05	-51.48	1.0400	556.50	1	463.75	139.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	463.7500	0	0	0	0
5319	79.86	9.76	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5320	0.00	0.00	133.77	-29.17	1.0100	315.36	0	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5321	79.86	10.07	133.77	-29.17	1.0100	315.36	1	262.80	78.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	262.8000	0	0	0	0
5324	283.28	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5325	283.28	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5326	283.28	144.59	144.59	-31.53	1.0400	340.88	1	284.07	85.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0700	0	0	0	0
5342	8.40	3.20	3.20	-0.14	1.0400	3.36	1	8.40	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
5343	207.50	69.11	79.67	-3.43	1.0400	84.00	1	207.50	207.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
5360	1005.19	-25.85	469.73	-122.98	1.0100	1209.60	1	1008.00	302.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1008.0000	0	0	0	0
5363	10.37	-1.15	5.29	-1.15	1.0000	12.48	1	10.40	3.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.4000	0	0	0	0
5364	212.73	-22.03	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5365	212.73	-8.45	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5366	212.73	-7.41	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5367	212.73	-7.26	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5368	212.73	-13.71	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5369	212.73	-6.79	108.59	-23.68	1.0000	256.00	1	213.33	64.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.3300	0	0	0	0
5382	63.51	106.38	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5383	63.51	106.38	106.38	-23.20	1.0400	250.80	1	209.00	62.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
5399	124.20	35.27	35.27	-23.85	1.0400	198.72	1	124.20	124.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.6000	0	0	0	0
5403	89.15	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5404	77.23	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5405	84.77	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5406	89.15	45.50	45.50	-9.92	1.0300	107.28	1	89.40	26.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	89.4000	0	0	0	0
5415	121.66	-11.40	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5416	121.66	-10.89	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5417	121.66	-12.52	62.10	-13.54	1.0000	146.40	1	122.00	36.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
5418	118.47	-13.19	60.47	-13.19	1.0000	142.56	1	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5419	118.47	-13.19	60.47	-13.19	1.0000	142.56	1	118.80	35.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.8000	0	0	0	0
5423	12.37	-1.38	6.31	-1.38	1.0000	14.88	1	12.40	3.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.4000	0	0	0	0
5424	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	288.19	19.06	147.10	-32.08	1.0100	346.80	1	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	288.19	19.06	147.10	-32.08	1.0100	346.80	1	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	0.00	0.00	147.10	-32.08	1.0100	346.80	0	289.00	86.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	289.0000	0	0	0	0
5444	140.91	19.06	71.92	-15.68	1.0100	169.56	1	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
5444	140.91	19.06	71.92	-15.68	1.0100	169.56	1	141.30	42.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.3000	0	0	0	0
6006	212.41	77.37	108.42	-23.64	1.0400	255.60	1	213.00	63.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
6007	0.00	0.00	216.83	-47.29	1.0400	511.20	0	426.00	127.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	426.0000	0	0	0	0
6008	197.78	67.78	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6009	197.78	42.18	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6010	197.78	57.22	100.95	-22.01	1.0400	238.00	1	198.33	59.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	198.3300	0	0	0	0
6041	0.00	20.48	20.48	-0.88	1.0400	21.60	1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
6042	0.00	54.26	122.91	-5.29	1.0400	129.60	1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	108.0000	0	0	0	0
6048	0.00	0.00	1.73	-0.38	1.0400	4.08	0	3.40	1.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.4000	0	0	0	0
6049	0.00	0.00	4.89	-1.07	1.0400	11.52	0	9.60	2.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.6000	0	0	0	0
6050	0.00	0.00	2.24	-0.49	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
6051	57.24	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6052	0.00	0.00	29.22	-6.37	1.0400	68.88	0	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6053	57.24	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6054	57.24	29.22	29.22	-6.37	1.0400	68.88	1	57.40	17.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.4000	0	0	0	0
6069	123.82	49.23	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6070	131.29	21.36	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6071	105.90	62.98	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6072	0.00	0.00	92.32	-20.13	1.0300	217.64	0	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6073	131.29	37.32	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6074	131.29	36.80	92.32	-20.13	1.0300	217.64	1	181.37	54.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.3700	0	0	0	0
6078	477.30	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6079	328.92	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6080	328.92	-68.73	262.51	-68.73	1.0000	676.00	1	563.33	169.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	563.3300	0	0	0	0
6082	41.37	17.29	25.04	-1.08	1.0400	26.40	1	41.37	41.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6083	65.30	11.97	25.04	-1.08	1.0400	26.40	1	65.30	65.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
6085	1.05	0.00	0.00	0.00	1.0400	1.68	1	1.05	1.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.4000	0	0	0	0
6086	22.50	0.00	0.00	0.00	1.0400	36.00	1	22.50	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
6087	0.00	0.00	0.00	0.00	1.0400	6.60	0	5.50	1.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.5000	0	0	0	0
6088	7.95	0.00	0.00	0.00	1.0400	12.72	1	7.95	7.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.6000	0	0	0	0
6089	10.42	0.00	0.00	0.00	1.0400	16.68	1	10.42	10.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.9000	0	0	0	0
6090	30.52	0.00	0.00	0.00	1.0400	48.84	1	30.52	30.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000	0	0	0	0
6104	60.33	30.79	30.79	-6.72	1.0400	72.60	1	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6105	60.33	30.79	30.79	-6.72	1.0400	72.60	1	60.50	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.5000	0	0	0	0
6106	120.66	61.59	61.59	-13.43	1.0400	145.20	1	121.00	36.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.0000	0	0	0	0
6110	301.18	100.76	275.22	-72.05	1.0400	708.72	1	590.60	177.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.6000	0	0	0	0
6111	293.63	101.78	308.26	-80.70	1.0400	793.80	1	661.50	198.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	661.5000	0	0	0	0
6144	0.00	0.00	4.28	-0.93	1.0300	10.08	0	8.40	2.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
6145	322.85	38.03	227.01	-49.51	1.0300	535.20	1	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6146	322.85	39.39	227.01	-49.51	1.0300	535.20	1	446.00	133.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.0000	0	0	0	0
6147	283.22	42.70	474.39	-103.45	1.0300	1118.40	1	932.00	279.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.0000	0	0	0	0
6148	0.00	0.00	367.50	-80.14	1.0300	866.40	0	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6149	219.40	127.84	367.50	-80.14	1.0300	866.40	1	722.00	216.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	722.0000	0	0	0	0
6164	71.43	38.30	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6165	71.43	33.99	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6166	71.43	82.00	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6167	71.43	43.72	119.64	-26.09	1.0300	282.06	1	235.05	70.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0500	0	0	0	0
6213	177.90	19.45	68.29	-2.94	1.0400	72.00	1	177.90	177.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
6214	552.30	55.54	212.06	-9.13	1.0400	223.60	1	552.30	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6215	552.30	99.93	212.06	-9.13	1.0400	223.60	1	552.30	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6216	552.30	58.81	212.06	-9.13	1.0400	223.60	1	552.30	552.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.3300	0	0	0	0
6242	60.83	18.83	31.05	-6.77	1.0400	73.20	1	61.00	18.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
6243	182.49	45.89	93.15	-20.31	1.0400	219.60	1	183.00	54.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.0000	0	0	0	0
6244	297.17	55.72	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6245	297.17	64.31	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6246	297.17	121.17	151.68	-33.08	1.0400	357.60	1	298.00	89.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	298.0000	0	0	0	0
6247	182.82	93.32	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6248	182.82	50.78	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6249	182.82	35.11	93.32	-20.35	1.0400	220.00	1	183.33	55.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.3300	0	0	0	0
6257	58.95	-9.89	98.75	-21.53	1.0200	232.80	1	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6258	106.96	-5.60	98.75	-21.53	1.0200	232.80	1	194.00	58.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
6259	0.00	0.00	26.16	-5.71	1.0200	61.68	0	51.40	15.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.4000	0	0	0	0
6260	78.10	-11.57	130.81	-28.53	1.0200	308.40	1	257.00	77.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000	0	0	0	0
6266	4.50	1.72	1.72	-0.07	1.0400	1.80	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6267	7.20	2.73	2.73	-0.12	1.0400	2.88	1	7.20	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6268	4.50	1.72	1.72	-0.07	1.0400	1.80	1	4.50	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6269	7.20	2.73	2.73	-0.12	1.0400	2.88	1	7.20	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6270	0.00	0.00	6.82	-0.29	1.0400	7.20	0	18.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.0000	0	0	0	0
6271	0.00	0.00	4.09	-0.18	1.0400	4.32	0	11.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.6000	0	0	0	0
6272	0.00	0.00	2.73	-0.12	1.0400	2.88	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6273	0.00	0.00	2.73	-0.12	1.0400	2.88	0	7.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.4000	0	0	0	0
6274	8.40	3.20	3.20	-0.14	1.0400	3.36	1	8.40	8.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.8000	0	0	0	0
6295	62.67	-22.89	104.97	-22.89	1.0200	247.48	1	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6296	62.67	-22.89	104.97	-22.89	1.0200	247.48	1	206.23	61.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6297	62.70	-15.02	104.97	-22.89	1.0200	247.48	1	206.23	61.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.2300	0	0	0	0
6301	0.00	0.00	1.63	-0.36	1.0000	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
6302	246.56	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6303	213.83	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6304	246.56	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6305	246.56	-27.44	125.85	-27.44	1.0000	296.70	1	247.25	74.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	247.2500	0	0	0	0
6349	0.00	0.00	6.11	-1.33	1.0400	14.40	0	12.00	3.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
6349	31.30	52.43	52.43	-11.43	1.0400	123.60	1	103.00	30.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	103.0000	0	0	0	0
6349	0.00	0.00	1.17	-0.26	1.0400	2.76	0	2.30	0.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	2.3000	0	0	0	0
6349	0.00	0.00	2.34	-0.51	1.0400	5.52	0	4.60	1.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.6000	0	0	0	0
6349	0.00	0.00	0.76	-0.17	1.0400	1.80	0	1.50	0.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1.5000	0	0	0	0
6349	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
6349	0.00	0.00	3.26	-0.71	1.0400	7.68	0	6.40	1.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.4000	0	0	0	0
6349	110.31	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	110.31	184.77	184.77	-40.29	1.0400	435.60	1	363.00	108.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	363.0000	0	0	0	0
6349	0.00	0.00	26.21	-5.72	1.0400	61.80	0	51.50	15.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.5000	0	0	0	0
7005	162.54	38.38	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7006	162.54	67.22	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7007	162.54	44.40	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7008	162.54	41.68	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7009	162.54	37.78	82.97	-18.09	1.0400	195.60	1	163.00	48.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
7015	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7021	22.34	11.40	11.40	-2.49	1.0400	26.88	1	22.40	6.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.4000	0	0	0	0
7022	47.27	24.13	24.13	-5.26	1.0400	56.88	1	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7023	47.27	24.13	24.13	-5.26	1.0400	56.88	1	47.40	14.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.4000	0	0	0	0
7024	94.54	48.25	48.25	-10.52	1.0400	113.76	1	94.80	28.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	94.8000	0	0	0	0
7025	0.00	0.00	1.63	-0.36	1.0400	3.84	0	3.20	0.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.2000	0	0	0	0
7031	29.10	0.00	0.00	0.00	1.0400	46.56	1	29.10	29.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.8000	0	0	0	0
7032	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7033	7.50	0.00	0.00	0.00	1.0400	12.00	1	7.50	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
7034	0.00	0.00	0.00	0.00	1.0400	5.28	0	4.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.4000	0	0	0	0
7045	187.92	37.10	95.92	-20.92	1.0300	226.14	1	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7046	187.92	78.22	95.92	-20.92	1.0300	226.14	1	188.45	56.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.4500	0	0	0	0
7061	67.09	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7062	67.09	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7063	67.09	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7064	83.17	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7065	83.17	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7066	68.10	-12.75	58.48	-12.75	1.0000	137.88	1	114.90	34.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.9000	0	0	0	0
7079	159.89	37.81	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7080	165.51	29.60	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7081	165.51	29.93	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7082	165.51	36.62	116.38	-25.38	1.0400	274.38	1	228.65	68.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.6500	0	0	0	0
7098	1240.67	199.11	498.38	-111.05	1.0000	1625.16	1	1354.30	406.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7099	1350.52	6.01	498.38	-111.05	1.0000	1625.16	1	1354.30	406.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1354.3000	0	0	0	0
7107	149.58	76.35	76.35	-16.65	1.0400	180.00	1	150.00	45.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
7108	50.86	20.02	25.96	-5.66	1.0400	61.20	1	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7109	50.86	24.30	25.96	-5.66	1.0400	61.20	1	51.00	15.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	51.0000	0	0	0	0
7110	195.45	49.93	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7111	195.45	48.69	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7112	195.45	77.51	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7113	195.45	41.78	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7114	195.45	82.31	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7115	195.45	82.67	99.76	-21.76	1.0400	235.20	1	196.00	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.0000	0	0	0	0
7121	0.00	0.00	1.88	-0.41	1.0400	4.44	0	3.70	1.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	3.7000	0	0	0	0
7122	0.00	0.00	2.19	-0.48	1.0400	5.16	0	4.30	1.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.3000	0	0	0	0
7133	16.25	-1.81	8.30	-1.81	1.0000	19.56	1	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7134	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7135	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7136	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7137	205.97	-22.93	105.13	-22.93	1.0000	247.86	1	206.55	61.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.5500	0	0	0	0
7138	379.64	-42.26	193.78	-42.26	1.0000	456.84	1	380.70	114.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	380.7000	0	0	0	0
7139	58.84	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7140	58.84	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7141	58.84	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7142	58.84	-6.55	30.03	-6.55	1.0000	70.80	1	59.00	17.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.0000	0	0	0	0
7146	10.17	-1.13	5.19	-1.13	1.0100	12.24	1	10.20	3.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.2000	0	0	0	0
7162	110.29	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7163	110.29	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7164	110.29	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7165	110.29	56.30	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7166	110.29	54.93	56.30	-12.28	1.0400	132.72	1	110.60	33.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7167	110.29	45.65	56.30	-12.28	1.0400	132.72	1	110.60	33.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.6000	0	0	0	0
7168	87.48	44.65	44.65	-9.74	1.0400	105.26	1	87.72	26.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7169	87.48	44.65	44.65	-9.74	1.0400	105.26	1	87.72	26.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.7200	0	0	0	0
7170	333.76	130.81	178.59	-38.95	1.0400	421.04	1	350.87	105.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.8700	0	0	0	0
7189	6.88	3.51	3.51	-0.77	1.0300	8.28	1	6.90	2.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.9000	0	0	0	0
7190	47.87	13.81	24.43	-5.33	1.0300	57.60	1	48.00	14.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
7191	0.00	0.00	2.55	-0.55	1.0300	6.00	0	5.00	1.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	5.0000	0	0	0	0
7192	34.90	17.81	17.81	-3.88	1.0300	42.00	1	35.00	10.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
7193	7.48	3.82	3.82	-0.83	1.0300	9.00	1	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7194	230.31	49.08	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7195	230.31	42.27	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7196	230.31	76.74	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7197	230.31	117.55	117.55	-25.64	1.0300	277.14	1	230.95	69.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.9500	0	0	0	0
7207	0.00	0.00	2.04	-0.44	1.0400	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
7208	762.86	84.91	389.39	-84.92	1.0400	918.00	1	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7209	762.86	111.04	389.39	-84.92	1.0400	918.00	1	765.00	229.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	765.0000	0	0	0	0
7210	178.00	29.21	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7211	178.00	40.97	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7212	178.00	26.57	90.86	-19.81	1.0400	214.20	1	178.50	53.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	178.5000	0	0	0	0
7266	303.75	-33.81	155.04	-33.81	1.0100	365.52	1	304.60	91.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	304.6000	0	0	0	0
7267	90.39	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7268	90.39	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7269	90.39	-10.06	46.14	-10.06	1.0100	108.77	1	90.64	27.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.6400	0	0	0	0
7270	180.77	-20.12	92.27	-20.12	1.0100	217.54	1	181.28	54.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.2800	0	0	0	0
7280	0.00	0.00	13.08	-2.85	1.0400	30.84	0	25.70	7.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	25.7000	0	0	0	0
7281	0.00	0.00	7.64	-1.67	1.0400	18.00	0	15.00	4.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
7284	0.00	0.00	0.00	0.00	1.0400	9.00	0	7.50	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	7.5000	0	0	0	0
7285	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7286	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7287	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7288	21.22	0.00	0.00	0.00	1.0400	33.96	1	21.22	21.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.3000	0	0	0	0
7289	42.45	0.00	0.00	0.00	1.0400	67.92	1	42.45	42.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	56.6000	0	0	0	0
7307	96.41	49.21	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7308	96.41	49.21	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7309	0.00	0.00	49.21	-10.73	1.0400	116.02	0	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7310	96.41	49.21	49.21	-10.73	1.0400	116.02	1	96.68	29.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	96.6800	0	0	0	0
7311	192.83	98.42	98.42	-21.46	1.0400	232.04	1	193.37	58.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	193.3700	0	0	0	0
7323	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7324	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7325	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7326	37.82	-13.82	63.36	-13.82	1.0200	149.37	1	124.48	37.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.4700	0	0	0	0
7329	30.97	42.25	51.87	-11.31	1.0400	122.28	1	101.90	30.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.9000	0	0	0	0
7334	0.00	0.00	2.19	-0.57	1.0400	5.64	0	4.70	1.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.7000	0	0	0	0
7335	137.81	153.88	211.33	-55.33	1.0400	544.20	1	453.50	136.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	453.5000	0	0	0	0
7349	312.95	139.37	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7350	312.95	60.08	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7351	312.95	47.25	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7352	312.95	49.14	159.74	-34.83	1.0400	376.59	1	313.83	94.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	313.8300	0	0	0	0
7353	594.84	76.49	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7354	591.07	124.13	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7355	591.07	123.23	348.26	-75.95	1.0400	821.04	1	684.20	205.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7356	591.02	128.79	348.26	-75.95	1.0400	821.04	1	684.20	205.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	684.2000	0	0	0	0
7357	16.25	8.30	8.30	-1.81	1.0400	19.56	1	16.30	4.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.3000	0	0	0	0
7358	224.57	39.17	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7359	224.57	86.67	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7360	224.57	52.95	114.63	-25.00	1.0400	270.24	1	225.20	67.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.2000	0	0	0	0
7361	102.41	32.40	52.27	-11.40	1.0400	123.24	1	102.70	30.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.7000	0	0	0	0
7369	106.97	32.85	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7370	106.97	26.39	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7371	106.97	31.59	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7372	106.97	33.74	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7373	106.97	54.60	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7374	106.97	41.49	54.60	-11.91	1.0400	128.72	1	107.27	32.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.2700	0	0	0	0
7375	183.15	40.55	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7376	183.15	44.01	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7377	183.15	56.14	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7378	183.15	45.67	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7379	183.15	49.27	93.48	-20.39	1.0400	220.39	1	183.66	55.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.6600	0	0	0	0
7389	541.28	276.29	276.29	-60.25	1.0400	651.36	1	542.80	162.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	542.8000	0	0	0	0
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	71.80	-7.99	36.65	-7.99	1.0000	86.40	1	72.00	21.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
7400	143.60	-15.98	73.30	-15.98	1.0000	172.80	1	144.00	43.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	144.0000	0	0	0	0
7400	445.15	-49.55	227.22	-49.55	1.0000	535.68	1	446.40	133.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	446.4000	0	0	0	0
7406	62.92	32.12	32.12	-7.00	1.0400	75.72	1	63.10	18.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.1000	0	0	0	0
7406	309.13	157.79	157.79	-34.41	1.0400	372.00	1	310.00	93.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	310.0000	0	0	0	0
7414	102.11	52.12	52.12	-11.37	1.0300	122.88	1	102.40	30.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	102.4000	0	0	0	0
7419	87.95	12.12	44.89	-9.79	1.0000	105.84	1	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7419	87.95	12.12	44.89	-9.79	1.0000	105.84	1	88.20	26.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	88.2000	0	0	0	0
7422	2.07	3.46	3.46	-0.75	1.0400	8.16	1	6.80	2.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	6.8000	0	0	0	0
7422	52.33	50.12	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	52.33	50.12	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	34.19	50.12	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	34.19	50.12	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	34.19	50.12	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	34.19	50.12	57.26	-12.49	1.0400	135.00	1	112.50	33.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
7422	58.07	50.12	97.27	-21.21	1.0400	229.32	1	191.10	57.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	191.1000	0	0	0	0
7422	52.33	50.12	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	52.33	50.12	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7422	52.33	50.12	87.65	-19.11	1.0400	206.64	1	172.20	51.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.2000	0	0	0	0
7428	30.55	27.28	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	39.50	27.28	66.17	-14.43	1.0400	156.00	1	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	39.50	27.28	66.17	-14.43	1.0400	156.00	1	130.00	39.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.0000	0	0	0	0
7428	30.55	27.28	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	30.55	27.28	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	30.55	27.28	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	30.55	27.28	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	30.55	27.28	51.16	-11.16	1.0400	120.62	1	100.52	30.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5200	0	0	0	0
7428	22.79	27.28	38.17	-8.33	1.0400	90.00	1	75.00	22.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
7428	0.00	0.00	41.23	-8.99	1.0400	97.20	0	81.00	24.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
7428	3.56	5.96	5.96	-1.30	1.0400	14.04	1	11.70	3.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
8024	33.00	0.00	0.00	0.00	1.0400	52.80	1	33.00	33.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
8033	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8034	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8035	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8036	0.00	0.00	119.58	-26.08	1.0400	281.91	0	234.93	70.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9300	0	0	0	0
8046	172.19	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8047	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8048	172.19	87.89	87.89	-19.17	1.0400	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8049	172.19	-19.17	87.89	-19.17	1.0100	207.20	1	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8050	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8051	0.00	0.00	87.89	-19.17	1.0100	207.20	0	172.67	51.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.6700	0	0	0	0
8060	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8061	0.00	0.00	276.52	-72.39	1.0000	712.08	0	593.40	178.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	593.4000	0	0	0	0
8070	0.00	0.00	431.00	-112.84	1.0000	1109.88	0	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8071	922.32	-81.81	431.00	-112.84	1.0000	1109.88	1	924.90	277.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	924.9000	0	0	0	0
8077	234.24	11.10	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8078	234.24	9.48	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8079	234.24	10.99	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8080	234.24	10.40	119.56	-26.07	1.0300	281.88	1	234.90	70.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.9000	0	0	0	0
8087	0.00	0.00	418.33	-109.52	1.0400	1077.24	0	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8088	895.19	157.09	418.33	-109.52	1.0400	1077.24	1	897.70	269.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	897.7000	0	0	0	0
8099	85.50	0.00	0.00	0.00	1.0400	136.80	1	85.50	85.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
8115	0.00	0.00	4.66	-1.22	1.0400	12.00	0	10.00	3.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
8116	0.00	0.00	163.89	-42.91	1.0400	422.04	0	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8117	227.51	90.76	163.89	-42.91	1.0400	422.04	1	351.70	105.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	351.7000	0	0	0	0
8129	658.16	-38.52	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8130	658.16	-4.37	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8131	658.16	-27.45	307.56	-80.52	1.0300	792.00	1	660.00	198.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	660.0000	0	0	0	0
8147	0.00	0.00	1.86	-0.49	1.0300	4.80	0	4.00	1.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	4.0000	0	0	0	0
8147	0.00	0.00	111.51	-29.19	1.0300	287.16	0	239.30	71.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	239.3000	0	0	0	0
8152	0.00	0.00	11.20	-2.44	1.0000	26.40	0	22.00	6.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	22.0000	0	0	0	0
8155	0.00	0.00	81.36	-21.30	1.0000	209.52	0	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8155	174.11	-21.30	81.36	-21.30	1.0000	209.52	1	174.60	52.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.6000	0	0	0	0
8158	0.00	0.00	53.44	-11.65	1.0000	126.00	0	105.00	31.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	105.0000	0	0	0	0
8158	0.00	0.00	49.98	-10.90	1.0000	117.84	0	98.20	29.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.2000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	18.641	1087.80
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.464	734.10
2	0	0	4	0.0000	0.001	17.910	868.20
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.046	608.40
2	0	0	4	0.0000	0.001	17.028	603.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.977	888.20
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	17.495	743.25
2	0	0	4	0.0000	0.001	18.448	1029.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.002	27.494	1187.70
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.989	724.99
2	0	0	4	0.0000	0.001	17.394	850.01
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.268	236.16
2	0	0	4	0.0000	0.002	17.268	1398.51
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.033	630.00
2	0	0	4	0.0000	0.001	16.126	660.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.002	26.597	1001.59
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.001	17.482	877.08
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.197	601.95
2	0	0	4	0.0000	0.002	19.693	734.10
2	0	0	4	0.0000	0.002	21.704	1365.86
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.002	19.478	676.95
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.172	1243.08
2	0	0	4	0.0000	0.002	17.172	1349.57
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.730	666.30
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.213	816.00
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	17.350	858.49
2	0	0	4	0.0000	0.001	16.743	670.50
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.002	29.085	864.49
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	17.694	965.10
2	0	0	4	0.0000	0.001	18.220	1128.00
2	0	0	4	0.0000	0.002	17.172	236.04
2	0	0	4	0.0000	0.002	17.172	236.63
2	0	0	4	0.0000	0.002	17.172	236.20
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.002	17.172	236.75
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	28.724	797.70
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	27.928	650.40
2	0	0	4	0.0000	0.002	28.200	700.80
2	0	0	4	0.0000	0.002	28.190	699.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	17.473	896.66
2	0	0	4	0.0000	0.001	16.559	613.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.879	712.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	16.632	636.00
2	0	0	4	0.0000	0.001	16.811	691.50
2	0	0	4	0.0000	0.001	16.566	615.60
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.808	1000.50
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.001	17.405	875.66
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.962	607.20
2	0	0	4	0.0000	0.001	15.177	606.30
2	0	0	4	0.0000	0.001	15.186	609.60
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.529	1062.70
2	0	0	4	0.0000	0.001	16.996	727.05
2	0	0	4	0.0000	0.001	17.435	1076.03
2	0	0	4	0.0000	0.001	17.422	1076.03
2	0	0	4	0.0000	0.001	15.989	615.90
2	0	0	4	0.0000	0.001	15.948	602.70
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.001	17.987	1223.61
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	17.966	236.29
2	0	0	4	0.0000	0.002	17.966	236.15
2	0	0	4	0.0000	0.001	16.531	789.75
2	0	0	4	0.0000	0.001	15.947	602.40
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.001	17.101	973.01
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	6.975	1485.46
2	0	0	4	0.0000	0.000	8.110	1209.05
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.002	19.596	1001.59
2	0	0	4	0.0000	0.001	16.600	604.80
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	17.143	772.50
2	0	0	4	0.0000	0.001	16.986	724.05
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.001	18.839	1638.81
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.002	19.570	994.20
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.001	16.420	1026.10
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	18.671	1542.90
2	0	0	4	0.0000	0.001	15.988	615.60
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.936	919.99
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.001	16.087	913.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.357	734.10
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.510	783.00
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	16.495	778.20
2	0	0	4	0.0000	0.001	15.998	618.60
2	0	0	4	0.0000	0.001	15.955	604.80
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	19.710	1033.50
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.002	18.923	811.95
2	0	0	4	0.0000	0.001	17.595	919.50
2	0	0	4	0.0000	0.001	18.629	1023.67
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.001	17.524	897.49
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.388	605.10
2	0	0	4	0.0000	0.001	15.416	614.40
2	0	0	4	0.0000	0.001	15.393	606.60
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	15.631	686.10
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.001	17.442	872.05
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.002	17.597	1319.96
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	16.855	690.75
2	0	0	4	0.0000	0.001	17.149	781.50
2	0	0	4	0.0000	0.002	17.597	1333.63
2	0	0	4	0.0000	0.002	17.597	1369.18
2	0	0	4	0.0000	0.001	15.411	612.60
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	17.383	1349.57
2	0	0	4	0.0000	0.001	19.572	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	18.626	3859.00
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.001	17.702	952.58
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	15.648	691.50
2	0	0	4	0.0000	0.001	16.197	874.50
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.716	1047.00
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	16.199	874.99
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	17.503	891.00
2	0	0	4	0.0000	0.001	16.811	677.10
2	0	0	4	0.0000	0.001	17.809	985.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	17.562	909.34
2	0	0	4	0.0000	0.001	16.577	604.80
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	17.762	970.88
2	0	0	4	0.0000	0.001	16.620	618.00
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	17.061	754.50
2	0	0	4	0.0000	0.001	16.572	603.45
2	0	0	4	0.0000	0.001	16.584	606.90
2	0	0	4	0.0000	0.001	16.569	602.25
2	0	0	4	0.0000	0.001	16.581	606.00
2	0	0	4	0.0000	0.001	16.592	609.60
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	18.323	1144.50
2	0	0	4	0.0000	0.001	16.811	677.25
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	15.681	844.50
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	16.624	633.60
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.745	671.10
2	0	0	4	0.0000	0.001	16.974	742.20
2	0	0	4	0.0000	0.001	16.531	604.80
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.428	882.67
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	17.072	772.35
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.001	15.969	942.97
2	0	0	4	0.0000	0.000	7.063	1447.46
2	0	0	4	0.0000	0.000	7.445	1025.47
2	0	0	4	0.0000	0.001	15.624	825.00
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.190	676.50
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	15.826	894.00
2	0	0	4	0.0000	0.001	14.982	605.55
2	0	0	4	0.0000	0.001	14.985	606.45
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	15.872	909.83
2	0	0	4	0.0000	0.001	16.636	1171.05
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.225	688.50
2	0	0	4	0.0000	0.001	15.011	615.30
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.451	765.90
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	15.351	731.58
2	0	0	4	0.0000	0.001	16.505	1126.31
2	0	0	4	0.0000	0.001	14.996	610.35
2	0	0	4	0.0000	0.001	15.177	672.00
2	0	0	4	0.0000	0.001	14.988	607.50
2	0	0	4	0.0000	0.001	15.119	652.50
2	0	0	4	0.0000	0.001	14.999	611.25
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	15.979	946.42
2	0	0	4	0.0000	0.001	14.983	606.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	18.322	3859.00
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	15.749	867.75
2	0	0	4	0.0000	0.001	16.302	1056.90
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.364	735.96
2	0	0	4	0.0000	0.001	15.761	871.92
2	0	0	4	0.0000	0.001	15.079	638.55
2	0	0	4	0.0000	0.001	15.032	622.50
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	16.984	745.02
2	0	0	4	0.0000	0.001	17.452	890.05
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	15.512	786.72
2	0	0	4	0.0000	0.001	17.009	752.85
2	0	0	4	0.0000	0.002	18.671	236.13
2	0	0	4	0.0000	0.002	18.671	1264.89
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	16.343	1070.74
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	17.967	3859.00
2	0	0	4	0.0000	0.001	15.037	624.45
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.954	937.80
2	0	0	4	0.0000	0.001	15.416	754.05
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.437	760.91
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	15.772	875.49
2	0	0	4	0.0000	0.001	17.347	2926.93
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.282	708.00
2	0	0	4	0.0000	0.001	15.598	816.00
2	0	0	4	0.0000	0.001	16.924	1356.09
2	0	0	4	0.0000	0.001	16.821	694.65
2	0	0	4	0.0000	0.001	18.016	1065.00
2	0	0	4	0.0000	0.001	17.011	753.60
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	15.353	732.30
2	0	0	4	0.0000	0.001	14.996	610.20
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.459	768.75
2	0	0	4	0.0000	0.001	15.804	886.65
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.721	858.30
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.536	795.00
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.407	750.78
2	0	0	4	0.0000	0.001	15.295	712.50
2	0	0	4	0.0000	0.001	15.321	721.50
2	0	0	4	0.0000	0.001	15.017	617.55
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.422	952.40
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	19.090	859.01
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1335.03
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.002	18.671	1501.24
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.001	16.202	952.35
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.002	18.671	1487.60
2	0	0	4	0.0000	0.000	0.000	0.00
2	0	0	4	0.0000	0.002	21.838	236.27
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	21.838	1213.85
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	16.843	1368.42
2	0	0	4	0.0000	0.002	21.838	236.11
2	0	0	4	0.0000	0.002	21.838	953.96
2	0	0	4	0.0000	0.002	18.287	633.00
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.671	802.56
2	0	0	4	0.0000	0.002	18.730	757.50
2	0	0	4	0.0000	0.002	18.693	747.30
];

%% branch data
mpc.branch = [
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.47	10.90	-67.21	-9.73	0	0	0	0
1001	1064	0.005240	0.035800	0.00609	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.47	10.90	-67.21	-9.73	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.86	-13.84	78.14	15.15	0	0	0	0
1001	1071	0.004350	0.028080	0.00536	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.86	-13.84	78.14	15.15	0	0	0	0
1002	1007	0.077760	0.466930	0.06336	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.17	-5.01	-1.16	-1.51	0	0	0	0
1010	1002	0.055520	0.135700	0.01777	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.73	-2.12	-16.58	0.65	0	0	0	0
1004	1003	0.004500	0.115820	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-28.27	4.89	28.30	-3.96	0	0	0	0
1022	1003	0.004850	0.020120	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.64	-2.39	-77.36	3.22	0	0	0	0
1055	1003	0.015740	0.037820	0.00513	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.68	-0.36	49.05	0.74	0	0	0	0
1004	3133	0.004200	0.030000	0.05500	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	186.52	-35.27	-185.05	40.08	0	0	0	0
1006	1005	0.006020	0.147070	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	25.73	-4.35	-25.69	5.36	0	0	0	0
1025	1005	0.018420	0.082100	0.01204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.41	3.81	-42.09	-3.60	0	0	0	0
1005	1061	0.005990	0.024840	0.00422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.04	-21.71	-75.67	22.82	0	0	0	0
1067	1005	0.017110	0.041810	0.00548	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.35	-20.30	-8.27	19.95	0	0	0	0
1007	1015	0.062240	0.373750	0.05072	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.28	-2.92	1.28	-2.36	0	0	0	0
1031	1007	0.048030	0.274340	0.04123	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.58	-5.76	-4.57	1.60	0	0	0	0
1009	1008	0.004550	0.094710	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	61.87	-11.88	-61.69	15.57	0	0	0	0
1008	1032	0.045010	0.110020	0.01441	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.62	-5.16	-56.18	7.23	0	0	0	0
1008	1069	0.008300	0.036280	0.00553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.07	-10.41	-4.06	9.88	0	0	0	0
1011	1010	0.007210	0.324600	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	9.97	0.00	-9.97	0.31	0	0	0	0
1010	1015	0.047030	0.282430	0.03833	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.82	-4.01	-8.79	0.23	0	0	0	0
1010	1030	0.061600	0.369900	0.05020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.59	2.61	15.75	-6.84	0	0	0	0
1012	1087	0.049340	0.204690	0.03473	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.98	16.15	78.95	-7.39	0	0	0	0
3051	1012	0.057100	0.249770	0.03804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.97	16.79	73.00	-7.38	0	0	0	0
1013	1031	0.045090	0.270780	0.03675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.92	-6.31	-13.83	3.14	0	0	0	0
1047	1013	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.82	-9.30	-58.49	10.26	0	0	0	0
1086	1013	0.079000	0.193110	0.02529	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.06	10.33	15.34	-12.23	0	0	0	0
1014	1047	0.035660	0.147940	0.02510	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.46	-0.42	-17.35	-1.69	0	0	0	0
1014	1083	0.041050	0.182930	0.02682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.68	-0.21	19.83	-1.86	0	0	0	0
1016	1034	0.018280	0.109760	0.01489	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.46	14.09	16.54	-15.10	0	0	0	0
1068	1016	0.027730	0.158370	0.02380	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.44	-17.79	13.57	16.14	0	0	0	0
1018	1017	0.032270	0.078870	0.01033	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.59	0.80	-26.35	-1.23	0	0	0	0
1017	1029	0.032440	0.141880	0.02161	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.62	-22.52	-36.01	23.05	0	0	0	0
1037	1017	0.007520	0.033520	0.00491	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.38	-7.66	57.64	8.37	0	0	0	0
1047	1017	0.036000	0.156000	0.02400	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.08	-0.30	-86.25	10.19	0	0	0	0
1024	1018	0.010940	0.065720	0.00892	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.73	0.41	-26.65	-0.81	0	0	0	0
1019	1040	0.049780	0.206510	0.03504	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.94	4.51	14.06	-7.51	0	0	0	0
1019	1045	0.015220	0.037200	0.00487	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.91	17.93	-103.18	-14.19	0	0	0	0
1019	1071	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.91	51.51	44.11	-50.75	0	0	0	0
1071	1019	0.004400	0.028000	0.00540	225.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.11	-50.75	-43.91	51.51	0	0	0	0
1019	1084	0.030000	0.160000	0.02500	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.93	-0.13	66.20	4.33	0	0	0	0
1021	1020	0.003270	0.078120	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.63	-23.15	-148.88	41.06	0	0	0	0
1025	1020	0.008280	0.034340	0.00583	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.37	-22.92	-50.13	23.32	0	0	0	0
1084	1020	0.010560	0.063370	0.00860	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.85	9.64	33.98	-9.78	0	0	0	0
1020	3059	0.018900	0.060000	0.00600	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.28	1.57	-62.55	0.12	0	0	0	0
1020	3130	0.009960	0.069380	0.01134	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.75	13.77	-100.74	-7.89	0	0	0	0
1023	1022	0.005350	0.117330	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	135.00	2.26	-134.04	18.71	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.20	-8.16	-28.08	7.11	0	0	0	0
1022	1028	0.014330	0.092530	0.01765	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.20	-8.16	-28.08	7.11	0	0	0	0
1024	1090	0.014140	0.063030	0.00924	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.77	-18.27	90.97	22.67	0	0	0	0
1026	1025	0.004200	0.180460	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.15	-3.42	-92.79	19.10	0	0	0	0
1027	1045	0.025050	0.109570	0.01669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.00	28.43	15.26	-28.89	0	0	0	0
1056	1027	0.031210	0.076300	0.00999	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.62	-13.83	-86.21	18.69	0	0	0	0
1028	3109	0.004280	0.018750	0.00286	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.15	-17.06	-46.05	17.20	0	0	0	0
1029	1056	0.020540	0.117330	0.01763	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.17	-6.42	47.64	7.25	0	0	0	0
1030	1038	0.074040	0.422850	0.06354	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.68	1.08	24.10	-5.23	0	0	0	0
1083	1030	0.065370	0.373340	0.05610	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.87	-3.53	-16.69	-1.23	0	0	0	0
1033	1032	0.002830	0.067580	0.00000	170.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.78	34.12	120.21	-23.98	0	0	0	0
1032	1036	0.019560	0.117460	0.01594	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.98	1.13	-3.97	-2.70	0	0	0	0
1038	1032	0.045000	0.110000	0.01500	155.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.21	-11.77	-68.01	15.62	0	0	0	0
1033	1081	0.003000	0.031000	0.05900	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.83	-22.01	-102.51	19.17	0	0	0	0
1033	3050	0.013900	0.136000	0.26200	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	225.46	-0.45	-218.60	40.54	0	0	0	0
1035	1034	0.004380	0.084960	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	-6.87	-67.30	10.78	0	0	0	0
1067	1034	0.007950	0.047710	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.55	-3.74	50.75	4.32	0	0	0	0
1088	1036	0.020650	0.117930	0.01772	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.64	-0.51	-9.62	-1.15	0	0	0	0
1037	1071	0.006690	0.043190	0.00824	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.86	-21.31	45.03	21.63	0	0	0	0
1039	1038	0.002010	0.085910	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.63	-16.65	-110.38	27.41	0	0	0	0
1082	1038	0.011150	0.049690	0.00729	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.61	-7.41	-61.20	8.49	0	0	0	0
1083	1038	0.010000	0.050000	0.00700	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.65	21.23	77.26	-18.90	0	0	0	0
1040	1090	0.029910	0.133290	0.01955	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.42	-5.06	59.45	7.70	0	0	0	0
1042	1041	0.004190	0.111230	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1043	1041	0.003000	0.128440	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.10	-1.16	-44.04	3.66	0	0	0	0
1065	1041	0.003860	0.022030	0.00331	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.46	8.48	-15.45	-8.74	0	0	0	0
1041	1067	0.003930	0.017220	0.00262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.49	5.08	-59.35	-4.73	0	0	0	0
1044	3019	0.038570	0.171920	0.02521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.51	-17.36	-45.59	18.88	0	0	0	0
3130	1044	0.027310	0.190290	0.03111	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.26	-8.90	-61.20	13.20	0	0	0	0
1045	1064	0.005450	0.037940	0.00620	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.64	15.15	10.66	-15.60	0	0	0	0
1087	1046	0.032620	0.142690	0.02173	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.99	-12.78	-76.04	19.06	0	0	0	0
1046	3009	0.056540	0.234540	0.03980	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.96	-9.77	-62.62	15.37	0	0	0	0
1048	1047	0.003350	0.065760	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1049	1047	0.002760	0.117830	0.00000	390.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1050	1047	0.003130	0.099410	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	-4.14	-88.90	12.06	0	0	0	0
1051	1047	0.005600	0.128300	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	-2.88	-88.70	13.09	0	0	0	0
1052	1047	0.003680	0.082600	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	-7.04	-88.86	13.64	0	0	0	0
1053	1047	0.002300	0.088080	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-80.22	18.95	80.37	-13.17	0	0	0	0
1047	1085	0.009470	0.061170	0.01167	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.53	-14.32	-55.23	15.12	0	0	0	0
1053	1081	0.003000	0.030000	0.06000	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.22	-18.95	-80.03	14.66	0	0	0	0
1054	1056	0.022020	0.096330	0.01467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.02	-14.96	12.09	13.78	0	0	0	0
1089	1054	0.087370	0.213570	0.02796	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.11	-13.13	-2.97	10.71	0	0	0	0
1055	1089	0.049820	0.121790	0.01595	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.70	-0.77	-43.71	1.63	0	0	0	0
1057	1056	0.003150	0.131200	0.00000	160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1056	1061	0.022670	0.129460	0.01945	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.48	22.55	60.37	-19.45	0	0	0	0
1056	1065	0.022690	0.129620	0.01948	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.87	32.63	90.84	-23.38	0	0	0	0
1059	1058	0.026550	0.461870	0.00000	33.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1060	1058	0.008940	0.388540	0.00000	27.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.17	-4.73	-86.63	7.60	0	0	0	0
1069	1058	0.007400	0.051550	0.00843	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.17	-4.73	-86.63	7.60	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.91	-9.51	-78.93	14.46	0	0	0	0
1058	1087	0.015730	0.109560	0.01791	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.91	-9.51	-78.93	14.46	0	0	0	0
1062	1061	0.016300	0.317870	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1063	1061	0.005670	0.104090	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1061	3042	0.054000	0.180000	0.02800	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.30	-3.36	-15.17	0.96	0	0	0	0
1066	1065	0.005080	0.123150	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.88	-0.83	-106.30	14.90	0	0	0	0
1088	1068	0.029620	0.169210	0.02543	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.61	0.21	-45.96	0.96	0	0	0	0
1070	1069	0.002970	0.070000	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.38	25.49	-119.96	-15.70	0	0	0	0
1082	1069	0.021370	0.095200	0.01396	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.89	-14.19	-50.32	15.27	0	0	0	0
1072	1071	0.005290	0.085510	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	30.82	-189.64	0.75	0	0	0	0
1073	1071	0.004990	0.142540	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	35.97	-189.73	17.13	0	0	0	0
1074	1071	0.005750	0.124530	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	32.68	-189.46	13.43	0	0	0	0
1075	1071	0.003730	0.099670	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	191.59	34.38	-190.21	2.64	0	0	0	0
1076	1071	0.001410	0.049370	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1077	1071	0.006410	0.120470	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
1078	1071	0.005330	0.190870	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.23	18.16	-94.74	-0.57	0	0	0	0
1079	1071	0.000130	0.046000	0.00000	2000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-641.02	162.78	641.57	32.05	0	0	0	0
1080	1071	0.012060	0.202080	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.23	14.90	-94.13	3.50	0	0	0	0
1081	1071	0.001670	0.066500	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.77	50.48	-74.64	-45.28	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-366.40	1.02	368.12	-86.69	0	0	0	0
3048	1079	0.001300	0.015000	1.02000	2300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-366.40	1.02	368.12	-86.69	0	0	0	0
1081	3058	0.009100	0.089000	0.17100	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.77	-25.11	-106.73	17.32	0	0	0	0
1084	3130	0.020490	0.091310	0.01339	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.28	10.63	-53.67	-9.32	0	0	0	0
1085	1086	0.033920	0.148380	0.02260	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.84	-10.64	-24.61	9.36	0	0	0	0
1090	1085	0.020180	0.137860	0.02346	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.05	8.33	9.09	-10.51	0	0	0	0
2029	1091	0.038900	0.171440	0.07980	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.40	-2.53	18.53	-5.25	0	0	0	0
1091	2048	0.021930	0.096670	0.04500	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.76	-3.98	-12.73	-0.59	0	0	0	0
2098	1091	0.005540	0.024430	0.01137	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.01	-6.70	-42.91	5.94	0	0	0	0
2022	2001	0.008390	0.036970	0.01721	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.11	7.44	-65.74	-7.57	0	0	0	0
2027	2001	0.009550	0.040620	0.02032	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.35	4.23	17.38	-6.13	0	0	0	0
2003	2002	0.000300	0.019860	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-202.83	-1.69	202.95	9.71	0	0	0	0
2004	2002	0.000220	0.014660	0.00000	635.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2005	2002	0.000330	0.017140	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2006	2002	0.000360	0.026790	0.00000	636.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2021	2002	0.000970	0.011750	0.78032	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	739.33	-45.45	-734.17	27.95	0	0	0	0
2002	2101	0.000310	0.003700	0.24573	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	531.22	-37.65	-530.36	22.78	0	0	0	0
2038	2003	0.003530	0.020670	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.80	-7.86	41.86	7.18	0	0	0	0
2003	2047	0.001300	0.009900	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.97	-5.49	-160.63	7.48	0	0	0	0
2007	2114	0.008880	0.052070	0.02600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.27	-3.89	76.78	4.27	0	0	0	0
2007	2122	0.008610	0.036610	0.01831	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.73	1.19	-66.35	-1.39	0	0	0	0
2014	2008	0.022530	0.099310	0.04623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.27	-1.67	10.30	-2.99	0	0	0	0
2008	2052	0.018770	0.082710	0.03850	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.36	0.71	18.42	-4.41	0	0	0	0
2009	2049	0.012240	0.071760	0.03583	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.45	22.98	104.78	-18.89	0	0	0	0
2009	2082	0.007350	0.031260	0.01563	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.57	57.17	8.81	-57.74	0	0	0	0
2109	2009	0.007250	0.030840	0.01542	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.46	-26.78	72.88	27.00	0	0	0	0
2061	2010	0.024390	0.107480	0.05003	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.18	2.33	16.24	-7.25	0	0	0	0
2010	2079	0.020610	0.090830	0.04228	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.32	3.56	34.56	-6.91	0	0	0	0
2010	2091	0.024610	0.104670	0.05235	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.73	10.89	39.13	-14.63	0	0	0	0
2012	2011	0.000440	0.035460	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	116.76	-33.27	-116.70	38.22	0	0	0	0
2013	2011	0.000430	0.028970	0.00000	412.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.45	-28.89	-150.35	35.29	0	0	0	0
2127	2011	0.001080	0.013070	0.86827	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-266.34	-11.57	267.06	-73.51	0	0	0	0
2012	2041	0.012450	0.052970	0.02649	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.04	15.19	72.68	-15.24	0	0	0	0
2012	2052	0.020080	0.088510	0.04120	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.62	-0.08	-43.26	-2.63	0	0	0	0
2093	2012	0.010290	0.045360	0.02111	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.91	6.04	29.00	-7.89	0	0	0	0
2012	2123	0.009950	0.042300	0.02115	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.35	26.04	118.72	-22.46	0	0	0	0
2014	2029	0.018590	0.079080	0.03955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.15	-5.53	15.20	1.62	0	0	0	0
2015	2037	0.008620	0.037990	0.01769	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.85	-30.93	-8.76	29.48	0	0	0	0
5014	2015	0.009610	0.042370	0.01972	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.64	-31.10	-13.53	29.60	0	0	0	0
2043	2016	0.005930	0.026140	0.01217	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.65	-9.42	-22.62	8.34	0	0	0	0
2069	2016	0.008400	0.037050	0.01725	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.89	27.26	-46.65	-27.96	0	0	0	0
2018	2017	0.000480	0.050450	0.00000	271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.82	-3.94	-28.81	4.35	0	0	0	0
2019	2017	0.000200	0.011820	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2017	2096	0.002530	0.030680	2.03836	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-257.62	-48.32	259.29	-145.22	0	0	0	0
2017	2127	0.000890	0.010810	0.71846	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	286.43	-167.54	-285.60	100.80	0	0	0	0
2018	2093	0.011630	0.051250	0.02386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.82	3.94	28.91	-6.04	0	0	0	0
2045	2020	0.000970	0.005480	0.00295	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.72	17.00	167.00	-15.74	0	0	0	0
2055	2020	0.001020	0.007440	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	215.45	0.91	-214.97	2.15	0	0	0	0
2022	2021	0.000340	0.018880	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-183.41	-14.27	183.53	20.53	0	0	0	0
2023	2021	0.000540	0.034060	0.00000	319.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.10	18.16	-83.06	-15.79	0	0	0	0
2024	2021	0.000360	0.024250	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	166.20	26.53	-166.11	-19.92	0	0	0	0
2113	2021	0.000100	0.001240	0.08207	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	674.13	-63.54	-673.69	60.63	0	0	0	0
2022	2040	0.022070	0.093910	0.04697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.65	-2.53	-12.61	-2.10	0	0	0	0
2064	2022	0.005580	0.031560	0.01697	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.62	-5.11	93.09	6.09	0	0	0	0
2025	2055	0.002300	0.010160	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.34	-24.52	33.38	24.23	0	0	0	0
2067	2025	0.003170	0.014000	0.00651	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.29	-13.91	-6.28	13.30	0	0	0	0
2058	2026	0.024750	0.105260	0.05264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.27	-13.83	-63.28	12.51	0	0	0	0
2128	2026	0.012070	0.053180	0.02475	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.45	16.30	44.71	-17.77	0	0	0	0
2027	2090	0.016920	0.074550	0.03470	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.80	-5.23	-13.76	1.90	0	0	0	0
2028	2045	0.003630	0.021290	0.01063	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.33	26.94	144.12	-23.41	0	0	0	0
2028	2109	0.010260	0.045200	0.02104	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.46	-18.49	38.65	17.20	0	0	0	0
2112	2028	0.003690	0.021610	0.01079	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.51	17.58	167.56	-12.48	0	0	0	0
2030	2106	0.011800	0.051990	0.02420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.32	-16.59	-66.74	16.76	0	0	0	0
2122	2030	0.007370	0.043200	0.02157	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.45	0.45	-114.46	3.23	0	0	0	0
2031	2048	0.023980	0.105670	0.04919	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.46	-12.64	-33.18	8.74	0	0	0	0
2031	2087	0.021770	0.092590	0.04631	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.23	11.01	39.58	-14.29	0	0	0	0
2032	2114	0.010970	0.048340	0.02250	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.63	-0.97	60.01	0.38	0	0	0	0
2122	2032	0.014140	0.062320	0.02901	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.83	-0.96	56.27	0.02	0	0	0	0
2129	2033	0.005220	0.022980	0.01070	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.67	14.22	38.76	-14.87	0	0	0	0
2033	5288	0.009250	0.039350	0.01968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.33	11.02	52.60	-11.80	0	0	0	0
2034	2043	0.004390	0.018670	0.00934	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.92	-9.01	-26.89	8.22	0	0	0	0
2046	2034	0.004680	0.019930	0.00997	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.32	-8.29	-32.26	7.50	0	0	0	0
2035	2066	0.014110	0.082720	0.04131	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.45	10.93	61.99	-12.02	0	0	0	0
2035	2091	0.018630	0.105280	0.05663	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.77	-12.26	-56.17	9.80	0	0	0	0
2036	2055	0.002160	0.009200	0.00460	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.62	38.73	89.83	-38.31	0	0	0	0
2036	2082	0.002360	0.010030	0.00502	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.03	-50.51	-47.92	50.50	0	0	0	0
2037	2065	0.004150	0.024340	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.78	-35.98	-139.93	39.68	0	0	0	0
2110	2037	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	136.06	-3.23	-135.52	5.50	0	0	0	0
2081	2038	0.006390	0.037480	0.01871	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.10	-8.41	39.20	7.12	0	0	0	0
2039	2086	0.008450	0.037250	0.01734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.02	8.58	53.26	-9.19	0	0	0	0
5285	2039	0.005690	0.033340	0.01665	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.86	-6.68	-22.83	5.23	0	0	0	0
2039	5455	0.003710	0.021730	0.01085	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.29	-15.39	-70.09	15.46	0	0	0	0
2040	2114	0.023350	0.099320	0.04967	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.11	1.30	31.33	-5.40	0	0	0	0
2121	2040	0.008940	0.039380	0.01833	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.75	2.15	27.82	-3.70	0	0	0	0
2042	2041	0.002160	0.078460	0.00000	95.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.70	-11.46	-59.62	14.25	0	0	0	0
2041	2058	0.013600	0.057860	0.02893	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.06	0.99	13.08	-3.95	0	0	0	0
2065	2044	0.010210	0.044970	0.02093	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.89	15.79	4.92	-17.82	0	0	0	0
2044	2102	0.014650	0.064530	0.03004	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.32	10.05	32.49	-12.39	0	0	0	0
2063	2046	0.003630	0.020510	0.01103	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.56	-2.53	-54.45	2.01	0	0	0	0
2092	2047	0.003760	0.022030	0.01100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.89	15.23	145.68	-11.72	0	0	0	0
2079	2048	0.029440	0.129730	0.06039	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.04	5.64	39.49	-9.97	0	0	0	0
2049	2061	0.009120	0.053490	0.02671	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.35	15.62	117.57	-11.25	0	0	0	0
2090	2050	0.023770	0.104750	0.04876	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.64	-2.09	-36.33	-1.37	0	0	0	0
2050	5268	0.012730	0.054120	0.02707	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.67	0.33	-32.53	-2.41	0	0	0	0
2080	2051	0.006910	0.039040	0.02100	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.26	41.03	141.76	-34.64	0	0	0	0
2051	2112	0.008730	0.049340	0.02654	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-159.61	29.58	161.96	-18.87	0	0	0	0
5285	2053	0.007570	0.042800	0.02302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.02	3.80	33.10	-5.57	0	0	0	0
2053	5362	0.011180	0.065520	0.03272	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.23	-2.68	62.68	2.02	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.13	-0.44	194.19	3.26	0	0	0	0
2055	2054	0.000160	0.007420	0.00000	1095.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.13	-0.44	194.19	3.26	0	0	0	0
2056	2054	0.000690	0.063230	0.00000	227.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2057	2054	0.000250	0.013210	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	573.57	-47.07	-572.73	91.71	0	0	0	0
2127	2054	0.033000	0.043000	2.30000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	306.06	-226.36	-274.31	28.86	0	0	0	0
2054	5236	0.000800	0.009710	0.64507	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	458.65	-127.08	-456.89	83.83	0	0	0	0
2059	2058	0.005370	0.100850	0.00000	99.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.00	-11.52	-59.81	15.15	0	0	0	0
2123	2058	0.005240	0.023100	0.01075	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.56	-3.70	-17.55	2.63	0	0	0	0
2060	2064	0.006080	0.035620	0.01779	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.16	-1.63	82.57	2.26	0	0	0	0
5136	2060	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.10	-0.25	78.36	0.55	0	0	0	0
2062	2061	0.001600	0.041030	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	101.55	-4.84	-101.39	8.92	0	0	0	0
2092	2063	0.004090	0.023970	0.01197	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.78	-22.06	-120.17	24.42	0	0	0	0
2126	2065	0.007120	0.040250	0.02165	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.13	-21.47	66.46	21.15	0	0	0	0
2073	2066	0.010870	0.063710	0.03181	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.63	-10.24	-69.11	10.00	0	0	0	0
2068	2067	0.009950	0.058320	0.02912	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.62	0.64	-60.25	-1.38	0	0	0	0
2068	2088	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.38	-2.28	66.44	2.23	0	0	0	0
2069	2072	0.005570	0.032670	0.01631	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.88	33.54	98.45	-31.84	0	0	0	0
2069	5074	0.010200	0.044930	0.02092	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.06	48.16	-28.74	-48.87	0	0	0	0
2071	2070	0.001290	0.057080	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-0.82	-112.34	8.04	0	0	0	0
2088	2070	0.002350	0.013760	0.00687	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.81	-4.94	15.81	4.29	0	0	0	0
2070	5237	0.007270	0.030950	0.01548	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.52	-12.33	-95.84	13.70	0	0	0	0
2072	2102	0.008400	0.049250	0.02460	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.16	29.09	109.19	-25.58	0	0	0	0
2074	2073	0.002250	0.044670	0.00000	144.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	73.48	-24.24	-73.34	26.89	0	0	0	0
2076	2073	0.003470	0.073890	0.00000	64.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	6.39	-22.48	-6.00	0	0	0	0
2087	2073	0.019080	0.084090	0.03914	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.48	12.05	47.93	-14.10	0	0	0	0
2073	3079	0.013770	0.080730	0.04031	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.73	3.45	21.80	-7.21	0	0	0	0
2075	2074	0.013030	0.293080	0.00000	19.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3115	2074	0.005200	0.029720	0.00447	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.79	-22.93	-73.48	24.24	0	0	0	0
2078	2077	0.002000	0.071390	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.38	3.09	-84.24	1.81	0	0	0	0
2077	2110	0.002180	0.012780	0.00638	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.13	-40.42	-144.65	42.55	0	0	0	0
2077	2133	0.003070	0.017980	0.00898	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.89	38.61	61.04	-38.63	0	0	0	0
2086	2080	0.013380	0.058960	0.02745	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.46	8.56	55.89	-9.37	0	0	0	0
2133	2080	0.012360	0.072440	0.03618	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.72	37.02	67.44	-36.46	0	0	0	0
2081	2129	0.012570	0.053490	0.02675	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.63	7.15	-34.47	-9.13	0	0	0	0
2083	2082	0.004010	0.143090	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	19.94	10.18	-19.92	-9.49	0	0	0	0
2084	2082	0.004140	0.180220	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2085	2082	0.001560	0.072380	0.00000	98.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2089	2088	0.002590	0.123980	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.70	0.48	-50.63	2.71	0	0	0	0
2090	2121	0.017630	0.075000	0.03751	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.30	-0.49	25.42	-2.81	0	0	0	0
2094	2093	0.001700	0.103370	0.00000	88.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2095	2093	0.001490	0.051010	0.00000	164.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2097	2096	0.000120	0.007290	0.00000	836.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	139.40	-11.87	-139.38	13.25	0	0	0	0
2099	2096	0.000300	0.034770	0.00000	237.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	-0.05	-7.50	0.07	0	0	0	0
2100	2096	0.000750	0.042350	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	0.58	-112.41	4.57	0	0	0	0
2098	2097	0.001830	0.133030	0.00000	146.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.01	6.70	43.04	-4.30	0	0	0	0
2097	3096	0.005460	0.056790	0.19351	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-182.45	16.17	184.23	-17.71	0	0	0	0
2102	2101	0.000130	0.009160	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-281.54	8.14	281.64	-1.02	0	0	0	0
2103	2101	0.000190	0.012520	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2104	2101	0.000220	0.016400	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2105	2101	0.000550	0.025880	0.00000	544.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
2101	5083	0.000590	0.007210	0.47876	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	248.72	-21.76	-248.36	-22.69	0	0	0	0
2102	2107	0.001560	0.011390	0.00646	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.86	29.83	-139.55	-28.20	0	0	0	0
2124	2106	0.004850	0.028420	0.01419	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.38	5.99	63.58	-6.20	0	0	0	0
2106	2129	0.004240	0.018030	0.00902	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.24	-14.64	11.25	13.82	0	0	0	0
2107	2125	0.010900	0.063930	0.03192	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.40	7.19	-64.93	-7.63	0	0	0	0
2130	2108	0.009450	0.040220	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.20	-9.89	-57.87	9.27	0	0	0	0
5472	2108	0.016190	0.071380	0.03323	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.21	8.84	55.72	-9.88	0	0	0	0
2111	5187	0.013190	0.058110	0.02705	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.11	-12.18	-35.92	10.33	0	0	0	0
2111	5472	0.021960	0.096760	0.04504	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.06	8.23	50.64	-10.13	0	0	0	0
2114	2113	0.000130	0.009650	0.00000	924.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.91	-19.31	238.98	24.73	0	0	0	0
2115	2113	0.000770	0.038430	0.00000	410.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-183.94	33.57	0	0	0	0
2116	2113	0.000270	0.020030	0.00000	402.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-184.11	27.25	0	0	0	0
2117	2113	0.000430	0.044500	0.00000	404.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-184.06	35.72	0	0	0	0
2118	2113	0.000640	0.049280	0.00000	391.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-183.98	37.40	0	0	0	0
2119	2113	0.000340	0.024380	0.00000	389.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-20.50	-184.09	28.73	0	0	0	0
2120	2113	0.000700	0.047360	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	184.20	-2.92	-183.97	18.67	0	0	0	0
5049	2113	0.000530	0.010870	0.75821	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-613.30	-59.07	615.27	22.16	0	0	0	0
2113	8126	0.000580	0.011980	0.83533	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-424.23	-164.69	425.33	100.01	0	0	0	0
5450	2124	0.005190	0.029330	0.01578	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.99	11.05	42.09	-12.02	0	0	0	0
2125	5078	0.009810	0.043230	0.02012	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.75	11.90	14.78	-13.71	0	0	0	0
2125	5215	0.003410	0.019990	0.00998	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.62	-5.42	-75.42	5.60	0	0	0	0
2126	5220	0.003800	0.022260	0.01112	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.89	17.44	-51.78	-17.90	0	0	0	0
2128	2127	0.000660	0.062420	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.45	-16.30	-44.44	17.61	0	0	0	0
2127	5164	0.010000	0.100000	3.00000	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	506.76	-49.20	-481.84	-14.68	0	0	0	0
2129	5141	0.004460	0.026170	0.01307	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.25	-20.79	-55.10	20.42	0	0	0	0
2131	2130	0.001780	0.076990	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.26	-7.21	-58.20	9.89	0	0	0	0
2132	2131	0.005830	0.252420	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-11.94	6.84	11.95	-6.37	0	0	0	0
3021	2131	0.021430	0.093740	0.01428	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.32	-10.15	-70.21	13.59	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-62.48	-14.86	62.52	17.76	0	0	0	0
3002	3001	0.001030	0.069340	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-62.48	-14.86	62.52	17.76	0	0	0	0
3001	6177	0.006530	0.063780	0.12272	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-109.66	-15.68	110.45	10.77	0	0	0	0
6285	3001	0.006390	0.045660	0.08324	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.41	11.58	-15.38	-19.83	0	0	0	0
3002	3107	0.012830	0.073270	0.01101	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.09	-2.26	-12.07	1.29	0	0	0	0
3004	3003	0.003240	0.101040	0.00000	51.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.13	-5.40	-28.10	6.21	0	0	0	0
3003	3103	0.010710	0.044410	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.46	-5.42	-96.47	8.77	0	0	0	0
3141	3003	0.002480	0.010850	0.00165	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.48	1.13	-69.36	-0.79	0	0	0	0
3005	3052	0.072860	0.178110	0.02332	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.25	3.66	-6.21	-5.90	0	0	0	0
3126	3005	0.022100	0.132720	0.01801	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.64	4.15	-13.59	-5.74	0	0	0	0
3006	3049	0.017840	0.079500	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.16	-14.15	-65.34	16.61	0	0	0	0
3145	3006	0.017210	0.071390	0.01211	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.46	-9.31	-73.50	12.07	0	0	0	0
3007	3013	0.028200	0.123340	0.01878	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.19	-14.07	-52.36	15.75	0	0	0	0
3007	3137	0.008690	0.038730	0.00568	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.06	-0.97	51.28	1.37	0	0	0	0
3007	3145	0.015710	0.089710	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.09	10.80	17.16	-11.80	0	0	0	0
3008	3036	0.035750	0.148310	0.02517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.83	-12.73	-50.81	14.51	0	0	0	0
3140	3008	0.027800	0.123890	0.01817	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.89	-14.43	-92.30	24.19	0	0	0	0
3143	3008	0.043890	0.107300	0.01405	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.35	16.44	20.66	-17.07	0	0	0	0
3009	3024	0.028500	0.171170	0.02323	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.74	-3.76	0.74	1.38	0	0	0	0
3146	3009	0.035390	0.146830	0.02492	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.86	16.59	50.82	-15.16	0	0	0	0
3010	3076	0.027040	0.162390	0.02204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.42	1.36	14.48	-3.20	0	0	0	0
3093	3010	0.023250	0.139600	0.01894	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.72	0.93	9.75	-2.68	0	0	0	0
3011	3012	0.018140	0.103600	0.01557	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.93	-0.84	6.94	-0.70	0	0	0	0
3011	3124	0.024090	0.137600	0.02068	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.20	-6.85	20.31	5.33	0	0	0	0
3012	6226	0.018150	0.103690	0.01558	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.51	0.54	7.52	-2.06	0	0	0	0
3013	3077	0.008330	0.050000	0.00679	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.19	33.03	12.30	-33.11	0	0	0	0
3014	3124	0.045220	0.197790	0.03012	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.72	-14.09	-54.29	17.25	0	0	0	0
6212	3014	0.012290	0.054810	0.00804	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.45	-5.43	-77.72	7.86	0	0	0	0
3015	3121	0.005270	0.031620	0.00429	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.07	-1.03	33.13	0.93	0	0	0	0
3015	3127	0.011480	0.065600	0.00986	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.86	-3.47	14.88	2.60	0	0	0	0
3015	3128	0.007520	0.045130	0.00612	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.57	2.97	-42.43	-2.79	0	0	0	0
3017	3016	0.001890	0.072770	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.13	3.68	-126.83	7.86	0	0	0	0
3016	3083	0.009190	0.052520	0.00789	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.21	-15.92	-73.69	18.08	0	0	0	0
3016	3103	0.008830	0.036620	0.00621	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.83	20.60	57.15	-19.91	0	0	0	0
3016	3131	0.037650	0.092030	0.01205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.10	-9.80	0.13	8.64	0	0	0	0
3139	3016	0.029270	0.121430	0.02061	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.10	14.99	109.55	-2.73	0	0	0	0
3019	3018	0.000520	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-75.83	-5.60	75.86	7.77	0	0	0	0
3019	3018	0.000530	0.038970	0.00000	142.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-75.83	-5.58	75.86	7.75	0	0	0	0
3020	3018	0.001330	0.067790	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	12.59	-112.34	-4.40	0	0	0	0
3018	3050	0.013950	0.136380	0.26240	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.82	-10.75	-65.24	-10.80	0	0	0	0
3018	3058	0.009100	0.088900	0.17104	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.20	-0.36	106.17	-8.17	0	0	0	0
3024	3019	0.013780	0.078690	0.01182	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.87	-4.26	10.89	3.13	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.30	-4.10	93.19	9.07	0	0	0	0
3114	3019	0.010540	0.073450	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.30	-4.10	93.19	9.07	0	0	0	0
3049	3021	0.010860	0.075650	0.01237	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.94	-11.24	-128.09	22.85	0	0	0	0
5397	3021	0.020820	0.092770	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.17	14.84	54.83	-13.26	0	0	0	0
3033	3022	0.066110	0.161580	0.02116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.23	-5.95	-30.58	5.42	0	0	0	0
3085	3022	0.012330	0.070390	0.01058	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.97	11.46	5.99	-12.39	0	0	0	0
3049	3023	0.016560	0.073800	0.01082	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.18	-8.37	76.12	11.48	0	0	0	0
3023	3067	0.097260	0.237740	0.03113	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.52	18.36	48.92	-15.76	0	0	0	0
3023	3115	0.035090	0.210730	0.02860	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.01	15.45	40.65	-14.55	0	0	0	0
3035	3025	0.055820	0.136430	0.01786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.32	-3.17	-10.26	1.55	0	0	0	0
3025	3036	0.040100	0.166370	0.02823	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.04	8.88	36.61	-9.30	0	0	0	0
3025	3101	0.028090	0.122880	0.01871	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.62	-14.31	-32.27	13.99	0	0	0	0
3027	3026	0.002580	0.113010	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-9.50	-6.09	9.50	6.23	0	0	0	0
3028	3026	0.000480	0.032280	0.00000	270.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	42.60	-149.89	-35.30	0	0	0	0
3026	5395	0.002270	0.016250	0.02963	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.39	29.07	-139.94	-28.95	0	0	0	0
3027	3102	0.024670	0.059260	0.00804	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.50	6.09	-9.47	-6.84	0	0	0	0
3147	3029	0.011870	0.067810	0.01019	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.01	8.06	60.43	-6.73	0	0	0	0
3029	5241	0.012320	0.051130	0.00868	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.29	5.35	65.80	-4.16	0	0	0	0
3030	3072	0.008850	0.050570	0.00760	190.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.47	18.34	45.68	-17.90	0	0	0	0
3114	3030	0.026460	0.109770	0.01863	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.29	-19.65	-84.25	26.22	0	0	0	0
3054	3031	0.032880	0.080370	0.01052	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.95	12.30	5.01	-13.21	0	0	0	0
3031	3070	0.037310	0.091210	0.01194	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.92	19.06	94.17	-12.34	0	0	0	0
3031	3140	0.020730	0.090670	0.01381	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.18	-10.03	-70.10	13.36	0	0	0	0
3032	3094	0.005830	0.040650	0.00664	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-167.83	-4.63	169.47	15.41	0	0	0	0
3099	3032	0.007030	0.030760	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.31	18.40	94.96	-16.02	0	0	0	0
3034	3033	0.005930	0.172010	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	97.87	18.15	-97.32	-2.09	0	0	0	0
3136	3033	0.006960	0.016720	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.78	-7.54	66.08	8.04	0	0	0	0
3035	3066	0.083170	0.203300	0.02662	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.79	2.19	13.96	-4.42	0	0	0	0
3036	3066	0.034340	0.196120	0.02947	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.40	-6.86	-8.36	4.13	0	0	0	0
3038	3037	0.004110	0.162100	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	59.46	-10.43	-59.31	16.29	0	0	0	0
3039	3037	0.000510	0.030790	0.00000	280.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	156.75	44.52	-156.62	-36.90	0	0	0	0
3078	3037	0.001250	0.012230	0.02354	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.32	-33.59	55.37	31.62	0	0	0	0
3037	3088	0.008950	0.087460	0.16828	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.56	-11.01	-158.35	15.01	0	0	0	0
3038	3080	0.007680	0.043840	0.00659	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.55	-8.58	-41.41	8.70	0	0	0	0
3085	3038	0.004710	0.028250	0.00383	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.50	-16.44	-101.01	19.02	0	0	0	0
3072	3040	0.022060	0.091530	0.01553	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.42	34.19	74.87	-29.72	0	0	0	0
3139	3040	0.019220	0.085630	0.01256	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.18	-19.22	-89.48	25.58	0	0	0	0
3042	3041	0.003220	0.185450	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	99.62	-0.16	-99.30	18.48	0	0	0	0
3043	3041	0.002050	0.148970	0.00000	57.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3044	3041	0.001540	0.104870	0.00000	112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3045	3041	0.000960	0.058950	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3041	3046	0.003100	0.020000	0.05832	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	484.42	-35.47	-477.34	75.13	0	0	0	0
3041	3058	0.003470	0.024810	0.04523	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-385.11	16.99	390.11	14.00	0	0	0	0
3042	3064	0.021460	0.095620	0.01402	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.34	-12.54	9.39	11.33	0	0	0	0
3111	3042	0.010810	0.048160	0.00706	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.63	-6.55	-83.86	9.25	0	0	0	0
3047	3046	0.003380	0.141420	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.02	23.59	-178.95	21.22	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-773.51	95.63	775.09	-1.85	0	0	0	0
3048	3046	0.000270	0.016000	0.00000	1500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-773.51	95.63	775.09	-1.85	0	0	0	0
3046	3078	0.003160	0.030900	0.05946	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-507.27	69.48	515.36	3.55	0	0	0	0
3082	3046	0.003130	0.030620	0.05891	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	391.25	-3.63	-386.62	42.85	0	0	0	0
3047	3064	0.013690	0.045000	0.00446	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.95	33.23	72.78	-30.97	0	0	0	0
3129	3047	0.021160	0.051730	0.00677	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.90	-40.70	-108.07	46.91	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1011.71	7.40	-1000.83	56.40	0	0	0	0
3048	5045	0.001100	0.013000	0.63000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1011.71	7.40	-1000.83	56.40	0	0	0	0
3048	5120	0.001300	0.015000	1.02000	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	614.56	-117.21	-609.77	66.18	0	0	0	0
3048	5394	0.001300	0.015000	1.02000	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-177.40	-39.58	177.80	-61.61	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-37.66	-19.07	37.68	20.70	0	0	0	0
3051	3050	0.001470	0.090380	0.00000	122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-37.66	-19.07	37.68	20.70	0	0	0	0
4014	3050	0.016650	0.162720	0.31309	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-201.41	41.10	208.47	-4.34	0	0	0	0
3052	3093	0.037270	0.223820	0.03037	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.67	-0.61	4.68	-2.36	0	0	0	0
3052	3107	0.016290	0.097790	0.01327	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.80	4.22	-2.79	-5.50	0	0	0	0
3054	3053	0.004220	0.166430	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.95	-12.30	-4.94	12.59	0	0	0	0
3055	3053	0.000650	0.029440	0.00000	330.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	50.05	-183.66	-40.16	0	0	0	0
3056	3053	0.000990	0.055600	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	31.71	-183.56	-13.81	0	0	0	0
3057	3053	0.001520	0.053990	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.88	30.31	-183.39	-12.97	0	0	0	0
3058	3053	0.003000	0.030000	0.06000	1000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	195.61	-7.04	-194.53	11.55	0	0	0	0
3082	3053	0.001520	0.014900	0.02867	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.71	-48.26	110.92	47.34	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	319.58	-2.27	-316.35	23.55	0	0	0	0
3053	3088	0.003330	0.034660	0.11812	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	319.58	-2.27	-316.35	23.55	0	0	0	0
3059	3058	0.001780	0.135000	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.32	-11.72	-89.18	22.51	0	0	0	0
3060	3058	0.002050	0.114000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	16.04	-123.92	0.49	0	0	0	0
3061	3058	0.001320	0.081400	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	17.93	-124.03	-6.07	0	0	0	0
3062	3058	0.001150	0.041130	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	27.34	-124.05	-21.19	0	0	0	0
3063	3058	0.001590	0.058500	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.22	20.41	-123.99	-11.84	0	0	0	0
3059	3111	0.019120	0.046720	0.00612	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.77	11.61	26.94	-11.83	0	0	0	0
3065	3064	0.008560	0.178140	0.00000	110.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.37	-8.38	-60.05	14.99	0	0	0	0
3064	3141	0.012180	0.050510	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.12	4.65	22.18	-5.28	0	0	0	0
3066	3142	0.030370	0.173470	0.02607	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.63	-5.94	27.87	4.65	0	0	0	0
3068	3067	0.001170	0.048240	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	30.84	-112.35	-24.78	0	0	0	0
3067	3070	0.011750	0.067120	0.01009	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.54	6.42	-36.39	-6.59	0	0	0	0
3067	3094	0.015760	0.070250	0.01030	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.20	-0.33	-88.01	4.57	0	0	0	0
3067	3141	0.011750	0.052340	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.31	34.44	62.88	-32.71	0	0	0	0
3069	3077	0.015990	0.091320	0.01372	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.90	0.15	29.04	-0.75	0	0	0	0
3069	3140	0.013540	0.033110	0.00434	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.09	-1.23	-25.01	1.01	0	0	0	0
3071	3070	0.003370	0.063430	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	127.65	-24.51	-127.08	35.17	0	0	0	0
3070	3131	0.005690	0.025350	0.00372	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.31	-16.24	-69.03	17.09	0	0	0	0
3142	3072	0.019580	0.111840	0.01681	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.61	17.13	21.75	-17.99	0	0	0	0
3074	3073	0.001480	0.058820	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	74.85	-1.88	-74.77	5.18	0	0	0	0
3073	3076	0.016570	0.099530	0.01351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.38	-0.85	-25.27	0.14	0	0	0	0
3123	3073	0.012120	0.069210	0.01040	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.27	-0.15	63.76	1.93	0	0	0	0
3073	4002	0.032860	0.187690	0.02820	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.37	-6.26	14.45	3.82	0	0	0	0
3132	3075	0.075820	0.185320	0.02427	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.66	-2.91	0.66	0.53	0	0	0	0
3075	3138	0.074700	0.182590	0.02391	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.84	-3.98	12.97	1.90	0	0	0	0
3077	3099	0.005910	0.033770	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.90	-1.66	-40.80	1.72	0	0	0	0
3077	3131	0.015230	0.067860	0.00995	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.89	16.07	154.40	-1.45	0	0	0	0
3079	3078	0.001560	0.059130	0.00000	166.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.37	-7.52	-54.33	9.25	0	0	0	0
3081	3078	0.002020	0.060660	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	186.75	40.91	-186.07	-20.42	0	0	0	0
3078	3133	0.004200	0.030030	0.05475	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-219.64	41.20	221.68	-32.33	0	0	0	0
3080	3079	0.005420	0.123250	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.41	-8.70	-41.32	10.89	0	0	0	0
3134	3079	0.013470	0.059360	0.02763	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.02	-5.97	-34.86	3.84	0	0	0	0
3083	3082	0.001720	0.064000	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.89	-8.97	-106.69	16.18	0	0	0	0
3084	3082	0.001710	0.099980	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	174.37	-5.29	-173.85	35.71	0	0	0	0
3137	3083	0.008240	0.036050	0.00549	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.29	8.96	-33.19	-9.11	0	0	0	0
3086	3085	0.007030	0.215800	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	-0.11	-56.03	6.94	0	0	0	0
3087	3085	0.008310	0.195070	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
3085	3128	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.50	-1.95	39.61	1.99	0	0	0	0
3089	3088	0.000500	0.020420	0.00000	411.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-236.89	8.43	237.16	2.61	0	0	0	0
3092	3088	0.001520	0.084600	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	150.00	30.83	-149.67	-12.49	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-348.96	28.71	351.78	-8.14	0	0	0	0
5395	3088	0.002370	0.024600	0.08383	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-348.96	28.71	351.78	-8.14	0	0	0	0
3090	3089	0.000980	0.025740	0.00000	277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-47.00	2.63	47.02	-2.08	0	0	0	0
3089	5334	0.009400	0.055120	0.02752	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	189.87	-6.34	-186.61	22.64	0	0	0	0
3091	3090	0.001270	0.034740	0.00000	268.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-46.97	3.37	47.00	-2.63	0	0	0	0
3102	3091	0.004020	0.024160	0.00328	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.58	-35.54	16.64	35.56	0	0	0	0
3091	3125	0.011640	0.027960	0.00379	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.33	46.18	-29.98	-45.74	0	0	0	0
3095	3094	0.003520	0.161840	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.45	21.16	-90.17	-8.25	0	0	0	0
3137	3094	0.018000	0.043990	0.00576	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.67	11.22	8.71	-11.73	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.24	-7.12	-54.17	8.90	0	0	0	0
3097	3096	0.002390	0.061550	0.00000	162.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.24	-7.12	-54.17	8.90	0	0	0	0
3098	3096	0.003400	0.134000	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.00	21.82	-119.53	-3.39	0	0	0	0
3133	3096	0.003800	0.027180	0.04955	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.57	-7.93	43.64	3.30	0	0	0	0
3109	3097	0.003250	0.022630	0.00370	340.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.86	-11.99	-108.48	14.23	0	0	0	0
3099	3100	0.018690	0.083290	0.01221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.03	-23.54	-120.10	35.41	0	0	0	0
3100	3102	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.63	-19.78	-49.20	21.06	0	0	0	0
3125	3100	0.016200	0.070860	0.01079	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.27	19.89	61.94	-18.04	0	0	0	0
3104	3101	0.013950	0.079660	0.01197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.63	6.41	-10.61	-7.49	0	0	0	0
6360	3101	0.033530	0.081950	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.04	9.08	33.44	-9.18	0	0	0	0
3105	3104	0.009650	0.223300	0.00000	60.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.50	-0.74	-44.31	5.11	0	0	0	0
3106	3104	0.007030	0.220220	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	53.02	-2.57	-52.82	8.77	0	0	0	0
6156	3104	0.017850	0.079530	0.01166	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.12	25.25	86.50	-20.29	0	0	0	0
3108	3147	0.034320	0.083890	0.01098	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.98	-12.90	25.25	12.43	0	0	0	0
3108	6065	0.020340	0.116190	0.01746	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.46	6.24	-1.45	-7.91	0	0	0	0
3110	3109	0.005050	0.220600	0.00000	114.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.00	13.69	-62.81	-5.21	0	0	0	0
3112	3111	0.011690	0.254890	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.10	-1.51	-55.73	9.53	0	0	0	0
3113	3111	0.008580	0.255190	0.00000	90.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.10	-0.82	-55.83	8.85	0	0	0	0
3116	3115	0.021150	0.087730	0.01489	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	127.51	-21.75	-124.01	34.77	0	0	0	0
3117	3116	0.002580	0.113110	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.25	-3.77	-47.19	6.32	0	0	0	0
3118	3116	0.003530	0.078080	0.00000	139.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	-6.63	-89.71	12.99	0	0	0	0
3116	3136	0.011680	0.070150	0.00952	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.40	2.45	-9.38	-3.34	0	0	0	0
3120	3119	0.002480	0.090820	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.70	0.00	-29.68	0.77	0	0	0	0
4002	3119	0.022150	0.133020	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.46	-4.11	15.51	2.55	0	0	0	0
4188	3119	0.027000	0.154200	0.02317	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.12	1.20	14.17	-3.32	0	0	0	0
3122	3121	0.005650	0.105460	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	147.75	-8.91	-146.51	32.02	0	0	0	0
3121	3129	0.009540	0.039560	0.00671	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.09	-22.88	-16.02	22.48	0	0	0	0
3121	3145	0.029360	0.130850	0.01919	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.29	-10.07	-94.56	20.28	0	0	0	0
3126	3123	0.059360	0.145110	0.01900	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.99	17.12	-2.79	-18.57	0	0	0	0
6286	3124	0.018000	0.100000	0.01600	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.73	-5.88	-30.56	5.15	0	0	0	0
3126	6059	0.042410	0.101870	0.01382	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.58	14.84	26.97	-15.34	0	0	0	0
3141	3127	0.005950	0.026510	0.00389	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.91	23.68	86.37	-22.04	0	0	0	0
3132	3144	0.042250	0.103270	0.01352	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.91	0.20	8.94	-1.45	0	0	0	0
3134	3133	0.003910	0.201530	0.00000	83.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-6.94	-0.08	6.94	0.18	0	0	0	0
3135	3134	0.010140	0.224180	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.16	-4.26	-28.08	6.05	0	0	0	0
3136	3135	0.005790	0.229700	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.21	-2.43	-28.16	4.26	0	0	0	0
3138	3142	0.025340	0.144710	0.02175	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.39	-9.22	-13.33	7.33	0	0	0	0
3138	3146	0.036740	0.160700	0.02447	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.31	4.23	37.82	-4.50	0	0	0	0
3144	3143	0.044630	0.109090	0.01428	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.50	-0.12	14.59	-1.06	0	0	0	0
4003	4040	0.012090	0.078090	0.01490	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-171.51	5.85	175.11	15.86	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.12	25.60	49.38	-24.98	0	0	0	0
4103	4003	0.008380	0.054140	0.01033	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.12	25.60	49.38	-24.98	0	0	0	0
4128	4003	0.012960	0.090280	0.01476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.94	-6.71	-54.54	8.03	0	0	0	0
4005	4004	0.001690	0.062850	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.64	4.13	120.88	4.75	0	0	0	0
4014	4004	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.17	-14.01	-90.68	6.98	0	0	0	0
4113	4004	0.004560	0.032550	0.05934	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.24	5.87	-30.20	-11.73	0	0	0	0
4022	4005	0.027340	0.113430	0.01925	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.30	-13.34	-5.25	11.58	0	0	0	0
4114	4005	0.019890	0.113620	0.01707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.55	-9.94	-38.25	9.93	0	0	0	0
4006	4011	0.026900	0.117660	0.01792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.44	-1.57	-30.20	0.75	0	0	0	0
4006	4197	0.006240	0.043440	0.00710	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.19	0.78	33.26	-1.07	0	0	0	0
4007	4027	0.003480	0.020890	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.13	-58.17	8.25	58.60	0	0	0	0
4007	4034	0.008730	0.038920	0.00571	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.05	15.86	65.45	-14.68	0	0	0	0
4007	4122	0.004690	0.020910	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.47	-9.72	111.05	11.99	0	0	0	0
4008	6112	0.013630	0.077820	0.01169	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.11	-10.31	-4.09	9.25	0	0	0	0
6155	4008	0.014820	0.066050	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.46	3.09	29.59	-3.44	0	0	0	0
4008	6346	0.011740	0.052290	0.00767	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.19	4.54	66.72	-2.94	0	0	0	0
4010	4009	0.002420	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.56	10.82	-75.43	-7.01	0	0	0	0
4010	4009	0.003150	0.069440	0.00000	131.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.64	10.02	-75.47	-6.21	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.03	4.38	93.48	-2.14	0	0	0	0
4152	4009	0.005420	0.034980	0.00667	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.03	4.38	93.48	-2.14	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.05	-9.08	-18.03	8.76	0	0	0	0
4165	4009	0.003150	0.020320	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.05	-9.08	-18.03	8.76	0	0	0	0
4011	4185	0.031120	0.136150	0.02073	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.15	-5.30	-14.08	3.45	0	0	0	0
4034	4012	0.016250	0.097590	0.01324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.66	-8.59	41.96	9.01	0	0	0	0
4012	4103	0.024850	0.141920	0.02133	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.10	-2.23	-59.23	5.04	0	0	0	0
4012	4121	0.012960	0.077810	0.01056	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.79	7.06	12.82	-7.98	0	0	0	0
4012	4171	0.025020	0.111520	0.01635	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.01	33.72	105.88	-22.61	0	0	0	0
4013	4089	0.014370	0.092810	0.01771	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-126.52	25.57	128.92	-11.88	0	0	0	0
4107	4013	0.026230	0.064130	0.00840	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.53	17.27	19.71	-17.67	0	0	0	0
4013	4122	0.003120	0.017840	0.00268	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.46	-34.06	-14.42	34.03	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-74.35	11.60	74.38	-9.62	0	0	0	0
4015	4014	0.000580	0.036370	0.00000	321.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-74.35	11.60	74.38	-9.62	0	0	0	0
4014	4131	0.016690	0.119260	0.21744	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.52	-7.84	38.77	-12.98	0	0	0	0
4188	4015	0.035380	0.212430	0.02883	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.15	-2.04	-11.11	-0.71	0	0	0	0
4016	4023	0.012280	0.073740	0.01001	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.83	-7.75	-49.52	8.60	0	0	0	0
4117	4016	0.017090	0.070900	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.61	-4.96	-56.07	5.98	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.80	19.91	-104.56	-18.48	0	0	0	0
4081	4017	0.002170	0.015150	0.00248	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	104.80	19.91	-104.56	-18.48	0	0	0	0
4017	4087	0.005680	0.025310	0.00371	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.70	-35.61	-39.54	35.94	0	0	0	0
4017	4123	0.004920	0.034260	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.85	47.20	-79.44	-44.85	0	0	0	0
4018	4037	0.013710	0.061070	0.00896	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.70	-24.67	-49.28	25.63	0	0	0	0
4149	4018	0.014720	0.065610	0.00962	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.39	-21.13	-56.84	22.65	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.74	9.12	77.31	-6.29	0	0	0	0
4019	4067	0.009190	0.062760	0.01068	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.74	9.12	77.31	-6.29	0	0	0	0
4019	4121	0.020260	0.049520	0.00648	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.65	-56.72	-16.92	57.85	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.82	11.15	63.50	-8.32	0	0	0	0
4051	4020	0.016020	0.109450	0.01862	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.82	11.15	63.50	-8.32	0	0	0	0
4020	4123	0.008030	0.035770	0.00525	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.98	-11.68	23.03	11.42	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.45	5.78	-110.92	-2.53	0	0	0	0
4150	4020	0.004180	0.029120	0.00476	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.45	5.78	-110.92	-2.53	0	0	0	0
4089	4021	0.012190	0.053290	0.00812	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.33	0.43	-71.70	1.54	0	0	0	0
4021	4167	0.009650	0.042990	0.00630	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.73	-10.60	-39.56	10.71	0	0	0	0
4187	4022	0.025010	0.103760	0.01761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.94	-13.23	-10.87	11.76	0	0	0	0
6112	4023	0.041520	0.101490	0.01329	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.60	10.79	44.45	-10.04	0	0	0	0
4025	4024	0.001300	0.044770	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-156.85	1.39	157.17	9.34	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	204.43	28.73	-203.83	-1.98	0	0	0	0
4026	4024	0.001480	0.066580	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	204.43	28.73	-203.83	-1.98	0	0	0	0
4131	4024	0.006110	0.059740	0.11495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-244.11	41.95	247.74	-18.34	0	0	0	0
6263	4024	0.007540	0.053860	0.09820	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.74	-22.85	2.76	12.97	0	0	0	0
4025	4117	0.003070	0.019810	0.00378	260.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.85	-1.39	-156.12	5.75	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.69	-38.53	36.76	38.71	0	0	0	0
4027	4088	0.002760	0.018830	0.00320	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.69	-38.53	36.76	38.71	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.05	1.83	79.09	0.89	0	0	0	0
4029	4028	0.000770	0.044680	0.00000	148.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-79.05	1.83	79.09	0.89	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.52	-7.69	-153.40	16.84	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	230.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.52	-7.69	-153.40	16.84	0	0	0	0
4030	4028	0.000530	0.039500	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	153.52	-7.69	-153.40	16.84	0	0	0	0
4028	7043	0.002860	0.020450	0.03728	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.05	-12.00	86.26	9.64	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.03	-20.15	-193.92	20.21	0	0	0	0
4028	7274	0.000280	0.002950	0.01006	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.03	-20.15	-193.92	20.21	0	0	0	0
4029	6253	0.012010	0.077600	0.01480	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.97	-14.37	-138.63	28.00	0	0	0	0
7275	4029	0.003210	0.014070	0.00214	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.11	-10.87	17.12	10.70	0	0	0	0
4031	4043	0.041210	0.180280	0.02746	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.59	1.68	-2.59	-4.48	0	0	0	0
4147	4031	0.020530	0.089800	0.01368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.35	1.07	-5.34	-2.46	0	0	0	0
4051	4032	0.021090	0.051540	0.00675	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.63	-2.03	-17.57	1.55	0	0	0	0
4141	4032	0.019310	0.086050	0.01262	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.06	31.70	-73.82	-27.44	0	0	0	0
4033	4101	0.003600	0.016000	0.00300	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.33	18.86	12.35	-19.08	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.61	-21.29	36.78	21.35	0	0	0	0
4033	4147	0.009840	0.068540	0.01120	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.61	-21.29	36.78	21.35	0	0	0	0
4033	4190	0.003970	0.016480	0.00280	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.71	-12.05	40.78	12.07	0	0	0	0
4034	4154	0.015060	0.102890	0.01751	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.42	12.60	62.02	-10.27	0	0	0	0
4064	4035	0.005060	0.020990	0.00356	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.04	21.43	-68.77	-20.66	0	0	0	0
4035	4150	0.024310	0.059420	0.00778	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.39	-1.77	10.42	1.08	0	0	0	0
4132	4036	0.034550	0.153960	0.02258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.62	7.21	-48.78	-5.73	0	0	0	0
4036	4189	0.059010	0.144240	0.01889	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.71	-4.21	-13.59	2.65	0	0	0	0
4037	4054	0.009750	0.058540	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.64	14.87	3.67	-15.53	0	0	0	0
4099	4037	0.016170	0.070750	0.01077	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.06	-17.91	24.20	17.47	0	0	0	0
4054	4038	0.010930	0.065610	0.00890	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.27	13.94	9.30	-14.63	0	0	0	0
4038	4125	0.016350	0.093410	0.01404	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.48	6.95	43.81	-6.48	0	0	0	0
4038	4178	0.031810	0.077750	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.12	-15.92	49.98	16.99	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-225.79	42.37	226.18	-27.81	0	0	0	0
4040	4039	0.000780	0.028710	0.00000	384.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-225.79	42.37	226.18	-27.81	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.38	4.96	153.43	-5.23	0	0	0	0
4073	4039	0.000220	0.002240	0.00764	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.38	4.96	153.43	-5.23	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-253.08	22.02	257.96	0.69	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-253.08	22.02	257.96	0.69	0	0	0	0
4039	4151	0.007650	0.079560	0.27111	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-253.08	22.02	257.96	0.69	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.70	-41.66	-158.31	43.95	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.70	-41.66	-158.31	43.95	0	0	0	0
4074	4040	0.001480	0.009570	0.00183	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.70	-41.66	-158.31	43.95	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.88	-10.93	175.25	19.92	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.88	-10.93	175.25	19.92	0	0	0	0
4079	4040	0.004570	0.031860	0.00521	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.88	-10.93	175.25	19.92	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-260.41	31.81	260.79	-7.88	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-260.41	31.81	260.79	-7.88	0	0	0	0
4042	4041	0.000560	0.035460	0.00000	442.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-260.41	31.81	260.79	-7.88	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	394.07	11.31	-391.18	11.82	0	0	0	0
4073	4041	0.001900	0.019710	0.06717	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	394.07	11.31	-391.18	11.82	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.02	76.02	143.81	-71.32	0	0	0	0
4088	4042	0.003120	0.020150	0.00384	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.02	76.02	143.81	-71.32	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.65	10.17	139.22	-6.88	0	0	0	0
4107	4042	0.002980	0.019250	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.65	10.17	139.22	-6.88	0	0	0	0
4043	4119	0.012180	0.054280	0.00796	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.11	3.78	-0.11	-4.58	0	0	0	0
4045	4044	0.003530	0.161590	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.40	8.96	-93.10	4.71	0	0	0	0
4046	4044	0.006690	0.245800	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	28.50	2.93	-28.45	-0.99	0	0	0	0
4047	4044	0.005570	0.091570	0.00000	250.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.48	6.02	-27.44	-5.32	0	0	0	0
4044	4119	0.002640	0.018040	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	125.05	10.01	-124.64	-7.56	0	0	0	0
4185	4044	0.031170	0.138910	0.02037	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.75	7.16	23.95	-8.41	0	0	0	0
4048	4154	0.004080	0.027840	0.00474	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.67	-1.09	-88.34	2.81	0	0	0	0
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.88	-1.31	50.97	1.53	0	0	0	0
4048	4155	0.003350	0.023320	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.88	-1.31	50.97	1.53	0	0	0	0
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-7.02	-74.78	11.54	0	0	0	0
4050	4049	0.003890	0.079620	0.00000	130.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.00	-7.02	-74.78	11.54	0	0	0	0
4086	4049	0.009270	0.040530	0.00617	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.16	43.32	19.36	-43.07	0	0	0	0
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.10	9.99	-64.93	-9.29	0	0	0	0
4049	4194	0.003790	0.026430	0.00432	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.10	9.99	-64.93	-9.29	0	0	0	0
4052	4051	0.004060	0.168790	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	44.08	22.50	-43.98	-18.52	0	0	0	0
4127	4051	0.015540	0.088760	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.86	30.02	62.60	-27.08	0	0	0	0
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.81	0.03	62.15	1.20	0	0	0	0
4053	4152	0.009100	0.062130	0.01057	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.81	0.03	62.15	1.20	0	0	0	0
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.76	-0.04	-60.90	2.69	0	0	0	0
4053	4191	0.022890	0.147830	0.02820	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.76	-0.04	-60.90	2.69	0	0	0	0
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.52	4.92	-25.48	-5.22	0	0	0	0
4055	4078	0.004540	0.031040	0.00528	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.52	4.92	-25.48	-5.22	0	0	0	0
4055	4109	0.011410	0.049910	0.00760	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.97	-3.69	-72.34	5.68	0	0	0	0
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.89	-5.59	71.08	6.51	0	0	0	0
4055	4145	0.003700	0.025770	0.00421	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.89	-5.59	71.08	6.51	0	0	0	0
4057	4056	0.000900	0.032630	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.87	-35.05	300.69	64.74	0	0	0	0
4058	4056	0.001360	0.058330	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	99.60	18.55	-99.47	-12.91	0	0	0	0
4059	4056	0.001970	0.049350	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.08	19.72	-83.94	-16.25	0	0	0	0
4060	4056	0.002130	0.084170	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.40	15.60	-124.08	-3.13	0	0	0	0
4061	4056	0.001480	0.057440	0.00000	259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	148.87	20.61	-148.56	-8.38	0	0	0	0
4062	4056	0.002870	0.071800	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	171.85	17.91	-171.04	2.29	0	0	0	0
4063	4056	0.000770	0.058410	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.75	20.79	-124.63	-11.98	0	0	0	0
4056	4158	0.001240	0.012870	0.04387	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	422.14	13.21	-420.01	4.33	0	0	0	0
4056	4181	0.001170	0.011460	0.02204	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.90	-27.59	-28.88	25.46	0	0	0	0
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.07	-7.75	57.16	8.00	0	0	0	0
4108	4057	0.002710	0.017480	0.00334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.07	-7.75	57.16	8.00	0	0	0	0
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.77	9.53	-92.28	-6.75	0	0	0	0
4057	4145	0.005630	0.039240	0.00641	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.77	9.53	-92.28	-6.75	0	0	0	0
4065	4064	0.009150	0.191470	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	46.87	14.18	-46.66	-9.77	0	0	0	0
4069	4064	0.009890	0.023760	0.00322	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.55	-0.85	-9.54	0.56	0	0	0	0
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.50	-5.93	-52.23	6.67	0	0	0	0
4064	4099	0.009460	0.064590	0.01099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.50	-5.93	-52.23	6.67	0	0	0	0
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.33	-1.42	63.58	2.30	0	0	0	0
4064	4104	0.006220	0.040170	0.00766	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.33	-1.42	63.58	2.30	0	0	0	0
4066	4068	0.013000	0.057970	0.00850	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.64	20.26	13.72	-20.77	0	0	0	0
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.95	37.03	89.23	-35.58	0	0	0	0
4066	4107	0.003160	0.020430	0.00390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.95	37.03	89.23	-35.58	0	0	0	0
4111	4067	0.003460	0.023620	0.00402	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-183.18	18.91	184.39	-11.04	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.50	15.99	-166.15	-7.19	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.50	15.99	-166.15	-7.19	0	0	0	0
4194	4067	0.004730	0.032940	0.00539	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.50	15.99	-166.15	-7.19	0	0	0	0
4068	4103	0.009730	0.055550	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.52	-11.32	-32.40	11.13	0	0	0	0
4068	4186	0.018550	0.082680	0.01212	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.22	24.16	75.35	-20.33	0	0	0	0
4069	4072	0.006810	0.038920	0.00585	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.79	-0.35	13.80	-0.15	0	0	0	0
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-184.63	-29.09	185.06	44.23	0	0	0	0
4071	4070	0.001210	0.042920	0.00000	353.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-184.63	-29.09	185.06	44.23	0	0	0	0
4070	4183	0.002000	0.020000	0.07000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.28	-6.98	149.72	4.12	0	0	0	0
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.42	-40.74	110.60	37.62	0	0	0	0
4070	4192	0.001370	0.014210	0.04843	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.42	-40.74	110.60	37.62	0	0	0	0
4106	4071	0.009000	0.040100	0.00588	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.07	24.30	87.81	-21.57	0	0	0	0
4072	4156	0.006710	0.027800	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.51	-14.29	-109.67	17.31	0	0	0	0
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.01	-0.10	88.23	1.33	0	0	0	0
4072	4168	0.002840	0.019810	0.00324	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.01	-0.10	88.23	1.33	0	0	0	0
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-266.01	52.73	266.33	-40.55	0	0	0	0
4074	4073	0.000460	0.017170	0.00000	397.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-266.01	52.73	266.33	-40.55	0	0	0	0
4075	4073	0.001500	0.063180	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4076	4073	0.001500	0.059940	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	175.84	36.05	-175.38	-17.84	0	0	0	0
4077	4073	0.001350	0.068170	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	97.06	28.93	-96.93	-22.34	0	0	0	0
4146	4073	0.006000	0.060000	0.11500	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	169.90	2.03	-168.24	2.73	0	0	0	0
4073	4183	0.010150	0.072480	0.13214	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-277.61	53.60	285.61	-10.03	0	0	0	0
4192	4073	0.006200	0.064490	0.21975	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	301.31	1.28	-295.89	32.42	0	0	0	0
4155	4074	0.010130	0.057860	0.00869	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.58	-18.43	55.92	19.52	0	0	0	0
4120	4078	0.003250	0.019490	0.00265	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.07	12.41	-29.03	-12.47	0	0	0	0
4078	4180	0.015690	0.089590	0.01346	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.07	-0.92	4.07	-0.38	0	0	0	0
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.22	-7.86	-174.19	14.46	0	0	0	0
4079	4157	0.003380	0.023080	0.00393	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	175.22	-7.86	-174.19	14.46	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-104.80	-19.91	104.92	26.58	0	0	0	0
4081	4080	0.001120	0.060240	0.00000	171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-104.80	-19.91	104.92	26.58	0	0	0	0
4082	4080	0.001210	0.050530	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	242.72	32.28	-242.05	-4.27	0	0	0	0
4083	4080	0.001110	0.046550	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	242.72	33.27	-242.10	-7.44	0	0	0	0
4084	4080	0.000390	0.025380	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	242.72	51.43	-242.50	-36.98	0	0	0	0
4085	4080	0.000540	0.021760	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	168.05	54.88	-167.89	-48.59	0	0	0	0
4140	4080	0.004210	0.043770	0.14917	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-184.27	17.56	185.64	-19.02	0	0	0	0
4080	4151	0.004840	0.050330	0.17151	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	206.45	-7.63	-204.50	9.88	0	0	0	0
4080	4181	0.004090	0.039940	0.07686	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-221.41	43.45	223.39	-32.16	0	0	0	0
4183	4080	0.002000	0.020000	0.07000	820.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-509.00	15.53	514.02	27.31	0	0	0	0
4086	4106	0.021920	0.095920	0.01461	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.72	36.95	49.52	-34.93	0	0	0	0
4110	4086	0.016410	0.071790	0.01093	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.62	-12.51	48.01	13.11	0	0	0	0
4156	4087	0.005630	0.024630	0.00375	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.96	-85.31	37.45	87.09	0	0	0	0
4090	4089	0.014510	0.587640	0.00000	28.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4091	4089	0.004270	0.200360	0.00000	37.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.43	3.95	-23.41	-2.84	0	0	0	0
4092	4089	0.003400	0.125390	0.00000	48.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4093	4089	0.014050	0.242960	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	2.53	-27.81	-0.66	0	0	0	0
4094	4089	0.002380	0.092150	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	8.12	-27.90	-7.36	0	0	0	0
4095	4089	0.007700	0.186650	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	3.75	-27.86	-2.30	0	0	0	0
4096	4089	0.012480	0.294420	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4097	4089	0.009250	0.211510	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	27.92	3.29	-27.85	-1.65	0	0	0	0
4098	4089	0.010410	0.224750	0.00000	40.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4089	4194	0.016370	0.067930	0.01153	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.02	23.83	76.03	-20.77	0	0	0	0
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.38	0.87	56.68	0.13	0	0	0	0
4169	4099	0.009150	0.062500	0.01063	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.38	0.87	56.68	0.13	0	0	0	0
4100	4120	0.001860	0.007730	0.00131	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.71	25.97	-75.59	-25.60	0	0	0	0
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.93	-8.10	123.26	10.00	0	0	0	0
4150	4100	0.002160	0.013930	0.00266	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.93	-8.10	123.26	10.00	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.58	21.96	-124.28	-20.10	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.58	21.96	-124.28	-20.10	0	0	0	0
4168	4100	0.001850	0.012870	0.00210	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.58	21.96	-124.28	-20.10	0	0	0	0
4175	4101	0.019310	0.080130	0.01360	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.07	11.96	-61.32	-10.25	0	0	0	0
4197	4101	0.020220	0.090110	0.01321	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.44	11.31	-79.16	-6.98	0	0	0	0
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.07	-19.76	-155.06	25.75	0	0	0	0
4126	4102	0.004110	0.026520	0.00506	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	156.07	-19.76	-155.06	25.75	0	0	0	0
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	142.97	-29.18	-141.64	37.58	0	0	0	0
4102	4171	0.006340	0.043340	0.00737	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	142.97	-29.18	-141.64	37.58	0	0	0	0
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	13.06	-67.32	-8.95	0	0	0	0
4105	4104	0.003850	0.088710	0.00000	128.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.50	13.06	-67.32	-8.95	0	0	0	0
4145	4104	0.012940	0.031090	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.45	-13.65	7.48	13.30	0	0	0	0
4170	4108	0.008180	0.035800	0.00545	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.19	-5.34	85.80	7.47	0	0	0	0
4109	4156	0.003730	0.021270	0.00320	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.51	-37.09	38.62	37.40	0	0	0	0
4110	4171	0.028860	0.119740	0.02032	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.73	-3.74	9.76	1.81	0	0	0	0
4186	4111	0.008610	0.038400	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.35	51.24	79.11	-48.40	0	0	0	0
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.16	8.36	105.26	3.75	0	0	0	0
4124	4112	0.019320	0.131960	0.02245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.16	8.36	105.26	3.75	0	0	0	0
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.05	-4.54	108.81	9.04	0	0	0	0
4112	4141	0.006600	0.045990	0.00752	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.05	-4.54	108.81	9.04	0	0	0	0
4114	4113	0.000720	0.018740	0.00000	387.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.17	-41.68	212.50	50.24	0	0	0	0
4115	4113	0.001010	0.054050	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.43	37.25	-131.26	-27.92	0	0	0	0
4116	4113	0.001620	0.056860	0.00000	180.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	123.76	34.12	-123.51	-25.45	0	0	0	0
4146	4113	0.002500	0.024480	0.04711	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.03	-2.14	12.04	-2.74	0	0	0	0
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.62	-24.80	86.81	25.81	0	0	0	0
4190	4114	0.002370	0.016160	0.00275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.62	-24.80	86.81	25.81	0	0	0	0
4117	4172	0.014890	0.061760	0.01048	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.61	-6.14	-79.66	9.04	0	0	0	0
4139	4118	0.014700	0.083950	0.01262	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.45	-4.85	-31.30	4.51	0	0	0	0
4148	4118	0.024600	0.140510	0.02111	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.33	6.92	17.42	-8.44	0	0	0	0
4164	4119	0.024530	0.167600	0.02851	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.02	8.62	69.18	-3.61	0	0	0	0
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.37	32.33	121.86	-29.29	0	0	0	0
4122	4157	0.003130	0.021830	0.00357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.37	32.33	121.86	-29.29	0	0	0	0
4123	4180	0.016370	0.098260	0.01333	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.09	7.79	34.30	-7.85	0	0	0	0
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.23	20.56	90.96	-11.82	0	0	0	0
4128	4124	0.020440	0.132010	0.02518	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.23	20.56	90.96	-11.82	0	0	0	0
6264	4125	0.032180	0.078650	0.01030	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.08	-4.35	-48.31	5.21	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.62	6.00	-146.50	1.14	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.62	6.00	-146.50	1.14	0	0	0	0
4193	4126	0.005220	0.036400	0.00595	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.62	6.00	-146.50	1.14	0	0	0	0
4144	4127	0.021010	0.126160	0.01712	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.62	-15.63	-25.43	15.09	0	0	0	0
4129	4130	0.037480	0.090020	0.01222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.09	-6.17	-26.81	5.55	0	0	0	0
4129	4176	0.023590	0.141660	0.01922	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.60	0.93	46.07	-0.15	0	0	0	0
4130	4179	0.013860	0.079160	0.01190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.33	13.51	-17.26	-14.35	0	0	0	0
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-101.44	-9.54	101.47	11.22	0	0	0	0
4132	4131	0.000280	0.016790	0.00000	246.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-101.44	-9.54	101.47	11.22	0	0	0	0
4133	4131	0.001990	0.071590	0.00000	101.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4134	4131	0.001980	0.147410	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.21	-3.73	-10.21	3.90	0	0	0	0
4135	4131	0.003140	0.140140	0.00000	103.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.21	-3.73	-10.21	3.89	0	0	0	0
4136	4131	0.003150	0.184090	0.00000	105.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.21	-3.73	-10.21	3.94	0	0	0	0
4137	4131	0.002180	0.080440	0.00000	140.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4138	4131	0.000580	0.037620	0.00000	135.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4131	6308	0.007390	0.052810	0.09628	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.03	-1.17	-32.95	-8.24	0	0	0	0
4132	4143	0.020060	0.083240	0.01413	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.06	6.84	-57.39	-5.53	0	0	0	0
6357	4132	0.018270	0.079940	0.01217	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.42	6.08	62.11	-4.34	0	0	0	0
4139	4144	0.008820	0.050380	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.15	-10.75	-41.97	11.00	0	0	0	0
4139	4169	0.011440	0.050020	0.00762	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.22	12.59	85.08	-9.57	0	0	0	0
4141	4140	0.000720	0.032230	0.00000	428.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.84	-17.70	181.07	27.93	0	0	0	0
4142	4140	0.000540	0.027890	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	141.00	40.04	-140.89	-34.49	0	0	0	0
4140	4151	0.004110	0.029360	0.05353	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.49	6.77	-78.25	-10.66	0	0	0	0
4140	4196	0.016390	0.117060	0.21342	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.60	-17.76	-64.93	0.01	0	0	0	0
4141	4165	0.019750	0.081940	0.01390	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.85	30.65	114.41	-21.47	0	0	0	0
4189	4143	0.027610	0.114550	0.01944	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.52	-1.26	43.03	1.46	0	0	0	0
4147	4146	0.000200	0.012300	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-272.55	-2.83	272.69	11.62	0	0	0	0
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.28	-5.75	216.35	7.92	0	0	0	0
4146	4196	0.002410	0.025060	0.08540	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.28	-5.75	216.35	7.92	0	0	0	0
4148	4179	0.031490	0.189100	0.02566	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.69	-11.06	-2.66	8.71	0	0	0	0
4173	4149	0.026120	0.116410	0.01707	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.23	-8.84	-63.13	12.04	0	0	0	0
4149	4182	0.007740	0.052860	0.00899	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.61	-8.29	55.86	9.08	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.88	-5.58	-30.86	6.37	0	0	0	0
4152	4151	0.001430	0.083620	0.00000	78.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.88	-5.58	-30.86	6.37	0	0	0	0
4153	4151	0.000600	0.016120	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.40	60.32	-212.13	-52.95	0	0	0	0
4151	4158	0.006090	0.063340	0.21583	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-217.28	38.92	220.18	-31.19	0	0	0	0
4164	4155	0.004120	0.026610	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.00	-9.19	-65.82	9.86	0	0	0	0
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-297.85	-42.11	298.39	64.88	0	0	0	0
4159	4158	0.000600	0.025110	0.00000	620.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-297.85	-42.11	298.39	64.88	0	0	0	0
4160	4158	0.000470	0.024190	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.22	68.62	-197.02	-58.68	0	0	0	0
4161	4158	0.000810	0.059280	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.79	28.72	-87.72	-23.95	0	0	0	0
4162	4158	0.002010	0.058670	0.00000	293.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.46	27.68	-112.21	-20.26	0	0	0	0
4163	4158	0.003700	0.150660	0.00000	74.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.88	18.49	-139.77	-17.77	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.88	18.49	-139.77	-17.77	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.88	18.49	-139.77	-17.77	0	0	0	0
4159	4168	0.000570	0.003940	0.00064	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.88	18.49	-139.77	-17.77	0	0	0	0
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.82	0	0	0	0
4166	4165	0.002170	0.092060	0.00000	132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	75.38	-14.47	-75.25	19.82	0	0	0	0
4186	4167	0.014530	0.063590	0.00968	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.06	12.10	34.26	-12.21	0	0	0	0
4180	4170	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.13	5.18	49.33	-4.82	0	0	0	0
6221	4172	0.014920	0.065290	0.00994	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.46	20.38	-32.24	-20.46	0	0	0	0
4172	6346	0.011890	0.052020	0.00792	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.59	-0.57	-69.02	2.29	0	0	0	0
7030	4173	0.023820	0.104230	0.01587	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.68	-0.91	-76.29	5.43	0	0	0	0
6015	4174	0.007220	0.029950	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.98	-51.93	-62.51	53.40	0	0	0	0
6276	4174	0.011730	0.048650	0.00826	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.03	-27.89	43.34	28.34	0	0	0	0
4176	4175	0.021940	0.095980	0.01462	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.12	1.68	-65.22	0.70	0	0	0	0
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	4.08	-56.09	-0.77	0	0	0	0
4177	4176	0.005300	0.112740	0.00000	115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	56.25	4.08	-56.09	-0.77	0	0	0	0
4178	6253	0.026560	0.116180	0.01769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.43	23.43	68.75	-19.51	0	0	0	0
4182	4181	0.003210	0.093060	0.00000	169.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-78.54	-15.51	78.75	21.44	0	0	0	0
7274	4181	0.010110	0.072250	0.13172	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.78	-30.21	-123.19	27.88	0	0	0	0
4184	4183	0.001130	0.061340	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-225.36	-2.68	225.93	33.62	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.69	-9.27	-37.50	9.09	0	0	0	0
4191	4184	0.012230	0.083580	0.01422	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.69	-9.27	-37.50	9.09	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.18	-7.74	-148.73	17.16	0	0	0	0
4184	4194	0.006490	0.045220	0.00739	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.18	-7.74	-148.73	17.16	0	0	0	0
4187	4189	0.028990	0.126820	0.01931	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.00	8.96	26.22	-9.86	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-207.02	-22.83	207.18	32.97	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-207.02	-22.83	207.18	32.97	0	0	0	0
4193	4192	0.000360	0.023960	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-207.02	-22.83	207.18	32.97	0	0	0	0
4196	4195	0.000080	0.005760	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-481.56	-30.11	481.74	42.79	0	0	0	0
4195	6239	0.002650	0.032100	2.13231	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-412.74	-56.04	417.07	-118.17	0	0	0	0
4197	4196	0.000720	0.032360	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-113.70	-10.25	113.79	14.27	0	0	0	0
5003	5181	0.002330	0.010260	0.00478	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.79	-9.68	41.84	9.40	0	0	0	0
5213	5003	0.001270	0.007200	0.00387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.20	-6.72	-77.12	6.79	0	0	0	0
5003	5436	0.004550	0.019360	0.00968	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.27	-29.31	-5.23	28.53	0	0	0	0
5004	5426	0.007570	0.042760	0.02300	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.93	-15.84	-64.59	15.54	0	0	0	0
5476	5004	0.004000	0.022600	0.01216	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.87	-12.31	-76.62	12.52	0	0	0	0
5133	5005	0.008460	0.035980	0.01800	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.59	1.68	21.63	-3.35	0	0	0	0
5005	5435	0.007390	0.032560	0.01515	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.57	0.81	30.64	-2.06	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.11	25.51	168.32	-24.23	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.11	25.51	168.32	-24.23	0	0	0	0
5006	5072	0.000740	0.005430	0.00308	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-168.11	25.51	168.32	-24.23	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.65	51.94	158.83	-50.80	0	0	0	0
5289	5006	0.000650	0.004980	0.00262	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-158.65	51.94	158.83	-50.80	0	0	0	0
5006	5294	0.004950	0.021070	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.47	-3.33	-86.09	3.89	0	0	0	0
5007	5012	0.001100	0.006450	0.00322	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	130.21	12.59	-130.01	-11.79	0	0	0	0
5165	5007	0.000880	0.006480	0.00367	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	202.63	35.39	-202.26	-33.00	0	0	0	0
5134	5008	0.010090	0.057060	0.03069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.46	16.77	126.05	-10.86	0	0	0	0
5347	5008	0.011470	0.050550	0.02353	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.32	2.17	32.44	-4.02	0	0	0	0
5396	5008	0.003970	0.029090	0.01648	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.18	-6.42	-166.09	12.72	0	0	0	0
5294	5009	0.001750	0.007690	0.00358	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.00	-76.72	-23.88	76.87	0	0	0	0
5311	5009	0.001600	0.007040	0.00328	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.35	-30.50	-14.33	30.25	0	0	0	0
5482	5009	0.001390	0.006100	0.00284	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.69	125.59	-24.47	-124.88	0	0	0	0
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-169.28	16.72	169.65	-14.39	0	0	0	0
5010	5096	0.001270	0.009690	0.00509	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-169.28	16.72	169.65	-14.39	0	0	0	0
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.22	36.22	102.35	-35.68	0	0	0	0
5386	5010	0.001060	0.008030	0.00422	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.22	36.22	102.35	-35.68	0	0	0	0
5011	5054	0.007460	0.043710	0.02183	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.44	8.53	-79.96	-7.86	0	0	0	0
8084	5011	0.005450	0.031930	0.01595	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.51	11.57	-88.09	-10.70	0	0	0	0
5012	5017	0.006630	0.029200	0.01359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.69	-11.26	-48.53	10.66	0	0	0	0
5013	5101	0.007980	0.033940	0.01697	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.45	1.40	-63.15	-1.84	0	0	0	0
5156	5013	0.006450	0.028410	0.01322	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.98	-32.29	-77.53	32.87	0	0	0	0
5013	5226	0.007450	0.032830	0.01528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.26	-2.03	5.26	0.45	0	0	0	0
5014	5455	0.005560	0.032570	0.01626	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.40	17.85	60.62	-18.14	0	0	0	0
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-571.65	15.85	572.14	30.37	0	0	0	0
5016	5015	0.000150	0.014170	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-571.65	15.85	572.14	30.37	0	0	0	0
5063	5015	0.000280	0.003360	0.22327	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-308.13	229.49	308.55	-247.09	0	0	0	0
5015	5164	0.000440	0.005340	0.35461	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	249.46	-32.29	-249.19	-0.07	0	0	0	0
5361	5015	0.000440	0.005300	0.35460	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1818.83	-103.23	-1804.30	242.61	0	0	0	0
5015	5479	0.000570	0.006860	0.45585	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.00	-23.97	-101.94	-21.18	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.96	35.37	215.57	-31.28	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.96	35.37	215.57	-31.28	0	0	0	0
5265	5016	0.001280	0.009720	0.00511	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-214.96	35.37	215.57	-31.28	0	0	0	0
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.38	-3.40	157.71	5.41	0	0	0	0
5420	5016	0.001350	0.010280	0.00540	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.38	-3.40	157.71	5.41	0	0	0	0
5218	5017	0.004800	0.020410	0.01021	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.67	5.78	-38.60	-6.47	0	0	0	0
5017	5315	0.005230	0.022250	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.27	-8.11	-72.98	8.25	0	0	0	0
5019	5018	0.000580	0.025980	0.00000	590.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-118.73	-5.55	118.81	9.21	0	0	0	0
5020	5018	0.000320	0.033260	0.00000	557.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.00	-11.79	-89.97	14.53	0	0	0	0
5055	5018	0.000340	0.004140	0.27523	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-642.81	17.70	644.21	-28.36	0	0	0	0
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-691.57	21.60	693.34	-38.66	0	0	0	0
5018	5236	0.000370	0.007530	0.52503	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-691.57	21.60	693.34	-38.66	0	0	0	0
5018	5413	0.000340	0.006950	0.48479	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	710.10	-38.58	-708.40	24.49	0	0	0	0
5019	5176	0.005610	0.032880	0.01642	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.73	5.55	-117.94	-2.55	0	0	0	0
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-645.33	0.69	645.75	41.37	0	0	0	0
5022	5021	0.000100	0.010050	0.00000	1375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-645.33	0.69	645.75	41.37	0	0	0	0
5023	5021	0.000280	0.026930	0.00000	245.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5021	5401	0.000290	0.006000	0.41836	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1079.93	-59.71	1083.31	87.55	0	0	0	0
5021	5413	0.000560	0.011390	0.79467	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1215.06	73.66	1223.39	16.06	0	0	0	0
5479	5021	0.000210	0.004350	0.30317	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1001.36	110.35	1003.49	-96.69	0	0	0	0
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-219.21	-12.58	220.06	18.33	0	0	0	0
5249	5022	0.001730	0.013140	0.00690	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-219.21	-12.58	220.06	18.33	0	0	0	0
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.22	30.13	113.58	-28.42	0	0	0	0
5306	5022	0.002630	0.020000	0.01050	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-113.22	30.13	113.58	-28.42	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	241.57	-10.46	-239.56	24.35	0	0	0	0
5022	5441	0.003410	0.025940	0.01362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	241.57	-10.46	-239.56	24.35	0	0	0	0
5140	5024	0.003810	0.016790	0.00781	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.15	0.18	47.24	-0.59	0	0	0	0
5024	5182	0.003000	0.013230	0.00616	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.99	-7.16	-14.98	6.58	0	0	0	0
5452	5024	0.009230	0.052170	0.02806	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.33	10.47	-113.15	-6.68	0	0	0	0
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.87	22.40	138.85	-16.92	0	0	0	0
5453	5025	0.004950	0.037680	0.01978	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-137.87	22.40	138.85	-16.92	0	0	0	0
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.08	6.37	177.09	-0.30	0	0	0	0
5025	5473	0.003220	0.023570	0.01336	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.08	6.37	177.09	-0.30	0	0	0	0
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.66	16.30	75.74	-16.20	0	0	0	0
5026	5104	0.001400	0.010630	0.00558	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.66	16.30	75.74	-16.20	0	0	0	0
5026	5375	0.001360	0.007980	0.00399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.20	-52.76	-80.07	53.11	0	0	0	0
5027	5098	0.002940	0.016590	0.00893	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.53	-113.49	-11.15	114.77	0	0	0	0
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.23	12.34	-45.19	-12.69	0	0	0	0
5027	5469	0.001570	0.011960	0.00628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.23	12.34	-45.19	-12.69	0	0	0	0
5027	5481	0.002060	0.015640	0.00821	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.12	67.82	176.87	-62.96	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.11	-22.42	-157.86	23.83	0	0	0	0
5097	5028	0.000960	0.007030	0.00399	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.11	-22.42	-157.86	23.83	0	0	0	0
5028	5233	0.001650	0.009660	0.00482	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	151.65	-38.36	-151.25	40.25	0	0	0	0
5028	5478	0.003940	0.017360	0.00808	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	154.73	-11.94	-153.78	15.34	0	0	0	0
5029	5142	0.004770	0.026990	0.01452	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.80	-3.05	-83.46	3.49	0	0	0	0
5461	5029	0.003760	0.022020	0.01099	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.92	1.51	-96.57	-0.57	0	0	0	0
5312	5030	0.004230	0.024780	0.01237	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.40	-12.91	27.44	11.93	0	0	0	0
5030	5430	0.003260	0.024800	0.01302	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.04	-34.49	107.46	36.39	0	0	0	0
5031	5296	0.003450	0.020200	0.01009	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-82.24	8.94	82.48	-8.57	0	0	0	0
5408	5031	0.005130	0.022630	0.01054	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.78	20.33	39.88	-20.94	0	0	0	0
5032	5090	0.003040	0.017180	0.00924	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.52	-49.82	-117.02	51.74	0	0	0	0
5214	5032	0.002200	0.009690	0.00451	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.81	0.79	55.88	-0.92	0	0	0	0
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.42	-0.89	153.97	4.17	0	0	0	0
5032	5228	0.002300	0.017510	0.00919	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.42	-0.89	153.97	4.17	0	0	0	0
5329	5032	0.001880	0.008290	0.00386	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.10	-38.78	86.27	39.15	0	0	0	0
5034	5033	0.000090	0.005460	0.00000	1209.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-721.24	-90.14	721.71	118.73	0	0	0	0
5035	5033	0.000840	0.079580	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5036	5033	0.000770	0.050060	0.00000	255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5037	5033	0.000150	0.012160	0.00000	985.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	76.29	-93.72	-74.59	0	0	0	0
5038	5033	0.000130	0.012550	0.00000	989.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	74.11	-93.72	-72.38	0	0	0	0
5039	5033	0.000080	0.005520	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	157.01	-93.71	-155.23	0	0	0	0
5040	5033	0.000310	0.016430	0.00000	993.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	55.86	-93.70	-53.98	0	0	0	0
5041	5033	0.000210	0.011420	0.00000	1001.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	80.68	-93.71	-79.00	0	0	0	0
5042	5033	0.000130	0.013450	0.00000	988.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	93.74	69.22	-93.72	-67.47	0	0	0	0
5033	5047	0.000400	0.008140	0.56760	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-884.86	78.68	887.97	-73.23	0	0	0	0
5033	5350	0.000180	0.003670	0.25593	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.29	143.34	-166.20	-167.46	0	0	0	0
5033	5384	0.000060	0.001150	0.08036	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	559.13	161.91	-558.93	-166.27	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.61	21.84	-182.23	-19.52	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.61	21.84	-182.23	-19.52	0	0	0	0
5034	5313	0.001140	0.008360	0.00474	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.61	21.84	-182.23	-19.52	0	0	0	0
5371	5034	0.003300	0.019340	0.00966	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.59	-7.21	118.05	8.93	0	0	0	0
5043	5152	0.005980	0.035040	0.01750	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.66	-16.67	-5.65	15.07	0	0	0	0
5043	5284	0.007580	0.044450	0.02220	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.76	-2.62	74.19	2.95	0	0	0	0
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.71	25.01	188.83	-17.70	0	0	0	0
5044	5153	0.003100	0.023600	0.01239	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-187.71	25.01	188.83	-17.70	0	0	0	0
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-177.90	34.24	178.96	-27.48	0	0	0	0
5185	5044	0.003200	0.024310	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-177.90	34.24	178.96	-27.48	0	0	0	0
5046	5045	0.000310	0.021140	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-171.53	-6.49	171.62	12.62	0	0	0	0
5045	5120	0.001270	0.015390	1.02213	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-263.33	-114.26	264.24	19.58	0	0	0	0
5260	5045	0.000500	0.006030	0.40075	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1417.72	123.28	1427.71	-43.62	0	0	0	0
5413	5045	0.000550	0.006720	0.44670	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-663.24	-48.37	665.64	32.44	0	0	0	0
5286	5046	0.011500	0.050690	0.02360	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.39	17.52	94.42	-15.36	0	0	0	0
5048	5047	0.000130	0.012530	0.00000	1354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-608.09	-66.84	608.58	114.10	0	0	0	0
5047	5179	0.000540	0.010970	0.76512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-358.20	-79.42	358.89	15.13	0	0	0	0
5047	5260	0.000780	0.009440	0.62704	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1125.30	122.27	1135.19	-66.19	0	0	0	0
5047	5444	0.000190	0.002350	0.15601	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.05	-83.71	13.06	67.96	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.58	-2.39	105.89	3.64	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.58	-2.39	105.89	3.64	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.58	-2.39	105.89	3.64	0	0	0	0
5480	5048	0.002680	0.020370	0.01070	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.58	-2.39	105.89	3.64	0	0	0	0
5050	5049	0.000300	0.025000	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-315.29	0.63	315.58	24.11	0	0	0	0
5051	5049	0.000240	0.016330	0.00000	409.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.46	43.11	-84.44	-41.68	0	0	0	0
5052	5049	0.000670	0.049900	0.00000	308.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-112.88	0.47	112.96	5.84	0	0	0	0
5049	5304	0.000590	0.007130	0.47354	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	856.54	-98.11	-852.23	102.13	0	0	0	0
5049	5350	0.000700	0.008500	0.56460	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	899.02	-53.24	-893.43	64.07	0	0	0	0
5049	8074	0.001420	0.029030	2.02497	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-539.49	-112.58	543.57	-13.53	0	0	0	0
8126	5049	0.006000	0.010000	0.83000	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1008.43	-318.34	-946.88	334.74	0	0	0	0
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.90	11.69	125.34	-9.47	0	0	0	0
5454	5050	0.002790	0.021250	0.01116	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.90	11.69	125.34	-9.47	0	0	0	0
5052	8038	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.85	9.76	-44.58	-11.30	0	0	0	0
5052	8124	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.03	-10.23	-67.42	10.04	0	0	0	0
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.91	7.67	52.94	-7.84	0	0	0	0
5173	5053	0.000880	0.006470	0.00367	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.91	7.67	52.94	-7.84	0	0	0	0
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.33	-13.80	129.53	14.89	0	0	0	0
5053	5357	0.001180	0.008950	0.00470	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.33	-13.80	129.53	14.89	0	0	0	0
5054	5223	0.005430	0.030690	0.01651	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.79	1.86	-58.60	-2.41	0	0	0	0
5056	5055	0.000230	0.012090	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-124.24	-8.80	124.28	10.67	0	0	0	0
5057	5055	0.000230	0.013240	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5058	5055	0.000310	0.019280	0.00000	1023.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	251.16	-12.74	-250.97	24.93	0	0	0	0
5055	5196	0.000340	0.004100	0.27500	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	769.50	-53.30	-767.49	49.86	0	0	0	0
5187	5056	0.013550	0.057650	0.02883	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.51	-14.70	-20.43	12.17	0	0	0	0
5197	5056	0.007500	0.043970	0.02196	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.44	17.47	104.27	-14.82	0	0	0	0
5060	5059	0.003780	0.078110	0.00000	151.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-52.07	7.28	52.18	-5.11	0	0	0	0
5059	5426	0.005070	0.028680	0.01543	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.44	12.30	-66.21	-12.49	0	0	0	0
8148	5059	0.003960	0.030120	0.01581	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	119.18	9.90	-118.62	-7.19	0	0	0	0
5061	5060	0.003050	0.134640	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.89	18.68	43.95	-15.74	0	0	0	0
5060	8065	0.007190	0.041060	0.00617	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.12	8.46	-8.11	-9.01	0	0	0	0
5062	5061	0.006970	0.178190	0.00000	100.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-43.74	-12.39	43.89	16.14	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-825.08	-55.76	825.97	117.19	0	0	0	0
5064	5063	0.000130	0.009010	0.00000	1277.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-825.08	-55.76	825.97	117.19	0	0	0	0
5065	5063	0.000250	0.017540	0.00000	290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.57	5.40	-10.57	-5.38	0	0	0	0
5066	5063	0.001420	0.091650	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5067	5063	0.000110	0.010760	0.00000	1078.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	437.05	194.05	-436.81	-170.86	0	0	0	0
5068	5063	0.000170	0.011300	0.00000	1073.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	437.05	183.38	-436.69	-159.45	0	0	0	0
5069	5063	0.000210	0.012020	0.00000	1079.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	437.05	172.20	-436.61	-147.20	0	0	0	0
5063	5304	0.000780	0.009500	0.63080	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	236.61	-27.27	-236.19	-31.77	0	0	0	0
5322	5063	0.000260	0.003140	0.20858	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-849.81	60.30	851.66	-59.19	0	0	0	0
5063	5401	0.000500	0.010160	0.70838	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1111.41	105.46	1117.56	-52.64	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.60	7.09	-231.09	-3.61	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.60	7.09	-231.09	-3.61	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.60	7.09	-231.09	-3.61	0	0	0	0
5064	5125	0.000950	0.007210	0.00379	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.60	7.09	-231.09	-3.61	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.18	-17.78	215.57	20.44	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.18	-17.78	215.57	20.44	0	0	0	0
5143	5064	0.000840	0.006420	0.00337	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-215.18	-17.78	215.57	20.44	0	0	0	0
5070	5128	0.002040	0.009020	0.00420	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.34	-17.98	-51.28	17.83	0	0	0	0
5425	5070	0.001110	0.006510	0.00325	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.17	3.91	-126.00	-3.18	0	0	0	0
5138	5071	0.003700	0.021680	0.01083	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.20	24.27	51.32	-24.70	0	0	0	0
5071	5359	0.004590	0.034880	0.01831	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.43	3.70	126.14	-0.18	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.33	-9.34	-169.99	11.44	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.33	-9.34	-169.99	11.44	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.33	-9.34	-169.99	11.44	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.33	-9.34	-169.99	11.44	0	0	0	0
5103	5072	0.001140	0.008680	0.00456	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.33	-9.34	-169.99	11.44	0	0	0	0
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-136.13	3.56	136.33	-2.52	0	0	0	0
5116	5072	0.001080	0.007900	0.00448	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-136.13	3.56	136.33	-2.52	0	0	0	0
5121	5073	0.005160	0.022720	0.01058	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.89	19.20	52.04	-19.62	0	0	0	0
5484	5073	0.011100	0.065050	0.03248	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.31	-17.92	-60.88	17.12	0	0	0	0
5074	5147	0.004300	0.032720	0.01718	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.73	13.00	-69.51	-13.02	0	0	0	0
5074	5331	0.003690	0.021610	0.01079	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.77	26.87	72.99	-26.61	0	0	0	0
5075	5267	0.021940	0.093330	0.04668	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.02	-1.66	-8.01	-2.96	0	0	0	0
5075	5377	0.024490	0.107910	0.05023	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.98	0.54	12.02	-5.42	0	0	0	0
5077	5076	0.001500	0.065190	0.00000	260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-26.24	31.58	26.26	-30.53	0	0	0	0
5227	5076	0.005330	0.022680	0.01134	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.35	-31.28	-26.26	30.53	0	0	0	0
8108	5077	0.009710	0.058310	0.00791	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.57	-41.91	7.74	42.15	0	0	0	0
5160	5078	0.003990	0.017570	0.00818	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.48	5.49	-81.21	-5.11	0	0	0	0
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.23	16.55	100.41	-15.91	0	0	0	0
5079	5138	0.001810	0.013790	0.00724	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.23	16.55	100.41	-15.91	0	0	0	0
5378	5079	0.001520	0.008910	0.00445	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.85	45.91	162.26	-43.92	0	0	0	0
5142	5080	0.005530	0.031270	0.01682	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.18	-0.98	-59.98	0.45	0	0	0	0
5080	5328	0.008660	0.038170	0.01777	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.37	-11.11	-22.31	9.58	0	0	0	0
5081	5163	0.005160	0.030240	0.01510	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.71	-10.60	102.25	12.23	0	0	0	0
5221	5081	0.005170	0.022800	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.73	5.71	-0.73	-6.76	0	0	0	0
5081	5377	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.61	-8.09	-12.60	7.68	0	0	0	0
5082	5086	0.002190	0.012830	0.00641	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.65	53.14	47.77	-53.10	0	0	0	0
5082	5330	0.002140	0.012530	0.00625	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-200.12	21.74	201.00	-17.22	0	0	0	0
5082	5440	0.001070	0.006050	0.00326	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.56	-103.83	-145.21	105.46	0	0	0	0
5084	5083	0.000240	0.011460	0.00000	1295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-657.93	-88.92	659.00	140.00	0	0	0	0
5083	5295	0.000070	0.001340	0.09371	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-700.65	-179.44	701.01	176.74	0	0	0	0
5083	5322	0.000700	0.008530	0.56646	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.65	-39.70	-2.65	-18.01	0	0	0	0
5083	5464	0.000200	0.002370	0.15714	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	287.37	101.83	-287.19	-115.58	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.26	-6.65	144.58	8.46	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.26	-6.65	144.58	8.46	0	0	0	0
5357	5084	0.001490	0.011340	0.00596	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.26	-6.65	144.58	8.46	0	0	0	0
5157	5085	0.002290	0.012930	0.00695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.66	-27.82	-37.61	27.43	0	0	0	0
5085	5468	0.001810	0.007970	0.00371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.69	-41.96	13.73	41.76	0	0	0	0
5086	5177	0.002880	0.016290	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.41	10.30	23.43	-11.05	0	0	0	0
5086	5210	0.005270	0.023230	0.01081	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.92	-19.12	38.01	18.48	0	0	0	0
5086	5447	0.004510	0.019170	0.00959	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.48	35.84	78.82	-35.31	0	0	0	0
5257	5087	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.18	4.88	35.25	-5.74	0	0	0	0
5087	5345	0.005690	0.032170	0.01731	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.07	16.49	79.45	-16.04	0	0	0	0
5087	5348	0.004800	0.028140	0.01405	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.68	-11.92	-39.60	11.03	0	0	0	0
5089	5088	0.003820	0.094180	0.00000	150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5088	5290	0.003280	0.018510	0.00996	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.31	0.57	-70.14	-0.64	0	0	0	0
5088	5393	0.006140	0.036020	0.01799	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.31	-0.57	70.61	0.56	0	0	0	0
5090	5122	0.002770	0.012200	0.00568	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.03	39.22	26.10	-39.50	0	0	0	0
5090	5230	0.001890	0.008340	0.00388	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.85	34.74	59.95	-34.72	0	0	0	0
5090	5311	0.001670	0.009800	0.00489	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.17	17.52	-94.01	-17.10	0	0	0	0
5171	5091	0.003110	0.018230	0.00910	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.58	-7.57	-72.41	7.66	0	0	0	0
5091	5257	0.004940	0.028940	0.01445	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.08	-9.17	-66.85	9.10	0	0	0	0
5092	5186	0.005390	0.031620	0.01579	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.16	6.08	16.18	-7.53	0	0	0	0
5453	5092	0.008490	0.036110	0.01806	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.48	-9.07	-72.02	9.23	0	0	0	0
5475	5092	0.004720	0.026650	0.01434	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.30	20.33	70.56	-20.30	0	0	0	0
5093	5291	0.002990	0.017540	0.00876	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.13	74.43	-53.88	-73.82	0	0	0	0
5332	5093	0.003710	0.021750	0.01086	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.25	-44.29	108.76	46.23	0	0	0	0
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.44	41.57	105.63	-40.72	0	0	0	0
5093	5434	0.001500	0.011410	0.00599	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.44	41.57	105.63	-40.72	0	0	0	0
5094	5381	0.003290	0.025000	0.01312	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.49	-3.58	-79.28	3.80	0	0	0	0
5485	5094	0.002370	0.017990	0.00945	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.31	-2.58	-82.15	2.82	0	0	0	0
5277	5095	0.003800	0.016760	0.00780	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.53	-56.46	8.65	56.23	0	0	0	0
5341	5095	0.002570	0.011340	0.00528	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.05	65.50	-40.89	-65.37	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.86	0.96	-161.40	1.70	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.86	0.96	-161.40	1.70	0	0	0	0
5305	5096	0.001760	0.012890	0.00730	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.86	0.96	-161.40	1.70	0	0	0	0
5096	5412	0.002340	0.013730	0.00686	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.15	6.19	-82.99	-5.90	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-199.40	10.73	199.71	-8.77	0	0	0	0
5097	5125	0.000780	0.005690	0.00322	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-199.40	10.73	199.71	-8.77	0	0	0	0
5098	5453	0.005290	0.040260	0.02114	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.22	61.47	135.35	-54.97	0	0	0	0
5098	5475	0.011910	0.050660	0.02533	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.85	35.30	11.02	-37.13	0	0	0	0
5099	5195	0.003080	0.017400	0.00936	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.44	124.96	142.50	-119.94	0	0	0	0
5099	5339	0.002660	0.015610	0.00779	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.80	25.24	-73.65	-25.13	0	0	0	0
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.95	-19.52	120.03	19.90	0	0	0	0
5229	5100	0.000570	0.004140	0.00235	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.95	-19.52	120.03	19.90	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.17	7.39	-197.68	-4.32	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.17	7.39	-197.68	-4.32	0	0	0	0
5250	5100	0.001240	0.009100	0.00516	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.17	7.39	-197.68	-4.32	0	0	0	0
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	165.26	-16.61	-165.10	17.57	0	0	0	0
5100	5352	0.000560	0.004260	0.00224	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	165.26	-16.61	-165.10	17.57	0	0	0	0
5231	5101	0.019680	0.086740	0.04038	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.20	1.82	40.51	-4.57	0	0	0	0
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-656.28	-44.39	657.42	94.23	0	0	0	0
5103	5102	0.000260	0.011400	0.00000	1345.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-656.28	-44.39	657.42	94.23	0	0	0	0
5102	5304	0.000230	0.002770	0.18414	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-816.85	-70.81	818.38	70.59	0	0	0	0
5384	5102	0.000390	0.004700	0.31216	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	148.17	62.48	-148.06	-92.81	0	0	0	0
5464	5102	0.000280	0.003390	0.22498	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	350.26	6.24	-349.92	-24.85	0	0	0	0
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.21	34.53	-113.04	-33.79	0	0	0	0
5103	5130	0.001170	0.008560	0.00485	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.21	34.53	-113.04	-33.79	0	0	0	0
5104	5199	0.005030	0.028430	0.01529	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.07	-22.44	-67.80	22.42	0	0	0	0
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.17	-7.71	175.60	10.43	0	0	0	0
5447	5104	0.001350	0.010260	0.00539	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.17	-7.71	175.60	10.43	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.44	2.90	163.08	1.02	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.44	2.90	163.08	1.02	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.44	2.90	163.08	1.02	0	0	0	0
5104	5480	0.002360	0.017950	0.00942	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.44	2.90	163.08	1.02	0	0	0	0
5106	5105	0.007090	0.197510	0.00000	82.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5107	5105	0.009660	0.195270	0.00000	75.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5105	5148	0.002120	0.009000	0.00450	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.98	43.12	-40.90	-43.24	0	0	0	0
5105	5253	0.006040	0.026640	0.01240	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.32	42.02	92.96	-40.45	0	0	0	0
5105	5422	0.003540	0.020740	0.01036	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.93	-114.97	54.50	117.27	0	0	0	0
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.14	60.72	-128.85	-59.11	0	0	0	0
5108	5266	0.001440	0.010980	0.00577	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.14	60.72	-128.85	-59.11	0	0	0	0
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.14	92.17	-92.96	-91.24	0	0	0	0
5108	5353	0.001060	0.008090	0.00425	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.14	92.17	-92.96	-91.24	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.97	-40.86	-161.55	43.24	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.97	-40.86	-161.55	43.24	0	0	0	0
5449	5108	0.001500	0.011020	0.00625	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	161.97	-40.86	-161.55	43.24	0	0	0	0
5274	5109	0.002680	0.015160	0.00815	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.50	34.23	-9.47	-34.83	0	0	0	0
5109	5333	0.002130	0.012470	0.00623	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.51	19.53	44.57	-19.83	0	0	0	0
5176	5110	0.005030	0.028410	0.01528	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.64	0.48	-110.01	1.54	0	0	0	0
5110	5200	0.004500	0.026380	0.01317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.57	-2.52	-106.05	4.31	0	0	0	0
5203	5111	0.001350	0.007920	0.00396	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.39	-64.79	0.45	64.74	0	0	0	0
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.67	-21.61	60.71	21.52	0	0	0	0
5111	5289	0.000890	0.006520	0.00370	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.67	-21.61	60.71	21.52	0	0	0	0
5111	5372	0.001190	0.007000	0.00350	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.66	-32.07	-83.56	32.30	0	0	0	0
5112	5133	0.017140	0.072890	0.03645	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.41	1.49	9.43	-5.13	0	0	0	0
5191	5112	0.008000	0.034020	0.01701	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.74	25.72	45.95	-26.54	0	0	0	0
5112	5246	0.010380	0.044150	0.02208	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.89	4.61	3.89	-6.84	0	0	0	0
5286	5112	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.35	-15.71	-46.91	16.40	0	0	0	0
5113	5195	0.006740	0.039500	0.01972	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.42	-15.82	-19.38	14.08	0	0	0	0
5113	5218	0.008580	0.037800	0.01759	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.72	17.29	29.83	-18.58	0	0	0	0
5220	5113	0.005670	0.024100	0.01205	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.29	6.43	-11.28	-7.59	0	0	0	0
5219	5114	0.008830	0.038930	0.01812	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.05	15.20	-34.92	-16.41	0	0	0	0
5114	5222	0.005130	0.037550	0.02128	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.65	23.78	112.33	-20.84	0	0	0	0
5227	5114	0.005000	0.038030	0.01997	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.19	24.85	89.62	-23.50	0	0	0	0
5115	5421	0.002500	0.014130	0.00760	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.54	-61.10	-64.35	61.40	0	0	0	0
5454	5115	0.003970	0.023260	0.01161	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.66	-54.97	-82.27	56.07	0	0	0	0
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.35	-23.62	-65.25	23.57	0	0	0	0
5116	5224	0.001990	0.015140	0.00795	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.35	-23.62	-65.25	23.57	0	0	0	0
5117	5216	0.001570	0.006950	0.00323	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-104.08	-56.13	104.31	56.81	0	0	0	0
5117	5409	0.002920	0.012880	0.00599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.20	19.78	24.23	-20.23	0	0	0	0
5334	5118	0.013280	0.056460	0.02824	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.53	-13.07	-93.35	15.23	0	0	0	0
5347	5118	0.010230	0.043520	0.02177	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.64	-7.46	-13.62	5.36	0	0	0	0
5118	5456	0.009880	0.057910	0.02892	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.32	-23.04	-97.33	25.91	0	0	0	0
5119	5205	0.006040	0.026580	0.01237	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.36	-14.89	-41.25	14.16	0	0	0	0
5337	5119	0.011030	0.046910	0.02346	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.02	-14.90	-45.76	13.64	0	0	0	0
5121	5120	0.000640	0.045990	0.00000	298.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-24.77	-9.76	24.77	10.08	0	0	0	0
5120	5239	0.000870	0.010490	0.69666	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	320.77	-95.83	-319.88	33.20	0	0	0	0
5122	5252	0.004600	0.019580	0.00979	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.26	2.83	-33.21	-3.57	0	0	0	0
5122	5308	0.004690	0.027520	0.01374	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.35	18.26	125.10	-15.20	0	0	0	0
5124	5123	0.002660	0.072860	0.00000	214.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.81	-4.68	-22.79	5.08	0	0	0	0
5159	5123	0.007990	0.035210	0.01639	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.75	3.61	22.79	-5.08	0	0	0	0
8157	5124	0.012560	0.055930	0.00820	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.81	3.42	-49.50	-2.88	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	228.51	6.36	-228.05	-3.37	0	0	0	0
5125	5330	0.000870	0.006400	0.00362	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	228.51	6.36	-228.05	-3.37	0	0	0	0
5126	5252	0.002300	0.009780	0.00489	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.13	-23.20	35.18	22.90	0	0	0	0
5126	5309	0.003990	0.017550	0.00817	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.45	5.91	26.48	-6.58	0	0	0	0
5126	5386	0.002590	0.019690	0.01034	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.62	-31.78	111.98	33.48	0	0	0	0
5191	5127	0.007910	0.034870	0.01623	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.62	17.69	32.73	-18.87	0	0	0	0
5127	5231	0.015850	0.067410	0.03371	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.79	10.40	41.07	-12.64	0	0	0	0
5314	5127	0.013010	0.057290	0.02667	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.15	-10.03	4.16	7.37	0	0	0	0
5128	5214	0.001430	0.008400	0.00420	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.73	17.07	91.85	-16.74	0	0	0	0
5128	5467	0.001660	0.009740	0.00486	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.50	-60.55	-52.39	60.70	0	0	0	0
5226	5129	0.009640	0.042490	0.01978	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.75	-2.00	10.76	-0.02	0	0	0	0
5129	5240	0.011960	0.052720	0.02454	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.65	-4.20	25.73	1.96	0	0	0	0
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.11	-19.73	63.15	19.66	0	0	0	0
5173	5130	0.000950	0.006930	0.00393	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.11	-19.73	63.15	19.66	0	0	0	0
5132	5131	0.000370	0.018210	0.00000	981.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-221.86	-33.98	222.04	42.92	0	0	0	0
5131	5279	0.000220	0.002710	0.18030	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.92	95.02	84.96	-113.28	0	0	0	0
5131	5410	0.000180	0.003650	0.25434	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	323.32	-46.24	-323.14	23.43	0	0	0	0
5131	6107	0.000510	0.010380	0.72429	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-460.45	-91.70	461.50	36.99	0	0	0	0
5163	5132	0.003180	0.018660	0.00932	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.90	-3.30	119.34	4.94	0	0	0	0
5155	5134	0.006700	0.039300	0.01962	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-96.81	26.38	97.48	-24.41	0	0	0	0
5155	5135	0.009050	0.053040	0.02648	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.11	-27.43	-92.27	29.65	0	0	0	0
5169	5135	0.010550	0.044860	0.02244	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.58	3.36	-0.58	-5.66	0	0	0	0
5135	5264	0.007510	0.042440	0.02283	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.25	-31.81	-64.87	31.61	0	0	0	0
5136	5288	0.005580	0.031520	0.01695	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.16	-3.14	-65.92	2.86	0	0	0	0
5138	5137	0.000140	0.009200	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-254.66	-22.22	254.75	28.08	0	0	0	0
5137	5388	0.000210	0.002530	0.16793	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	128.21	27.42	-128.17	-44.29	0	0	0	0
5137	5451	0.001140	0.013830	0.91863	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-382.96	-55.50	384.58	-20.23	0	0	0	0
5139	5183	0.001870	0.008250	0.00384	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.19	109.54	-4.97	-108.95	0	0	0	0
5139	5233	0.008260	0.036380	0.01694	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.83	47.97	103.88	-45.04	0	0	0	0
5344	5139	0.001780	0.007850	0.00365	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.10	-91.86	11.25	92.16	0	0	0	0
5140	5466	0.001430	0.006330	0.00295	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.51	-2.63	-38.49	2.43	0	0	0	0
5141	5408	0.007020	0.030940	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.71	-33.28	-9.63	32.20	0	0	0	0
5142	5466	0.016380	0.072170	0.03359	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.75	-6.91	-7.73	3.62	0	0	0	0
5143	5216	0.003110	0.018260	0.00912	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.98	19.71	-159.17	-15.85	0	0	0	0
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-198.63	-1.62	199.05	4.42	0	0	0	0
5428	5143	0.001070	0.008110	0.00426	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-198.63	-1.62	199.05	4.42	0	0	0	0
5144	5314	0.011780	0.050110	0.02506	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.30	-3.99	3.30	1.47	0	0	0	0
5389	5144	0.004730	0.020840	0.00970	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.37	16.90	-70.13	-16.82	0	0	0	0
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	164.98	0.66	-164.64	1.34	0	0	0	0
5145	5251	0.001250	0.009170	0.00520	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	164.98	0.66	-164.64	1.34	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.27	-11.57	149.58	13.22	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.27	-11.57	149.58	13.22	0	0	0	0
5145	5323	0.001330	0.009730	0.00551	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.27	-11.57	149.58	13.22	0	0	0	0
5146	5149	0.004820	0.028260	0.01411	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.91	-5.59	-116.24	8.14	0	0	0	0
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.83	2.18	-147.62	-0.93	0	0	0	0
5146	5152	0.000960	0.007300	0.00383	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	147.83	2.18	-147.62	-0.93	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.88	6.69	-167.58	-4.82	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.88	6.69	-167.58	-4.82	0	0	0	0
5336	5146	0.001050	0.007970	0.00418	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.88	6.69	-167.58	-4.82	0	0	0	0
5146	5412	0.002620	0.015340	0.00766	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.60	-10.02	0.60	9.28	0	0	0	0
5147	5188	0.003080	0.013120	0.00656	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.01	16.30	52.10	-16.54	0	0	0	0
5147	5224	0.003620	0.021240	0.01061	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.40	-33.91	-13.35	33.15	0	0	0	0
5148	5335	0.002220	0.009450	0.00473	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.00	3.87	-50.94	-4.08	0	0	0	0
5148	5457	0.006120	0.026010	0.01301	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.45	16.08	83.90	-15.43	0	0	0	0
5463	5148	0.002590	0.011440	0.00532	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.05	-0.17	-10.05	-0.34	0	0	0	0
5294	5149	0.001160	0.006790	0.00339	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.06	41.34	49.11	-41.39	0	0	0	0
5149	5309	0.002800	0.012330	0.00574	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.32	7.34	24.34	-7.82	0	0	0	0
5197	5150	0.001860	0.013640	0.00773	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	134.13	-5.02	-133.79	6.70	0	0	0	0
5150	5432	0.015160	0.115310	0.06054	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.68	-7.87	-127.12	21.30	0	0	0	0
5154	5151	0.007780	0.034300	0.01597	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.01	-12.69	42.16	11.74	0	0	0	0
5191	5151	0.008000	0.035260	0.01641	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.50	9.22	-39.37	-10.33	0	0	0	0
5407	5151	0.008140	0.034650	0.01733	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.13	1.18	-8.12	-2.92	0	0	0	0
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.75	16.16	119.95	-15.24	0	0	0	0
5181	5152	0.001340	0.009790	0.00555	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.75	16.16	119.95	-15.24	0	0	0	0
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.46	-4.64	-196.82	15.44	0	0	0	0
5205	5153	0.004180	0.031770	0.01668	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.46	-4.64	-196.82	15.44	0	0	0	0
5154	5247	0.007200	0.031740	0.01477	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.43	3.92	47.59	-4.68	0	0	0	0
5290	5154	0.005450	0.031960	0.01596	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.56	-4.20	73.86	4.36	0	0	0	0
5456	5156	0.006590	0.038660	0.01930	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.71	-29.49	-84.19	30.53	0	0	0	0
5157	5194	0.003460	0.014720	0.00736	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.76	-45.24	62.97	45.42	0	0	0	0
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.86	-15.94	-60.77	15.75	0	0	0	0
5333	5157	0.002360	0.017920	0.00941	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.86	-15.94	-60.77	15.75	0	0	0	0
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.07	122.16	174.60	-118.81	0	0	0	0
5316	5158	0.001210	0.008900	0.00504	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.07	122.16	174.60	-118.81	0	0	0	0
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	259.76	-87.83	-258.70	94.98	0	0	0	0
5374	5158	0.001430	0.010440	0.00592	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	259.76	-87.83	-258.70	94.98	0	0	0	0
5271	5159	0.019470	0.085780	0.03993	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.19	3.77	8.20	-7.73	0	0	0	0
5165	5160	0.001510	0.008880	0.00443	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	141.13	23.70	-140.82	-22.31	0	0	0	0
5161	5181	0.005450	0.024010	0.01118	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.96	93.24	19.45	-92.21	0	0	0	0
