% Case saved by PowerWorld Simulator, version 20, build date January 28, 2018
% Case Information Header = 6 lines
% This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
% Data research project and contains no CEII.
% Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
% Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
% 
% Case Version: Feb. 3, 2018
function mpc = ACTIVSg2000
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
5161	5272	0.004010	0.017050	0.00853	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.41	87.96	24.74	-87.42	0	0	0	0
5316	5161	0.001440	0.008460	0.00422	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.58	83.23	-123.28	-81.86	0	0	0	0
5161	5356	0.004870	0.028560	0.01426	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.00	58.90	33.22	-59.04	0	0	0	0
5162	5211	0.010660	0.046960	0.02186	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.10	2.09	12.12	-4.18	0	0	0	0
5162	5437	0.005050	0.022260	0.01036	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.41	-3.99	-5.40	2.97	0	0	0	0
5163	5235	0.007090	0.030190	0.01510	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.50	-13.23	-1.49	11.74	0	0	0	0
5165	5164	0.000080	0.004850	0.00000	1379.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-1095.25	-63.58	1096.22	122.24	0	0	0	0
5166	5164	0.000420	0.027180	0.00000	579.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	126.15	64.39	-126.07	-59.15	0	0	0	0
5167	5164	0.001200	0.090280	0.00000	215.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.60	0.81	-1.60	-0.81	0	0	0	0
5164	5204	0.000570	0.011640	0.81214	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1066.53	75.61	1073.05	-24.13	0	0	0	0
5164	5464	0.000180	0.003640	0.25416	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	829.00	-123.14	-827.74	122.81	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-231.30	8.43	231.98	-3.75	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-231.30	8.43	231.98	-3.75	0	0	0	0
5175	5165	0.001260	0.009580	0.00503	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-231.30	8.43	231.98	-3.75	0	0	0	0
5168	5203	0.006320	0.027870	0.01297	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.53	14.24	39.65	-15.00	0	0	0	0
5168	5245	0.008210	0.036160	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.48	-13.66	47.68	12.89	0	0	0	0
5168	5311	0.001620	0.009480	0.00473	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.66	-36.19	38.71	35.99	0	0	0	0
5170	5169	0.001850	0.065750	0.00000	222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	45.00	-8.64	-44.96	10.00	0	0	0	0
5471	5169	0.005980	0.026350	0.01226	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.26	12.65	44.38	-13.36	0	0	0	0
5171	5174	0.004110	0.024090	0.01203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.64	7.26	73.87	-7.10	0	0	0	0
5306	5172	0.004380	0.024760	0.01332	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.54	-75.01	-39.23	75.41	0	0	0	0
5430	5172	0.002490	0.014610	0.00730	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.33	-109.35	-35.01	110.51	0	0	0	0
5173	5203	0.003750	0.021990	0.01098	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.68	-14.52	-95.32	15.55	0	0	0	0
5474	5174	0.005470	0.030940	0.01664	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.54	-5.59	-78.20	5.88	0	0	0	0
5195	5175	0.002540	0.014330	0.00771	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-178.37	90.20	179.38	-85.27	0	0	0	0
5175	5370	0.001920	0.014570	0.00765	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	197.93	13.18	-197.16	-8.14	0	0	0	0
5175	5370	0.001920	0.014570	0.00765	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	197.93	13.18	-197.16	-8.14	0	0	0	0
5177	5186	0.005550	0.040690	0.02305	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.36	4.89	90.83	-3.73	0	0	0	0
5177	5186	0.005550	0.040690	0.02305	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.36	4.89	90.83	-3.73	0	0	0	0
5177	5287	0.004830	0.020540	0.01027	360.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.91	-24.63	-65.67	24.66	0	0	0	0
5258	5178	0.005170	0.022810	0.01062	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.08	-14.85	-10.06	13.88	0	0	0	0
5308	5178	0.003660	0.021470	0.01072	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.41	-1.08	-111.94	2.76	0	0	0	0
5178	5354	0.007690	0.032720	0.01636	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.04	-40.43	-37.81	39.82	0	0	0	0
5180	5179	0.000190	0.015410	0.00000	946.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.55	-24.19	175.61	28.93	0	0	0	0
5358	5179	0.000530	0.010930	0.76232	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1273.64	5.40	-1265.32	87.32	0	0	0	0
5179	5380	0.000180	0.004000	0.34742	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1295.15	-25.55	-1292.22	54.86	0	0	0	0
5179	8043	0.000390	0.007980	0.55658	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-641.35	23.41	642.92	-48.70	0	0	0	0
5179	8057	0.000450	0.009230	0.64362	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.02	-129.23	-76.95	63.69	0	0	0	0
5180	5485	0.002610	0.019830	0.01041	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.19	-0.84	-87.00	1.25	0	0	0	0
5182	5314	0.012530	0.055220	0.02570	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.16	-7.66	-11.14	5.16	0	0	0	0
5183	5224	0.001470	0.008310	0.00447	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.12	69.54	134.46	-68.07	0	0	0	0
5184	5373	0.006810	0.028960	0.01448	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.58	-6.60	-37.48	5.64	0	0	0	0
5387	5184	0.001930	0.011320	0.00565	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	118.10	17.24	-117.82	-16.13	0	0	0	0
5185	5218	0.003520	0.020660	0.01032	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.20	-0.26	-107.79	1.67	0	0	0	0
5434	5185	0.002420	0.018430	0.00967	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.61	39.31	110.94	-37.75	0	0	0	0
5434	5185	0.002420	0.018430	0.00967	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.61	39.31	110.94	-37.75	0	0	0	0
5186	5355	0.003410	0.024950	0.01414	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.41	3.96	111.84	-2.19	0	0	0	0
5186	5355	0.003410	0.024950	0.01414	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-111.41	3.96	111.84	-2.19	0	0	0	0
5188	5203	0.001990	0.011220	0.00604	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.13	-22.17	-90.95	22.59	0	0	0	0
5188	5234	0.003440	0.026180	0.01374	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-140.24	8.07	140.94	-4.11	0	0	0	0
5188	5253	0.007390	0.031430	0.01572	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.81	12.27	68.17	-12.27	0	0	0	0
5189	5230	0.000770	0.004510	0.00225	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.52	-3.59	-93.45	3.76	0	0	0	0
5189	5272	0.000790	0.003460	0.00161	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.57	-68.25	-115.43	68.72	0	0	0	0
5189	5352	0.001010	0.007660	0.00402	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.96	24.75	144.18	-23.50	0	0	0	0
5189	5352	0.001010	0.007660	0.00402	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-143.96	24.75	144.18	-23.50	0	0	0	0
5190	5255	0.010630	0.062310	0.03111	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.00	22.82	30.16	-24.97	0	0	0	0
5190	5264	0.011770	0.069020	0.03446	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.77	-10.91	94.81	13.51	0	0	0	0
5190	5430	0.012560	0.095560	0.05017	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	120.40	-12.87	-118.57	21.77	0	0	0	0
5191	5407	0.008060	0.035510	0.01653	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.28	6.97	-31.20	-8.30	0	0	0	0
5193	5192	0.000220	0.013020	0.00000	890.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.98	-27.41	181.06	31.67	0	0	0	0
5192	5279	0.000780	0.009410	0.62487	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-181.06	-31.67	181.30	-30.03	0	0	0	0
6316	5193	0.006740	0.028660	0.01433	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.07	9.93	46.21	-10.77	0	0	0	0
5194	5330	0.005900	0.034590	0.01728	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.59	0.35	43.70	-1.40	0	0	0	0
5194	5376	0.000670	0.005100	0.00268	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-164.31	-68.46	164.52	69.83	0	0	0	0
5194	5462	0.002050	0.012020	0.00600	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.92	5.98	-85.76	-5.67	0	0	0	0
5197	5196	0.000340	0.031640	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-95.78	-2.76	95.82	5.66	0	0	0	0
5198	5196	0.000180	0.011160	0.00000	594.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.48	23.06	0	0	0	0
5196	5204	0.000580	0.007080	0.47032	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	784.15	-78.58	-780.58	74.83	0	0	0	0
5337	5197	0.007020	0.030930	0.01440	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.80	9.58	65.10	-9.69	0	0	0	0
5199	5375	0.003800	0.016190	0.00810	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.80	1.71	30.83	-2.36	0	0	0	0
5199	5438	0.001040	0.005890	0.00317	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.27	-31.03	-74.20	31.11	0	0	0	0
5255	5200	0.005060	0.029640	0.01480	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.59	22.30	39.70	-23.11	0	0	0	0
5276	5201	0.003650	0.021420	0.01070	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.98	2.22	-98.63	-1.23	0	0	0	0
5327	5201	0.004940	0.027920	0.01502	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.38	1.07	93.82	-0.14	0	0	0	0
5202	5381	0.009040	0.038480	0.01924	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.02	-6.17	68.45	6.04	0	0	0	0
5426	5202	0.011260	0.049620	0.02310	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.98	-4.23	59.38	3.73	0	0	0	0
5205	5204	0.000070	0.008580	0.00000	1134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-355.67	-4.88	355.76	15.69	0	0	0	0
5206	5204	0.000330	0.019830	0.00000	903.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	207.10	35.14	-206.96	-26.56	0	0	0	0
5207	5204	0.000160	0.010660	0.00000	915.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.01	63.00	-179.95	-59.20	0	0	0	0
5208	5204	0.000190	0.013410	0.00000	913.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.01	50.47	-179.94	-45.87	0	0	0	0
5361	5204	0.000110	0.002340	0.16342	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-629.43	-27.50	629.86	20.32	0	0	0	0
5204	5413	0.000750	0.009060	0.60178	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-711.23	44.94	715.05	-59.50	0	0	0	0
5209	5246	0.006350	0.027970	0.01302	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.61	3.35	54.80	-3.83	0	0	0	0
5247	5209	0.006640	0.029270	0.01362	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.85	3.75	51.02	-4.37	0	0	0	0
5210	5233	0.001990	0.011640	0.00581	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.37	-51.15	-103.10	52.13	0	0	0	0
5210	5428	0.001120	0.006340	0.00341	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-181.02	21.45	181.40	-19.66	0	0	0	0
5211	5275	0.006130	0.027040	0.01259	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.02	-0.61	-69.71	0.71	0	0	0	0
5211	5327	0.004150	0.023480	0.01263	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.04	2.84	89.37	-2.21	0	0	0	0
5212	5256	0.006340	0.048210	0.02531	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.65	0.60	98.28	1.69	0	0	0	0
5333	5212	0.003520	0.026790	0.01407	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.61	9.99	63.76	-10.20	0	0	0	0
5213	5250	0.003030	0.022230	0.01259	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-169.30	-19.37	170.19	24.73	0	0	0	0
5214	5229	0.003740	0.016470	0.00767	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.58	-10.48	45.66	10.09	0	0	0	0
5468	5214	0.000750	0.005700	0.00299	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.63	2.71	-92.57	-2.51	0	0	0	0
5215	5277	0.006710	0.039310	0.01963	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.44	-11.26	-55.22	10.60	0	0	0	0
5216	5442	0.000870	0.005080	0.00254	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.49	-29.77	-77.43	29.88	0	0	0	0
5216	5443	0.001940	0.008520	0.00397	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.20	-30.05	89.38	30.43	0	0	0	0
5217	5310	0.001710	0.007550	0.00351	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.00	59.60	-85.82	-59.14	0	0	0	0
5217	5310	0.001710	0.007550	0.00351	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.00	59.60	-85.82	-59.14	0	0	0	0
5217	5433	0.004380	0.019310	0.00899	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.58	83.73	-90.92	-81.70	0	0	0	0
5483	5217	0.001260	0.009220	0.00522	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.51	-105.07	-181.96	108.59	0	0	0	0
5483	5217	0.001260	0.009220	0.00522	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.51	-105.07	-181.96	108.59	0	0	0	0
5219	5371	0.007810	0.033250	0.01663	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.40	11.51	48.59	-12.34	0	0	0	0
5221	5411	0.008030	0.035360	0.01646	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.02	-31.58	92.78	33.22	0	0	0	0
5222	5426	0.004040	0.030700	0.01612	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.74	5.73	72.96	-5.62	0	0	0	0
5222	5426	0.004040	0.030700	0.01612	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-72.74	5.73	72.96	-5.62	0	0	0	0
5223	5275	0.009110	0.053410	0.02667	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.80	-7.44	-23.75	5.16	0	0	0	0
5307	5224	0.001710	0.013030	0.00684	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.89	58.61	-145.47	-56.09	0	0	0	0
5225	5259	0.002430	0.014240	0.00711	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.72	47.40	-71.55	-47.08	0	0	0	0
5421	5225	0.001830	0.013400	0.00759	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.96	51.60	-84.78	-51.10	0	0	0	0
5227	5354	0.007530	0.044120	0.02203	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.05	-13.65	8.06	11.56	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.86	17.99	-176.37	-14.88	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.86	17.99	-176.37	-14.88	0	0	0	0
5313	5228	0.001550	0.011830	0.00621	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	176.86	17.99	-176.37	-14.88	0	0	0	0
5349	5228	0.001300	0.009880	0.00519	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-139.71	-11.84	139.97	13.29	0	0	0	0
5229	5309	0.002700	0.015820	0.00790	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.29	16.50	-149.67	-13.62	0	0	0	0
5230	5478	0.005680	0.024170	0.01209	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.87	12.15	32.94	-13.04	0	0	0	0
5286	5231	0.019450	0.085720	0.03990	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.87	-10.36	-15.81	6.59	0	0	0	0
5232	5251	0.006340	0.027920	0.01300	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.09	6.65	18.11	-7.83	0	0	0	0
5440	5232	0.002560	0.010880	0.00544	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.90	46.99	21.97	-47.24	0	0	0	0
5232	5442	0.006170	0.027160	0.01264	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.86	26.43	54.09	-26.68	0	0	0	0
5233	5339	0.005320	0.023430	0.01091	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.69	-75.33	-51.25	76.17	0	0	0	0
5234	5296	0.004080	0.031020	0.01628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.80	-18.15	142.65	22.98	0	0	0	0
5234	5296	0.004080	0.031020	0.01628	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-141.80	-18.15	142.65	22.98	0	0	0	0
5235	5271	0.014010	0.061750	0.02875	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.19	7.45	11.22	-10.26	0	0	0	0
5411	5235	0.007170	0.030520	0.01526	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.74	23.57	-7.70	-24.96	0	0	0	0
5237	5236	0.000520	0.043040	0.00000	287.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	95.84	-13.70	-95.79	17.75	0	0	0	0
5238	5236	0.000160	0.009760	0.00000	826.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	168.75	-32.40	-168.70	35.27	0	0	0	0
5236	5394	0.001220	0.014850	0.98624	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-665.29	-59.54	670.65	23.80	0	0	0	0
5240	5239	0.000520	0.036410	0.00000	477.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-91.56	0.44	91.60	2.45	0	0	0	0
5243	5239	0.000380	0.026020	0.00000	584.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	112.50	-21.60	-112.45	24.87	0	0	0	0
5451	5239	0.000650	0.007910	0.52569	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-615.04	-29.49	617.39	2.88	0	0	0	0
5239	6210	0.001190	0.014470	0.96116	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-276.66	-63.39	277.53	-28.16	0	0	0	0
5241	5240	0.000870	0.042500	0.00000	204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-65.80	4.16	65.83	-2.41	0	0	0	0
5242	5241	0.018450	0.474820	0.00000	24.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5244	5306	0.007070	0.041430	0.02069	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.59	3.60	146.10	3.20	0	0	0	0
5244	5442	0.005080	0.021580	0.01079	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.46	-22.05	-79.11	22.48	0	0	0	0
5245	5254	0.007310	0.032190	0.01498	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.79	38.22	120.95	-34.58	0	0	0	0
5245	5339	0.003450	0.014690	0.00734	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.85	-90.48	67.29	91.59	0	0	0	0
5261	5246	0.003100	0.018170	0.00907	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.10	-4.43	-79.91	4.66	0	0	0	0
5248	5428	0.001900	0.011120	0.00555	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-130.27	2.63	130.60	-1.27	0	0	0	0
5248	5457	0.001980	0.008750	0.00407	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	119.14	11.66	-118.85	-10.79	0	0	0	0
5248	5483	0.003480	0.015310	0.00713	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.89	-42.91	90.24	43.73	0	0	0	0
5292	5249	0.001800	0.013700	0.00720	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.39	6.61	161.87	-3.67	0	0	0	0
5292	5249	0.001800	0.013700	0.00720	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-161.39	6.61	161.87	-3.67	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.44	-23.42	233.26	29.00	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.44	-23.42	233.26	29.00	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.44	-23.42	233.26	29.00	0	0	0	0
5250	5385	0.001490	0.011300	0.00593	500.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-232.44	-23.42	233.26	29.00	0	0	0	0
5251	5478	0.001290	0.009450	0.00536	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.02	-14.87	-93.91	15.20	0	0	0	0
5251	5478	0.001290	0.009450	0.00536	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.02	-14.87	-93.91	15.20	0	0	0	0
5252	5340	0.005580	0.023700	0.01185	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.43	-10.41	24.47	9.41	0	0	0	0
5252	5436	0.001330	0.005850	0.00272	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.34	-31.82	58.40	31.81	0	0	0	0
5370	5253	0.001260	0.009560	0.00502	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.17	-6.87	-143.90	8.41	0	0	0	0
5370	5253	0.001260	0.009560	0.00502	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.17	-6.87	-143.90	8.41	0	0	0	0
5254	5332	0.007650	0.033730	0.01570	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.39	5.22	-26.33	-6.52	0	0	0	0
5254	5420	0.002020	0.015330	0.00805	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.59	1.34	150.04	1.32	0	0	0	0
5254	5420	0.002020	0.015330	0.00805	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-149.59	1.34	150.04	1.32	0	0	0	0
5254	5457	0.006340	0.027920	0.01299	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.89	3.17	-68.59	-3.11	0	0	0	0
5257	5256	0.002070	0.011700	0.00629	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.12	-16.79	-91.94	17.22	0	0	0	0
5256	5427	0.004740	0.027770	0.01387	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.10	-6.12	-92.68	7.23	0	0	0	0
5439	5256	0.003700	0.028130	0.01477	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.13	14.65	-100.74	-13.16	0	0	0	0
5308	5258	0.003320	0.019470	0.00972	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.69	15.04	-110.27	-13.54	0	0	0	0
5259	5412	0.002330	0.013650	0.00681	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.34	44.47	-62.20	-44.34	0	0	0	0
5261	5260	0.000450	0.028040	0.00000	375.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-80.10	4.43	80.13	-2.66	0	0	0	0
5262	5260	0.000100	0.006320	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1211.61	56.27	-1210.17	34.88	0	0	0	0
5263	5260	0.000060	0.004510	0.00000	1450.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1023.98	51.46	-1023.36	-4.98	0	0	0	0
5317	5260	0.000040	0.000880	0.07608	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2433.59	128.02	2435.92	-84.32	0	0	0	0
5264	5471	0.006640	0.037540	0.02019	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.07	22.04	42.22	-23.30	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.96	47.47	180.32	-45.19	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.96	47.47	180.32	-45.19	0	0	0	0
5483	5265	0.001030	0.007850	0.00412	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.96	47.47	180.32	-45.19	0	0	0	0
5287	5266	0.002200	0.012870	0.00643	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.11	-77.58	121.58	79.66	0	0	0	0
5267	5466	0.008680	0.038230	0.01779	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.65	6.97	38.78	-8.16	0	0	0	0
5470	5267	0.012290	0.054150	0.02521	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.31	12.75	7.34	-15.15	0	0	0	0
5268	5288	0.007910	0.033650	0.01683	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.30	-6.72	-0.30	5.08	0	0	0	0
5427	5269	0.003250	0.023780	0.01347	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.53	-7.99	145.23	11.77	0	0	0	0
5445	5269	0.001700	0.012480	0.00707	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.33	19.24	-116.10	-18.21	0	0	0	0
5445	5269	0.001700	0.012480	0.00707	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.33	19.24	-116.10	-18.21	0	0	0	0
5270	5389	0.007930	0.046460	0.02320	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.02	-5.84	108.95	8.95	0	0	0	0
5270	5437	0.008850	0.037620	0.01882	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.61	3.66	-3.61	-5.52	0	0	0	0
5270	5474	0.005130	0.030040	0.01500	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.00	-4.17	-81.65	4.71	0	0	0	0
5271	5390	0.007590	0.033460	0.01557	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.04	3.66	13.05	-5.18	0	0	0	0
5467	5272	0.001080	0.004760	0.00222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.80	-13.33	71.86	13.36	0	0	0	0
5273	5339	0.006490	0.027630	0.01382	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.92	4.07	25.96	-5.30	0	0	0	0
5273	5422	0.002040	0.011950	0.00597	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.08	-36.93	90.27	37.42	0	0	0	0
5274	5329	0.004780	0.028010	0.01399	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.34	2.97	-62.15	-3.23	0	0	0	0
5274	5374	0.005680	0.024180	0.01209	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.71	-40.57	84.20	41.48	0	0	0	0
5275	5476	0.010750	0.063000	0.03146	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.71	-7.21	-87.84	9.20	0	0	0	0
5359	5276	0.005420	0.030620	0.01647	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	110.16	7.15	-109.52	-5.20	0	0	0	0
5277	5315	0.009530	0.041990	0.01955	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.05	16.17	41.24	-17.24	0	0	0	0
5280	5278	0.002020	0.011840	0.00591	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.66	10.29	-108.43	-9.53	0	0	0	0
5390	5278	0.006460	0.028480	0.01326	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.53	4.42	57.74	-4.84	0	0	0	0
5280	5279	0.000100	0.006350	0.00000	1112.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-373.74	-63.67	373.88	72.56	0	0	0	0
5281	5279	0.000210	0.019770	0.00000	942.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	266.98	-29.72	-266.83	43.66	0	0	0	0
5282	5279	0.000210	0.016720	0.00000	940.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	266.98	-29.72	-266.83	41.48	0	0	0	0
5283	5279	0.000270	0.012790	0.00000	935.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5279	5358	0.000740	0.009010	0.59830	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.47	-14.39	106.55	-46.58	0	0	0	0
5280	5461	0.002460	0.018710	0.00982	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	170.44	26.56	-169.73	-22.14	0	0	0	0
5284	5454	0.003770	0.027590	0.01564	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-118.84	-15.60	119.39	18.06	0	0	0	0
5289	5436	0.000480	0.003670	0.00192	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.06	40.52	-63.03	-40.50	0	0	0	0
5289	5436	0.000480	0.003670	0.00192	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.06	40.52	-63.03	-40.50	0	0	0	0
5290	5345	0.006130	0.035930	0.01794	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	113.36	-3.76	-112.57	6.65	0	0	0	0
5291	5292	0.002670	0.015630	0.00780	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-204.99	47.07	206.20	-40.78	0	0	0	0
5429	5291	0.005440	0.024000	0.01117	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.45	0.79	84.84	-0.12	0	0	0	0
5291	5438	0.006990	0.030840	0.01436	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.85	-13.97	-29.78	12.89	0	0	0	0
5292	5312	0.004000	0.017040	0.00852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.54	9.97	-54.41	-10.27	0	0	0	0
5293	5338	0.004040	0.030720	0.01613	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.20	-3.00	-158.15	9.39	0	0	0	0
5293	5338	0.004040	0.030720	0.01613	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.20	-3.00	-158.15	9.39	0	0	0	0
5293	5402	0.003550	0.026030	0.01475	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-190.68	-5.92	192.00	14.14	0	0	0	0
5293	5402	0.003550	0.026030	0.01475	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-190.68	-5.92	192.00	14.14	0	0	0	0
5296	5295	0.000140	0.007090	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-653.89	-97.27	654.50	128.07	0	0	0	0
5297	5295	0.000850	0.062480	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5298	5295	0.000150	0.010820	0.00000	525.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.68	58.53	-114.65	-56.80	0	0	0	0
5299	5295	0.000300	0.022270	0.00000	524.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.68	58.53	-114.63	-55.01	0	0	0	0
5300	5295	0.000250	0.018480	0.00000	519.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	114.68	58.53	-114.64	-55.60	0	0	0	0
5301	5295	0.000580	0.030880	0.00000	403.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	82.47	42.09	-82.42	-39.57	0	0	0	0
5302	5295	0.000300	0.017630	0.00000	1123.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	462.46	175.61	-461.78	-135.72	0	0	0	0
5303	5295	0.000170	0.013150	0.00000	1117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	462.46	229.47	-462.04	-197.07	0	0	0	0
5304	5295	0.000110	0.001340	0.08928	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-405.61	-245.62	405.85	239.45	0	0	0	0
5295	5444	0.000690	0.014040	0.97894	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-411.20	-4.48	412.35	-72.10	0	0	0	0
5296	5400	0.002140	0.015660	0.00887	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	183.80	30.88	-183.06	-26.36	0	0	0	0
5305	5304	0.000140	0.010470	0.00000	1239.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-675.01	-56.53	675.65	104.68	0	0	0	0
5307	5341	0.001110	0.008470	0.00445	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.72	-49.64	144.98	51.15	0	0	0	0
5307	5341	0.001110	0.008470	0.00445	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.72	-49.64	144.98	51.15	0	0	0	0
5351	5308	0.001600	0.011740	0.00665	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.31	4.82	-181.78	-1.56	0	0	0	0
5351	5308	0.001600	0.011740	0.00665	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	182.31	4.82	-181.78	-1.56	0	0	0	0
5310	5339	0.005960	0.026260	0.01222	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.61	-45.83	-48.35	45.73	0	0	0	0
5310	5379	0.001620	0.007120	0.00331	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.49	85.73	-106.19	-84.74	0	0	0	0
5310	5438	0.004210	0.024680	0.01232	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.46	58.56	53.73	-58.24	0	0	0	0
5316	5354	0.005170	0.022780	0.01061	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.37	74.05	-47.98	-73.40	0	0	0	0
5318	5317	0.000130	0.015550	0.00000	1106.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-359.76	-10.43	359.93	30.40	0	0	0	0
5319	5317	0.000240	0.018930	0.00000	925.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	79.86	9.76	-79.84	-8.56	0	0	0	0
5320	5317	0.000460	0.020920	0.00000	917.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5321	5317	0.000260	0.018110	0.00000	921.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	79.86	10.07	-79.84	-8.92	0	0	0	0
5388	5317	0.001280	0.015480	1.02824	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.09	-16.60	-79.00	-87.43	0	0	0	0
5401	5317	0.000050	0.001110	0.09678	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1155.51	31.53	1156.17	-26.76	0	0	0	0
5401	5317	0.000050	0.001110	0.09678	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1155.51	31.53	1156.17	-26.76	0	0	0	0
5473	5318	0.002420	0.018440	0.00968	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.10	-0.27	179.88	5.22	0	0	0	0
5473	5318	0.002420	0.018440	0.00968	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-179.10	-0.27	179.88	5.22	0	0	0	0
5323	5322	0.000120	0.012490	0.00000	1334.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-607.97	-56.52	608.41	103.15	0	0	0	0
5323	5322	0.000120	0.012490	0.00000	1334.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-607.97	-56.52	608.41	103.15	0	0	0	0
5324	5322	0.000370	0.020690	0.00000	952.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.28	144.59	-282.93	-125.17	0	0	0	0
5325	5322	0.000220	0.020700	0.00000	945.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.28	144.59	-283.07	-125.15	0	0	0	0
5326	5322	0.000140	0.007110	0.00000	953.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.28	144.59	-283.14	-137.68	0	0	0	0
5322	5384	0.000310	0.003760	0.24969	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	307.89	-0.78	-307.60	-21.16	0	0	0	0
5448	5322	0.000140	0.001640	0.10912	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-176.81	-150.47	176.88	140.21	0	0	0	0
5376	5323	0.001210	0.008870	0.00503	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.03	12.19	116.19	-11.49	0	0	0	0
5376	5323	0.001210	0.008870	0.00503	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.03	12.19	116.19	-11.49	0	0	0	0
5323	5425	0.002650	0.020180	0.01059	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.69	17.08	-157.02	-13.04	0	0	0	0
5323	5425	0.002650	0.020180	0.01059	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.69	17.08	-157.02	-13.04	0	0	0	0
5446	5328	0.008710	0.037040	0.01852	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.66	11.68	8.68	-13.44	0	0	0	0
5330	5433	0.002930	0.022260	0.01169	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.62	7.01	-145.99	-3.33	0	0	0	0
5400	5331	0.004730	0.027740	0.01385	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.79	-4.32	-74.52	4.52	0	0	0	0
5450	5331	0.007790	0.034340	0.01599	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.89	-15.90	-24.82	14.62	0	0	0	0
5429	5332	0.003130	0.013790	0.00642	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.36	-26.88	49.46	26.70	0	0	0	0
5427	5333	0.004780	0.036360	0.01909	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.95	-3.21	-105.40	5.54	0	0	0	0
5427	5333	0.004780	0.036360	0.01909	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.95	-3.21	-105.40	5.54	0	0	0	0
5334	5484	0.011110	0.065110	0.03251	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.13	-16.36	-67.60	16.13	0	0	0	0
5335	5372	0.004580	0.020190	0.00940	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.74	-38.18	-18.65	37.62	0	0	0	0
5335	5425	0.002320	0.016970	0.00961	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-134.50	-4.97	134.94	7.18	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.04	16.61	-192.59	-13.69	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.04	16.61	-192.59	-13.69	0	0	0	0
5351	5336	0.001180	0.008990	0.00472	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	193.04	16.61	-192.59	-13.69	0	0	0	0
5481	5338	0.003370	0.025610	0.01345	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.53	23.24	118.02	-20.76	0	0	0	0
5481	5338	0.003370	0.025610	0.01345	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.53	23.24	118.02	-20.76	0	0	0	0
5340	5462	0.004370	0.025590	0.01278	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.15	24.73	78.45	-24.25	0	0	0	0
5340	5467	0.000820	0.003480	0.00174	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.74	-43.75	-19.73	43.66	0	0	0	0
5342	5341	0.010260	0.251060	0.00000	49.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	8.40	3.20	-8.39	-3.01	0	0	0	0
5343	5341	0.000910	0.048350	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	207.50	69.11	-207.10	-47.73	0	0	0	0
5422	5341	0.001260	0.009250	0.00524	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.68	126.11	158.17	-123.01	0	0	0	0
5422	5341	0.001260	0.009250	0.00524	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.68	126.11	158.17	-123.01	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.64	29.50	118.08	-27.55	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.64	29.50	118.08	-27.55	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.64	29.50	118.08	-27.55	0	0	0	0
5341	5465	0.003070	0.022520	0.01276	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.64	29.50	118.08	-27.55	0	0	0	0
5372	5344	0.001860	0.008210	0.00382	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.41	-81.19	-62.22	81.68	0	0	0	0
5344	5482	0.003850	0.016950	0.00789	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.39	-16.66	21.42	15.99	0	0	0	0
5375	5346	0.001030	0.006050	0.00302	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.85	-68.35	12.90	68.35	0	0	0	0
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.46	48.11	166.97	-44.91	0	0	0	0
5346	5441	0.001680	0.012770	0.00670	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-166.46	48.11	166.97	-44.91	0	0	0	0
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.26	-33.57	114.36	34.02	0	0	0	0
5443	5346	0.000700	0.005120	0.00290	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.26	-33.57	114.36	34.02	0	0	0	0
5348	5355	0.008100	0.035700	0.01662	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.35	-13.65	-30.26	12.40	0	0	0	0
5349	5462	0.002350	0.013260	0.00713	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.88	-5.40	-78.73	5.54	0	0	0	0
5351	5350	0.000080	0.009060	0.00000	1258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-623.91	-56.12	624.23	91.84	0	0	0	0
5351	5350	0.000080	0.009060	0.00000	1258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-623.91	-56.12	624.23	91.84	0	0	0	0
5350	5448	0.000610	0.007340	0.48762	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.06	-48.46	115.15	0.11	0	0	0	0
5350	5464	0.000530	0.006450	0.42860	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.76	-31.84	73.79	-11.13	0	0	0	0
5351	5431	0.004630	0.027140	0.01355	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.81	3.39	-129.03	-0.13	0	0	0	0
5376	5353	0.001000	0.007000	0.00500	350.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.84	-53.89	-9.81	53.60	0	0	0	0
5376	5353	0.001000	0.007000	0.00500	350.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.84	-53.89	-9.81	53.60	0	0	0	0
5353	5468	0.001840	0.014020	0.00736	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	148.96	59.26	-148.49	-56.40	0	0	0	0
5355	5445	0.003320	0.025260	0.01326	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.53	-4.81	99.87	6.03	0	0	0	0
5355	5445	0.003320	0.025260	0.01326	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.53	-4.81	99.87	6.03	0	0	0	0
5386	5356	0.001000	0.005670	0.00305	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.33	-1.04	-111.21	1.45	0	0	0	0
5356	5431	0.005710	0.032300	0.01737	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.45	22.90	44.59	-23.79	0	0	0	0
5357	5386	0.003240	0.023750	0.01346	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.68	-35.63	-82.41	36.25	0	0	0	0
5359	5358	0.000260	0.018280	0.00000	1057.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-236.30	-6.96	236.44	16.89	0	0	0	0
5360	5358	0.000150	0.011200	0.00000	1333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1005.19	-25.85	-1003.70	136.86	0	0	0	0
8155	5358	0.000370	0.007500	0.52342	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	614.30	85.61	-612.93	-112.56	0	0	0	0
5362	5361	0.000180	0.017550	0.00000	646.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-96.58	-11.63	96.60	13.29	0	0	0	0
5363	5361	0.000570	0.032950	0.00000	282.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.37	-1.15	-10.37	1.19	0	0	0	0
5364	5361	0.000140	0.009480	0.00000	798.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-22.03	-212.67	26.37	0	0	0	0
5365	5361	0.000260	0.019730	0.00000	787.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-8.45	-212.62	17.39	0	0	0	0
5366	5361	0.000380	0.022440	0.00000	795.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-7.41	-212.56	17.58	0	0	0	0
5367	5361	0.000310	0.021780	0.00000	809.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-7.26	-212.59	17.13	0	0	0	0
5368	5361	0.000220	0.014490	0.00000	798.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-13.71	-212.63	20.30	0	0	0	0
5369	5361	0.000410	0.023620	0.00000	796.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.73	-6.79	-212.55	17.49	0	0	0	0
5373	5433	0.002400	0.014070	0.00702	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.51	-50.13	119.93	51.89	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	224.93	-33.93	-224.27	38.20	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	224.93	-33.93	-224.27	38.20	0	0	0	0
5385	5374	0.001280	0.009390	0.00532	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	224.93	-33.93	-224.27	38.20	0	0	0	0
5377	5477	0.003280	0.019250	0.00961	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.04	-18.58	57.16	18.30	0	0	0	0
5470	5378	0.002670	0.011790	0.00549	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.49	-50.53	93.79	51.28	0	0	0	0
5379	5442	0.003830	0.022480	0.01122	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.54	38.07	58.73	-38.07	0	0	0	0
5381	5380	0.000150	0.009820	0.00000	1057.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-284.66	-82.26	284.79	90.79	0	0	0	0
5382	5380	0.000210	0.014360	0.00000	786.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.51	106.38	-63.48	-104.30	0	0	0	0
5383	5380	0.000230	0.016360	0.00000	787.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	63.51	106.38	-63.48	-104.02	0	0	0	0
5380	5384	0.000260	0.005900	0.51266	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1134.38	62.68	-1131.11	-40.93	0	0	0	0
5381	5439	0.002750	0.020930	0.01099	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.85	24.90	-107.51	-23.46	0	0	0	0
5381	5439	0.002750	0.020930	0.01099	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.85	24.90	-107.51	-23.46	0	0	0	0
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-924.40	-41.25	924.73	82.94	0	0	0	0
5385	5384	0.000040	0.004920	0.00000	1346.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-924.40	-41.25	924.73	82.94	0	0	0	0
5387	5429	0.003620	0.015970	0.00743	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.61	3.39	27.64	-3.99	0	0	0	0
5469	5387	0.000950	0.007220	0.00379	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	168.53	44.53	-168.24	-42.67	0	0	0	0
5389	5388	0.000110	0.006660	0.00000	1064.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-352.83	-56.36	352.97	64.69	0	0	0	0
5388	8067	0.000620	0.012670	0.88350	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-303.89	-3.80	304.45	-75.33	0	0	0	0
5389	5393	0.007090	0.041530	0.02074	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.05	5.72	-85.53	-4.79	0	0	0	0
5391	5390	0.004100	0.109840	0.00000	65.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-22.33	-0.75	22.35	1.29	0	0	0	0
5390	5458	0.006690	0.029480	0.01372	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.13	-0.54	-22.10	-0.71	0	0	0	0
5392	5391	0.014270	0.308970	0.00000	50.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-7.49	-2.12	7.50	2.31	0	0	0	0
5459	5391	0.009120	0.052060	0.00782	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.80	0.88	14.82	-1.56	0	0	0	0
5395	5394	0.000090	0.005270	0.00000	1163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	724.72	-44.47	-724.26	71.37	0	0	0	0
5399	5394	0.000090	0.010690	0.00000	645.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	124.20	35.27	-124.19	-33.57	0	0	0	0
5396	5395	0.000570	0.043730	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-113.08	-10.47	113.15	16.00	0	0	0	0
5397	5396	0.002330	0.065200	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	54.17	-14.84	-54.10	16.89	0	0	0	0
5398	5397	0.019990	0.782380	0.00000	21.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5402	5401	0.000190	0.013690	0.00000	1174.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-449.97	-46.97	450.36	75.07	0	0	0	0
5403	5401	0.000280	0.029560	0.00000	426.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	45.50	-89.12	-42.66	0	0	0	0
5404	5401	0.000270	0.019990	0.00000	435.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	77.23	45.50	-77.21	-43.95	0	0	0	0
5405	5401	0.000300	0.020180	0.00000	440.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	84.77	45.50	-84.74	-43.69	0	0	0	0
5406	5401	0.000240	0.028660	0.00000	433.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	89.15	45.50	-89.13	-42.74	0	0	0	0
5407	5470	0.017790	0.078380	0.03648	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.79	1.09	-1.79	-4.79	0	0	0	0
5408	5421	0.005430	0.023920	0.01113	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.84	-60.06	-22.62	59.89	0	0	0	0
5409	5447	0.001890	0.010680	0.00574	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-116.79	-6.00	117.06	6.95	0	0	0	0
5411	5410	0.000150	0.015640	0.00000	1041.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-332.40	2.25	332.56	14.36	0	0	0	0
5410	5451	0.000400	0.004900	0.32555	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.42	-37.79	9.42	3.81	0	0	0	0
5411	5477	0.003310	0.019420	0.00970	251.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	136.85	43.55	-136.19	-40.69	0	0	0	0
6316	5411	0.008330	0.035430	0.01772	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.15	-28.48	-25.04	27.13	0	0	0	0
5414	5413	0.001220	0.059520	0.00000	315.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-34.82	14.70	34.84	-13.87	0	0	0	0
5415	5413	0.000430	0.031860	0.00000	561.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	121.66	-11.40	-121.60	16.16	0	0	0	0
5416	5413	0.000340	0.032220	0.00000	559.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	121.66	-10.89	-121.61	15.69	0	0	0	0
5417	5413	0.000240	0.028400	0.00000	574.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	121.66	-12.52	-121.62	16.77	0	0	0	0
5418	5413	0.000580	0.027480	0.00000	551.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	118.47	-13.19	-118.39	17.09	0	0	0	0
5419	5413	0.000290	0.016110	0.00000	561.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	118.47	-13.19	-118.43	15.47	0	0	0	0
5414	5471	0.010490	0.044620	0.02231	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.82	-14.70	-34.68	13.02	0	0	0	0
5423	5422	0.002340	0.098360	0.00000	94.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	12.37	-1.38	-12.36	1.53	0	0	0	0
5424	5422	0.008260	0.165410	0.00000	77.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
5432	5430	0.003430	0.026080	0.01369	310.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.10	-33.21	-84.82	34.02	0	0	0	0
5435	5471	0.011930	0.050760	0.02538	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.14	0.79	35.28	-2.77	0	0	0	0
5443	5469	0.002050	0.009020	0.00420	380.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.81	21.88	-86.64	-21.57	0	0	0	0
5445	5444	0.000200	0.015710	0.00000	1266.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-432.40	-50.55	432.78	80.39	0	0	0	0
5470	5446	0.004450	0.019610	0.00913	187.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.07	22.58	-32.01	-23.20	0	0	0	0
5449	5448	0.000070	0.008050	0.00000	1267.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-752.88	46.92	753.28	-1.90	0	0	0	0
5448	5479	0.000390	0.004710	0.31303	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-691.61	152.27	693.56	-160.37	0	0	0	0
5452	5451	0.000230	0.010730	0.00000	960.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-220.93	-40.68	221.04	45.91	0	0	0	0
5459	5458	0.003380	0.116710	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-22.08	-0.15	22.10	0.71	0	0	0	0
5460	5459	0.019050	0.347140	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-14.16	-4.01	14.20	4.78	0	0	0	0
6140	5459	0.010420	0.046440	0.00681	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.75	13.81	44.98	-13.49	0	0	0	0
5459	6325	0.016690	0.074350	0.01090	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.29	7.97	22.39	-8.65	0	0	0	0
5463	5478	0.001060	0.006010	0.00323	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-170.38	-45.26	170.71	46.85	0	0	0	0
5465	5464	0.000080	0.009760	0.00000	1284.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-690.50	48.37	690.88	-2.33	0	0	0	0
5467	5482	0.001660	0.009710	0.00485	409.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	115.68	-99.04	-115.30	100.82	0	0	0	0
5480	5479	0.000310	0.015050	0.00000	961.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-409.21	-45.31	409.74	71.20	0	0	0	0
6001	6281	0.002580	0.014730	0.00221	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.35	104.46	15.63	-103.10	0	0	0	0
6001	6283	0.014620	0.035760	0.00468	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.46	36.75	-15.23	-36.67	0	0	0	0
6001	6312	0.007770	0.034620	0.00508	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-103.91	55.97	104.96	-51.85	0	0	0	0
6002	6060	0.009910	0.059490	0.00807	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.56	-1.10	-30.47	0.85	0	0	0	0
6002	6291	0.001990	0.012850	0.00245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.41	-9.65	19.42	9.46	0	0	0	0
6002	6291	0.001990	0.012850	0.00245	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.41	-9.65	19.42	9.46	0	0	0	0
6002	6332	0.007460	0.033260	0.00488	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.21	11.20	24.26	-11.45	0	0	0	0
6004	6003	0.000260	0.017630	0.00000	1117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	373.12	-82.27	-372.75	107.25	0	0	0	0
6006	6003	0.000240	0.012410	0.00000	788.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	212.41	77.37	-212.29	-71.51	0	0	0	0
6007	6003	0.000120	0.008010	0.00000	1069.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6008	6003	0.000190	0.014450	0.00000	754.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.78	67.78	-197.70	-61.94	0	0	0	0
6009	6003	0.000330	0.024180	0.00000	758.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.78	42.18	-197.65	-33.04	0	0	0	0
6010	6003	0.000340	0.016830	0.00000	758.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	197.78	57.22	-197.64	-50.62	0	0	0	0
6003	6107	0.000650	0.007910	0.52580	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	359.21	-39.54	-358.42	-6.64	0	0	0	0
6292	6003	0.000200	0.004090	0.28512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-817.52	-152.60	818.83	149.40	0	0	0	0
6005	6004	0.001340	0.058530	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.98	4.36	99.10	1.21	0	0	0	0
6005	6004	0.001340	0.058530	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.98	4.36	99.10	1.21	0	0	0	0
6102	6004	0.001970	0.020500	0.06986	1400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	577.70	-20.74	-571.33	79.85	0	0	0	0
6012	6005	0.008330	0.056900	0.00968	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.57	30.13	118.75	-23.06	0	0	0	0
6012	6005	0.008330	0.056900	0.00968	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.57	30.13	118.75	-23.06	0	0	0	0
6005	6117	0.007720	0.049840	0.00951	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.51	8.00	57.76	-7.34	0	0	0	0
6005	6117	0.007720	0.049840	0.00951	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.51	8.00	57.76	-7.34	0	0	0	0
6011	6068	0.004330	0.030130	0.00493	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.86	-6.02	-54.73	6.42	0	0	0	0
6163	6011	0.003290	0.021280	0.00406	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.08	1.68	-78.88	-0.79	0	0	0	0
6027	6012	0.006460	0.045030	0.00736	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.04	-7.02	110.81	11.64	0	0	0	0
6027	6012	0.006460	0.045030	0.00736	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.04	-7.02	110.81	11.64	0	0	0	0
6026	6013	0.005180	0.033460	0.00638	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.25	8.55	-96.75	-5.95	0	0	0	0
6013	6128	0.005500	0.033000	0.00448	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.51	-4.59	-24.47	4.36	0	0	0	0
6013	6168	0.003980	0.017400	0.00265	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.52	-20.31	0.53	20.12	0	0	0	0
6013	6225	0.008200	0.046810	0.00703	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.13	3.96	22.17	-4.40	0	0	0	0
6014	6096	0.023670	0.057850	0.00758	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.26	-30.59	-35.74	31.07	0	0	0	0
6133	6014	0.010590	0.046360	0.00706	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.19	-21.41	-70.61	23.20	0	0	0	0
6014	6139	0.009750	0.058510	0.00794	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.84	5.82	-28.76	-6.13	0	0	0	0
6015	6112	0.019900	0.048630	0.00637	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.22	24.76	31.53	-24.62	0	0	0	0
6236	6015	0.009850	0.040860	0.00693	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.89	-19.37	-56.53	20.15	0	0	0	0
6016	6168	0.003780	0.026300	0.00430	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.34	40.00	-69.10	-38.75	0	0	0	0
6016	6168	0.003780	0.026300	0.00430	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.34	40.00	-69.10	-38.75	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.71	-5.86	-144.28	8.56	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.71	-5.86	-144.28	8.56	0	0	0	0
6199	6016	0.002080	0.014210	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	144.71	-5.86	-144.28	8.56	0	0	0	0
6016	6356	0.003150	0.013060	0.00222	400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.73	-155.68	-116.53	160.39	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.81	5.85	-124.15	-2.13	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.81	5.85	-124.15	-2.13	0	0	0	0
6068	6017	0.004270	0.027590	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.81	5.85	-124.15	-2.13	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.38	-5.74	-96.17	6.95	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.38	-5.74	-96.17	6.95	0	0	0	0
6017	6159	0.002330	0.015930	0.00271	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.38	-5.74	-96.17	6.95	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.51	-13.08	106.72	14.30	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.51	-13.08	106.72	14.30	0	0	0	0
6160	6018	0.001760	0.012010	0.00204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.51	-13.08	106.72	14.30	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.54	-14.53	107.85	16.25	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.54	-14.53	107.85	16.25	0	0	0	0
6018	6256	0.002610	0.016870	0.00322	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-107.54	-14.53	107.85	16.25	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.16	12.25	-84.11	-11.97	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.16	12.25	-84.11	-11.97	0	0	0	0
6040	6019	0.000800	0.005180	0.00099	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.16	12.25	-84.11	-11.97	0	0	0	0
6019	6113	0.001540	0.009950	0.00190	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.51	17.87	-71.43	-17.50	0	0	0	0
6019	6113	0.001540	0.009950	0.00190	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.51	17.87	-71.43	-17.50	0	0	0	0
6019	6306	0.010580	0.025860	0.00339	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.38	9.52	-7.36	-9.81	0	0	0	0
6019	6313	0.005380	0.036720	0.00625	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.42	-13.04	-21.39	12.67	0	0	0	0
6019	6313	0.005380	0.036720	0.00625	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.42	-13.04	-21.39	12.67	0	0	0	0
6020	6212	0.003520	0.014600	0.00248	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-85.55	-12.25	85.80	13.05	0	0	0	0
6020	6252	0.010820	0.044870	0.00761	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.02	7.56	-68.51	-6.24	0	0	0	0
6022	6021	0.000330	0.017330	0.00000	948.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-284.91	-57.30	285.18	71.55	0	0	0	0
6118	6021	0.000130	0.001610	0.10699	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-502.02	-4.62	502.33	-2.75	0	0	0	0
6021	6210	0.000530	0.006430	0.42698	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-787.51	-68.80	790.65	61.64	0	0	0	0
6023	6022	0.000430	0.027830	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-241.72	-47.32	241.98	64.31	0	0	0	0
6315	6022	0.004300	0.030710	0.05598	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.71	-5.20	51.82	0.27	0	0	0	0
6022	6350	0.002570	0.018370	0.03349	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.89	-7.29	8.89	3.86	0	0	0	0
6120	6023	0.007760	0.033920	0.00517	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.42	1.63	34.52	-1.73	0	0	0	0
6023	6262	0.006660	0.046390	0.00758	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.16	5.70	-37.06	-5.79	0	0	0	0
6023	6262	0.006660	0.046390	0.00758	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.16	5.70	-37.06	-5.79	0	0	0	0
6024	6181	0.012050	0.053720	0.00788	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.57	43.58	65.28	-41.22	0	0	0	0
6024	6219	0.004000	0.024030	0.00326	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.70	117.40	27.26	-114.36	0	0	0	0
6024	6330	0.007750	0.046530	0.00631	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.28	73.80	-5.87	-71.94	0	0	0	0
6025	6060	0.007240	0.041340	0.00621	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.08	43.61	-37.85	-42.90	0	0	0	0
6121	6025	0.003990	0.022770	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.36	-86.63	-22.04	88.09	0	0	0	0
6025	6337	0.003730	0.025980	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.63	58.65	28.78	-58.02	0	0	0	0
6025	6337	0.003730	0.025980	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.63	58.65	28.78	-58.02	0	0	0	0
6352	6025	0.008080	0.019420	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.08	-88.26	-23.42	89.59	0	0	0	0
6026	6182	0.005980	0.040880	0.00695	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.89	-3.49	-94.34	6.53	0	0	0	0
6236	6026	0.003210	0.020740	0.00396	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.50	7.69	-107.13	-5.67	0	0	0	0
6236	6026	0.003210	0.020740	0.00396	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.50	7.69	-107.13	-5.67	0	0	0	0
6027	6181	0.007090	0.049400	0.00808	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	155.11	-4.36	-153.43	15.23	0	0	0	0
6126	6028	0.002390	0.016620	0.00272	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.07	9.51	0.07	-9.76	0	0	0	0
6126	6028	0.002390	0.016620	0.00272	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.07	9.51	0.07	-9.76	0	0	0	0
6028	6223	0.002610	0.018160	0.00297	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.36	-6.39	67.48	6.95	0	0	0	0
6028	6223	0.002610	0.018160	0.00297	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.36	-6.39	67.48	6.95	0	0	0	0
6028	6289	0.009800	0.055960	0.00841	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.22	3.00	-31.12	-3.25	0	0	0	0
6029	6221	0.026780	0.111070	0.01885	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.83	-16.72	-46.19	17.41	0	0	0	0
6329	6029	0.018860	0.078260	0.01328	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.38	-13.72	-53.81	14.74	0	0	0	0
6031	6030	0.003190	0.136300	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-34.84	-1.96	34.88	3.59	0	0	0	0
6030	6172	0.003070	0.021950	0.04002	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.46	-2.92	-68.32	-0.18	0	0	0	0
6030	6188	0.011070	0.079110	0.14424	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.54	-1.63	49.81	-11.27	0	0	0	0
6030	7274	0.007900	0.056460	0.10294	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.79	0.96	54.02	-9.92	0	0	0	0
6173	6031	0.033530	0.081970	0.01073	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.64	5.27	5.66	-6.31	0	0	0	0
6032	6207	0.010920	0.045280	0.00768	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.46	-48.41	68.22	50.80	0	0	0	0
6217	6032	0.003790	0.021640	0.00325	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.96	-37.88	31.06	38.10	0	0	0	0
6034	6033	0.000140	0.009440	0.00000	1058.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-411.37	-104.50	411.62	121.39	0	0	0	0
6107	6033	0.000390	0.008030	0.56039	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	665.58	148.90	-663.83	-171.46	0	0	0	0
6033	6342	0.000110	0.001350	0.08960	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	252.22	50.06	-252.14	-58.40	0	0	0	0
6035	6034	0.000400	0.016180	0.00000	540.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-328.55	-53.44	329.00	71.67	0	0	0	0
6035	6034	0.000400	0.016180	0.00000	540.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-328.55	-53.44	329.00	71.67	0	0	0	0
6108	6034	0.004980	0.048650	0.09360	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	183.19	-5.68	-181.54	12.28	0	0	0	0
6034	6119	0.003070	0.021940	0.04000	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.10	-16.34	-0.10	12.35	0	0	0	0
6034	6255	0.003380	0.024130	0.04400	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-148.12	-16.85	148.86	17.69	0	0	0	0
6034	6343	0.000820	0.007980	0.01535	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.92	-17.93	-82.86	16.95	0	0	0	0
6061	6035	0.004460	0.030490	0.00519	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.07	-2.44	106.59	5.47	0	0	0	0
6061	6035	0.004460	0.030490	0.00519	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.07	-2.44	106.59	5.47	0	0	0	0
6123	6035	0.004730	0.030560	0.00583	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.81	-13.42	95.26	15.75	0	0	0	0
6123	6035	0.004730	0.030560	0.00583	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.81	-13.42	95.26	15.75	0	0	0	0
6035	6306	0.009180	0.052410	0.00787	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.04	5.97	-46.83	-5.54	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.36	-17.31	262.58	29.89	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.36	-17.31	262.58	29.89	0	0	0	0
6037	6036	0.000330	0.018300	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.36	-17.31	262.58	29.89	0	0	0	0
6036	6067	0.001720	0.017890	0.06095	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-236.33	-19.75	237.28	23.39	0	0	0	0
6036	6142	0.001230	0.012750	0.04344	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-291.18	-24.43	292.21	30.68	0	0	0	0
6036	6142	0.001230	0.012750	0.04344	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-291.18	-24.43	292.21	30.68	0	0	0	0
6287	6036	0.002030	0.019840	0.03818	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.51	-7.40	65.60	4.37	0	0	0	0
6036	6334	0.003520	0.025150	0.04586	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.65	-25.42	34.71	21.16	0	0	0	0
6094	6037	0.002280	0.015550	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.67	9.75	126.03	-7.55	0	0	0	0
6094	6037	0.002280	0.015550	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.67	9.75	126.03	-7.55	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.75	-5.91	129.16	8.41	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.75	-5.91	129.16	8.41	0	0	0	0
6220	6037	0.002450	0.016720	0.00284	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-128.75	-5.91	129.16	8.41	0	0	0	0
6039	6038	0.000270	0.013300	0.00000	1269.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-522.42	-125.63	523.20	163.76	0	0	0	0
6041	6038	0.000400	0.020090	0.00000	296.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	20.48	0.00	-20.40	0	0	0	0
6042	6038	0.000420	0.031020	0.00000	479.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	54.26	0.01	-53.41	0	0	0	0
6038	6066	0.001050	0.012780	0.84902	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-310.33	-14.65	311.30	-62.51	0	0	0	0
6254	6038	0.000240	0.002950	0.19592	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	308.07	-128.92	-307.82	111.52	0	0	0	0
6349	6038	0.000170	0.002000	0.13292	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.87	173.63	94.94	-186.82	0	0	0	0
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-197.94	-30.93	198.20	45.05	0	0	0	0
6040	6039	0.000640	0.034400	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-197.94	-30.93	198.20	45.05	0	0	0	0
6222	6039	0.001290	0.009190	0.01675	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.80	-35.65	126.02	35.54	0	0	0	0
6040	6224	0.009270	0.038460	0.00653	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.60	2.21	-62.23	-1.30	0	0	0	0
6043	6236	0.003900	0.026650	0.00453	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.92	-17.86	53.05	18.25	0	0	0	0
6043	6236	0.003900	0.026650	0.00453	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.92	-17.86	53.05	18.25	0	0	0	0
6335	6043	0.002170	0.015090	0.00247	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.24	2.98	-21.23	-3.15	0	0	0	0
6335	6043	0.002170	0.015090	0.00247	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.24	2.98	-21.23	-3.15	0	0	0	0
6044	6203	0.006170	0.026960	0.00411	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.28	-6.35	-57.07	6.86	0	0	0	0
6204	6044	0.002680	0.011110	0.00189	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.17	20.90	19.19	-21.00	0	0	0	0
6044	6284	0.005930	0.025960	0.00395	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-69.17	0.66	69.46	0.22	0	0	0	0
6044	6323	0.002100	0.014320	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.80	10.75	12.81	-10.95	0	0	0	0
6044	6323	0.002100	0.014320	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.80	10.75	12.81	-10.95	0	0	0	0
6046	6045	0.000080	0.007300	0.00000	1198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-779.02	-76.56	779.50	120.02	0	0	0	0
6048	6045	0.001400	0.077750	0.00000	233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6049	6045	0.000460	0.044140	0.00000	283.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6050	6045	0.000560	0.043670	0.00000	256.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6051	6045	0.000350	0.025400	0.00000	351.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.24	29.22	-57.23	-28.23	0	0	0	0
6052	6045	0.000740	0.034040	0.00000	342.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6053	6045	0.000280	0.029220	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.24	29.22	-57.23	-28.08	0	0	0	0
6054	6045	0.000610	0.055670	0.00000	338.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	57.24	29.22	-57.22	-27.08	0	0	0	0
6066	6045	0.000590	0.007140	0.47436	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	459.14	-29.22	-457.96	-6.07	0	0	0	0
6210	6045	0.001420	0.017270	1.14708	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	286.49	-11.54	-285.36	-95.95	0	0	0	0
6045	6234	0.000310	0.003700	0.24613	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.49	65.40	-135.42	-90.17	0	0	0	0
6047	6046	0.000560	0.041800	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-192.22	-10.20	192.42	25.50	0	0	0	0
6047	6046	0.000560	0.041800	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-192.22	-10.20	192.42	25.50	0	0	0	0
6198	6046	0.001410	0.010040	0.01830	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-181.78	-35.52	182.25	37.03	0	0	0	0
6046	6285	0.002960	0.028910	0.05562	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	211.92	-11.48	-210.63	18.40	0	0	0	0
6047	6150	0.003350	0.023370	0.00382	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.70	-26.04	-82.45	27.38	0	0	0	0
6047	6150	0.003350	0.023370	0.00382	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.70	-26.04	-82.45	27.38	0	0	0	0
6291	6047	0.001870	0.012060	0.00230	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.57	-15.08	34.60	15.01	0	0	0	0
6291	6047	0.001870	0.012060	0.00230	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.57	-15.08	34.60	15.01	0	0	0	0
6226	6055	0.018000	0.108070	0.01467	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.54	-3.05	25.66	2.24	0	0	0	0
6055	6286	0.008820	0.050400	0.00757	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.58	-3.64	30.67	3.32	0	0	0	0
6057	6056	0.000230	0.010950	0.00000	1171.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-475.51	-42.00	476.02	66.22	0	0	0	0
6056	6066	0.000140	0.001650	0.10973	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	670.05	-187.66	-669.40	183.80	0	0	0	0
6161	6056	0.000110	0.002270	0.15827	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	975.66	37.16	-974.65	-33.06	0	0	0	0
6298	6056	0.000080	0.001000	0.06674	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	171.45	-160.94	-171.41	154.50	0	0	0	0
6058	6057	0.000610	0.021730	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.49	-28.57	193.72	36.77	0	0	0	0
6058	6057	0.000610	0.021730	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-193.49	-28.57	193.72	36.77	0	0	0	0
6067	6057	0.001000	0.009770	0.01879	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.68	9.44	13.69	-11.35	0	0	0	0
6057	6177	0.006280	0.061390	0.11812	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.38	-20.18	-74.03	11.36	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.24	5.12	-90.74	-2.30	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.24	5.12	-90.74	-2.30	0	0	0	0
6058	6124	0.006130	0.042690	0.00698	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	91.24	5.12	-90.74	-2.30	0	0	0	0
6300	6058	0.002930	0.018950	0.00362	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	65.51	9.28	-65.39	-8.83	0	0	0	0
6357	6059	0.017090	0.070890	0.01203	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.59	-14.81	-30.40	14.37	0	0	0	0
6060	6157	0.009690	0.055350	0.00832	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.97	0.22	-30.87	-0.52	0	0	0	0
6314	6060	0.006480	0.028890	0.00424	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.30	-20.61	-37.18	20.71	0	0	0	0
6061	6219	0.009590	0.023450	0.00307	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.93	-34.01	-30.72	34.22	0	0	0	0
6061	6224	0.012570	0.030740	0.00403	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.31	-3.01	-33.17	2.97	0	0	0	0
6063	6062	0.000120	0.007450	0.00000	1206.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-728.74	-27.73	729.36	66.55	0	0	0	0
6075	6062	0.000600	0.007260	0.48242	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	377.32	-33.63	-376.49	-6.08	0	0	0	0
7199	6062	0.000970	0.011730	0.77933	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	354.05	-6.05	-352.87	-60.47	0	0	0	0
6064	6063	0.001040	0.040960	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-140.89	-11.44	141.09	19.59	0	0	0	0
6063	6192	0.004190	0.040910	0.07872	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	286.63	-1.74	-283.26	26.69	0	0	0	0
8094	6063	0.003840	0.037530	0.07222	800.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-297.60	16.19	301.01	9.89	0	0	0	0
6064	6341	0.013420	0.058690	0.00894	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.41	-11.92	-57.94	13.09	0	0	0	0
6065	6262	0.007810	0.044610	0.00670	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.41	3.70	13.42	-4.27	0	0	0	0
6067	6066	0.000170	0.008140	0.00000	1115.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-521.84	-79.68	522.29	101.65	0	0	0	0
6069	6066	0.000230	0.012150	0.00000	667.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	123.82	49.23	-123.78	-47.20	0	0	0	0
6070	6066	0.000440	0.029440	0.00000	677.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.29	21.36	-131.22	-16.45	0	0	0	0
6071	6066	0.000130	0.009640	0.00000	670.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	105.90	62.98	-105.88	-61.60	0	0	0	0
6072	6066	0.000260	0.024190	0.00000	679.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6073	6066	0.000260	0.016160	0.00000	664.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.29	37.32	-131.24	-34.48	0	0	0	0
6074	6066	0.000360	0.016020	0.00000	666.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	131.29	36.80	-131.23	-33.99	0	0	0	0
6068	6067	0.001050	0.043200	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.85	-11.99	160.12	22.94	0	0	0	0
6068	6067	0.001050	0.043200	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-159.85	-11.99	160.12	22.94	0	0	0	0
6279	6067	0.002890	0.020620	0.03760	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.01	-4.75	-21.99	0.97	0	0	0	0
6076	6075	0.000220	0.015070	0.00000	1058.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-262.75	11.03	262.89	-0.94	0	0	0	0
6078	6075	0.000160	0.011640	0.00000	1159.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	477.30	-68.73	-476.93	95.41	0	0	0	0
6079	6075	0.000090	0.005420	0.00000	1165.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	328.92	-68.73	-328.82	74.70	0	0	0	0
6080	6075	0.000080	0.007400	0.00000	1152.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	328.92	-68.73	-328.83	76.91	0	0	0	0
6075	6101	0.000340	0.004130	0.27429	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	432.08	-105.50	-431.44	84.93	0	0	0	0
7018	6075	0.001540	0.018650	1.23907	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.20	-20.78	62.28	-106.95	0	0	0	0
6077	6076	0.000700	0.025100	0.00000	176.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-150.27	2.11	150.42	3.39	0	0	0	0
6102	6076	0.003510	0.025070	0.04571	850.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.65	19.39	139.32	-19.32	0	0	0	0
6188	6076	0.005280	0.037740	0.06880	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.04	-11.71	-26.99	4.90	0	0	0	0
6077	6135	0.011140	0.046210	0.00784	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.44	14.55	-59.03	-13.67	0	0	0	0
6077	6311	0.010330	0.046050	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.83	-16.67	-89.98	19.78	0	0	0	0
6082	6081	0.006020	0.116500	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	41.37	17.29	-41.26	-15.12	0	0	0	0
6083	6081	0.006310	0.253100	0.00000	80.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	65.30	11.97	-65.04	-1.66	0	0	0	0
6081	6156	0.004120	0.018380	0.00270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.77	23.36	-89.42	-22.11	0	0	0	0
6212	6081	0.005810	0.024100	0.00409	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.52	6.22	16.54	-6.57	0	0	0	0
6085	6084	0.010880	0.452980	0.00000	31.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1.05	0.00	-1.05	0.00	0	0	0	0
6086	6084	0.005670	0.213090	0.00000	41.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.50	0.00	-22.47	1.08	0	0	0	0
6087	6084	0.015290	0.283400	0.00000	43.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6088	6084	0.002920	0.094500	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.95	0.00	-7.95	0.06	0	0	0	0
6089	6084	0.005580	0.256700	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.42	0.00	-10.41	0.28	0	0	0	0
6090	6084	0.002130	0.099070	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.52	0.00	-30.50	0.92	0	0	0	0
6084	6136	0.005360	0.036590	0.00622	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.67	-21.74	-101.09	25.06	0	0	0	0
6084	6355	0.003170	0.013860	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.29	19.40	29.33	-19.43	0	0	0	0
6091	6176	0.019650	0.048040	0.00629	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.70	38.50	57.62	-36.86	0	0	0	0
6251	6091	0.006260	0.035780	0.00538	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.81	-31.12	18.89	31.06	0	0	0	0
6265	6092	0.030660	0.134150	0.02043	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.49	-22.77	-104.83	36.67	0	0	0	0
6092	6340	0.021230	0.092890	0.01415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	69.17	-3.10	-68.19	5.92	0	0	0	0
6094	6093	0.010770	0.025880	0.00351	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	37.15	13.11	-36.98	-13.06	0	0	0	0
6093	6191	0.005370	0.022290	0.00378	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.55	1.57	3.56	-1.94	0	0	0	0
6094	6352	0.003120	0.021710	0.00355	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.11	-25.94	-72.92	26.88	0	0	0	0
6094	6352	0.003120	0.021710	0.00355	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	73.11	-25.94	-72.92	26.88	0	0	0	0
6116	6095	0.027120	0.066280	0.00868	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.02	-4.15	18.11	3.52	0	0	0	0
6095	6353	0.004420	0.030180	0.00514	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.05	18.34	55.20	-17.83	0	0	0	0
6095	6353	0.004420	0.030180	0.00514	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.05	18.34	55.20	-17.83	0	0	0	0
6095	6358	0.009760	0.040480	0.00687	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.61	-59.58	-23.21	60.54	0	0	0	0
6196	6096	0.021560	0.089420	0.01517	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.13	-13.15	45.60	13.56	0	0	0	0
6096	6202	0.017740	0.101290	0.01522	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-14.06	13.12	14.12	-14.30	0	0	0	0
6096	6340	0.022710	0.136340	0.01850	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.58	10.67	21.71	-11.78	0	0	0	0
6097	6220	0.003660	0.025000	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.55	-17.48	65.72	18.23	0	0	0	0
6097	6220	0.003660	0.025000	0.00425	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.55	-17.48	65.72	18.23	0	0	0	0
6097	6225	0.010440	0.045690	0.00696	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.74	5.11	-25.67	-5.47	0	0	0	0
6098	6123	0.003170	0.020480	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.46	-3.53	60.58	3.93	0	0	0	0
6098	6123	0.003170	0.020480	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.46	-3.53	60.58	3.93	0	0	0	0
6098	6208	0.006910	0.016910	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.05	-30.00	-7.99	29.96	0	0	0	0
6098	6289	0.005520	0.024150	0.00368	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.34	-0.41	19.37	0.15	0	0	0	0
6099	6204	0.002660	0.015190	0.00228	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	20.15	-6.91	-20.14	6.75	0	0	0	0
6099	6225	0.003100	0.017690	0.00266	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.01	20.92	-49.92	-20.65	0	0	0	0
6099	6310	0.006670	0.027670	0.00470	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.54	-20.07	92.13	22.07	0	0	0	0
6100	6128	0.016710	0.100340	0.01362	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.38	1.68	-25.27	-2.35	0	0	0	0
6180	6100	0.009560	0.041800	0.00637	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.15	-21.56	-54.81	22.43	0	0	0	0
6283	6100	0.005660	0.032300	0.00485	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.35	34.72	-8.28	-34.80	0	0	0	0
6102	6101	0.000130	0.008500	0.00000	1307.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-672.13	3.37	672.70	33.81	0	0	0	0
6104	6101	0.000310	0.024230	0.00000	378.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.33	30.79	-60.32	-29.73	0	0	0	0
6105	6101	0.000370	0.038980	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.33	30.79	-60.32	-29.10	0	0	0	0
6106	6101	0.000180	0.009630	0.00000	560.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	120.66	61.59	-120.63	-59.91	0	0	0	0
6103	6102	0.001020	0.045060	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-232.55	25.72	233.08	-2.02	0	0	0	0
6103	6117	0.008620	0.060050	0.00982	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.79	-1.53	-71.36	3.49	0	0	0	0
6103	6117	0.008620	0.060050	0.00982	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.79	-1.53	-71.36	3.49	0	0	0	0
6103	6183	0.011770	0.051490	0.00784	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.76	13.37	-54.39	-12.60	0	0	0	0
6108	6107	0.000610	0.043740	0.00000	380.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-1.31	-49.76	1.33	50.82	0	0	0	0
6110	6107	0.000150	0.010790	0.00000	1181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	301.18	100.76	-301.04	-90.70	0	0	0	0
6111	6107	0.000140	0.010690	0.00000	1208.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	293.63	101.78	-293.50	-92.23	0	0	0	0
6107	8082	0.001130	0.013680	0.90909	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-175.46	-47.15	175.78	-45.44	0	0	0	0
6109	6108	0.002520	0.103670	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-49.04	-3.27	49.10	5.76	0	0	0	0
6108	6192	0.004930	0.035240	0.06426	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-230.97	49.68	233.70	-36.71	0	0	0	0
6338	6109	0.038880	0.095040	0.01244	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.14	0.72	34.60	-0.82	0	0	0	0
6113	6175	0.000780	0.005010	0.00096	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.65	18.64	-33.63	-18.65	0	0	0	0
6113	6175	0.000780	0.005010	0.00096	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.65	18.64	-33.63	-18.65	0	0	0	0
6113	6345	0.002580	0.011290	0.00172	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.04	-8.09	-54.95	8.29	0	0	0	0
6114	6204	0.010290	0.045850	0.00672	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.79	-8.11	54.10	8.86	0	0	0	0
6114	6261	0.005160	0.030970	0.00420	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.75	-11.87	16.78	11.60	0	0	0	0
6159	6115	0.004320	0.029540	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.55	19.14	-60.38	-18.45	0	0	0	0
6159	6115	0.004320	0.029540	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.55	19.14	-60.38	-18.45	0	0	0	0
6115	6191	0.008500	0.037180	0.00566	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.40	3.69	48.61	-3.36	0	0	0	0
6115	6225	0.009500	0.057070	0.00774	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.39	6.30	-6.38	-7.01	0	0	0	0
6115	6250	0.003130	0.013940	0.00204	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.64	-10.25	-31.60	10.21	0	0	0	0
6181	6116	0.011190	0.063920	0.00961	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.02	12.07	-38.83	-11.96	0	0	0	0
6119	6118	0.000210	0.012190	0.00000	1133.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-520.78	-124.67	521.37	159.18	0	0	0	0
6118	6349	0.000090	0.001820	0.12727	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.36	-154.56	19.37	141.55	0	0	0	0
6120	6119	0.000560	0.028900	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.86	-30.94	197.08	42.53	0	0	0	0
6120	6119	0.000560	0.028900	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.86	-30.94	197.08	42.53	0	0	0	0
6119	6354	0.000950	0.009250	0.01779	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	126.71	27.25	-126.55	-27.51	0	0	0	0
6290	6120	0.003360	0.022970	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.96	0.31	116.42	2.45	0	0	0	0
6290	6120	0.003360	0.022970	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-115.96	0.31	116.42	2.45	0	0	0	0
6121	6174	0.005870	0.033510	0.00504	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.59	7.14	-12.58	-7.57	0	0	0	0
6121	6179	0.023900	0.058420	0.00765	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.13	-3.04	-2.12	2.28	0	0	0	0
6220	6121	0.003200	0.021870	0.00372	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.16	-23.04	-78.94	24.15	0	0	0	0
6220	6121	0.003200	0.021870	0.00372	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	79.16	-23.04	-78.94	24.15	0	0	0	0
6122	6327	0.031090	0.076020	0.00995	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.82	-11.34	-4.77	10.44	0	0	0	0
7337	6122	0.023220	0.132640	0.01993	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.71	-5.87	-27.52	4.91	0	0	0	0
6233	6123	0.004050	0.023150	0.00348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.32	-6.40	23.34	6.21	0	0	0	0
6124	6131	0.018420	0.076440	0.01297	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.76	-0.77	-76.65	4.12	0	0	0	0
6191	6124	0.008350	0.053930	0.01029	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-68.93	0.55	69.34	1.03	0	0	0	0
6124	6314	0.019060	0.083380	0.01270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	67.70	-9.62	-66.81	12.24	0	0	0	0
6180	6125	0.005990	0.024820	0.00421	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.30	11.89	89.79	-10.24	0	0	0	0
6125	6322	0.018450	0.080690	0.01229	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.39	9.51	94.01	-3.65	0	0	0	0
6126	6130	0.003940	0.017550	0.00257	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.92	-0.00	30.96	-0.08	0	0	0	0
6126	6176	0.007180	0.050040	0.00818	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.33	-11.48	20.37	10.95	0	0	0	0
6126	6176	0.007180	0.050040	0.00818	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.33	-11.48	20.37	10.95	0	0	0	0
6126	6313	0.009180	0.055100	0.00748	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.35	-10.33	-21.30	9.91	0	0	0	0
6127	6237	0.014410	0.082330	0.01237	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.06	-8.22	-6.04	7.07	0	0	0	0
6338	6127	0.012990	0.074180	0.01115	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.54	-10.25	-0.52	9.22	0	0	0	0
6127	8102	0.035120	0.085850	0.01124	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.77	1.17	31.11	-1.48	0	0	0	0
6128	6276	0.016190	0.039570	0.00518	200.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.06	-16.97	3.11	16.58	0	0	0	0
6129	6309	0.024520	0.107240	0.01633	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.04	-1.32	39.42	1.34	0	0	0	0
6129	6336	0.012510	0.075130	0.01020	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.18	-1.47	-29.07	1.12	0	0	0	0
6130	6230	0.004100	0.035000	0.00580	230.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-73.27	-20.44	73.51	21.94	0	0	0	0
6130	6231	0.005250	0.023390	0.00343	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.91	16.72	-28.85	-16.79	0	0	0	0
6131	6251	0.025790	0.063050	0.00826	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.79	-16.54	-32.44	16.60	0	0	0	0
6132	6137	0.009310	0.055920	0.00759	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.24	-4.72	-29.15	4.51	0	0	0	0
6175	6132	0.003410	0.014910	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.29	14.81	-93.97	-13.62	0	0	0	0
6190	6133	0.014620	0.060650	0.01029	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.63	-15.31	-81.62	18.45	0	0	0	0
6134	6140	0.011020	0.048180	0.00734	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.92	17.03	33.07	-17.12	0	0	0	0
6134	6358	0.015290	0.066880	0.01019	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.30	-19.19	-25.15	18.78	0	0	0	0
6195	6135	0.018000	0.074670	0.01267	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.06	-7.69	37.32	7.52	0	0	0	0
6358	6136	0.009740	0.043390	0.00636	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.63	45.84	29.91	-45.23	0	0	0	0
6137	6184	0.018010	0.043260	0.00587	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.11	6.45	35.35	-6.44	0	0	0	0
6137	6217	0.007790	0.019060	0.00250	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.08	-22.91	-22.00	22.87	0	0	0	0
6157	6138	0.037620	0.091960	0.01204	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.07	-7.64	-2.05	6.49	0	0	0	0
6138	6286	0.020510	0.091400	0.01340	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.63	-14.33	25.81	13.73	0	0	0	0
6139	6339	0.017810	0.101720	0.01528	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.15	3.41	-19.08	-4.55	0	0	0	0
6142	6141	0.000200	0.009090	0.00000	1326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-712.16	-62.59	713.15	107.68	0	0	0	0
6142	6141	0.000200	0.009090	0.00000	1326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-712.16	-62.59	713.15	107.68	0	0	0	0
6144	6141	0.001060	0.047780	0.00000	265.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6145	6141	0.000270	0.017880	0.00000	1093.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	322.85	38.03	-322.58	-20.22	0	0	0	0
6146	6141	0.000240	0.017220	0.00000	1090.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	322.85	39.39	-322.61	-22.22	0	0	0	0
6147	6141	0.000200	0.014930	0.00000	1332.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	283.22	42.70	-283.06	-31.15	0	0	0	0
6148	6141	0.000130	0.009140	0.00000	1248.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6149	6141	0.000040	0.004740	0.00000	1255.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	219.40	127.84	-219.38	-124.96	0	0	0	0
6141	6161	0.000520	0.006270	0.41630	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-255.89	6.50	256.22	-46.19	0	0	0	0
6141	6197	0.000140	0.003180	0.27573	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1311.60	105.57	-1309.29	-81.75	0	0	0	0
6239	6141	0.000250	0.003040	0.20218	2400.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1338.66	159.55	-1334.38	-128.89	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-293.29	-4.31	293.54	22.47	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-293.29	-4.31	293.54	22.47	0	0	0	0
6143	6142	0.000300	0.021590	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-293.29	-4.31	293.54	22.47	0	0	0	0
6142	6162	0.005330	0.038050	0.06937	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.73	-3.58	40.82	-2.97	0	0	0	0
6143	6284	0.006130	0.042730	0.00699	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.23	26.25	-107.49	-21.76	0	0	0	0
6143	6284	0.006130	0.042730	0.00699	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	108.23	26.25	-107.49	-21.76	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.27	13.67	165.85	-9.89	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.27	13.67	165.85	-9.89	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.27	13.67	165.85	-9.89	0	0	0	0
6312	6143	0.002140	0.014910	0.00244	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-165.27	13.67	165.85	-9.89	0	0	0	0
6150	6356	0.004080	0.026340	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.81	-44.00	-23.71	44.12	0	0	0	0
6150	6356	0.004080	0.026340	0.00503	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.81	-44.00	-23.71	44.12	0	0	0	0
6190	6151	0.014880	0.066320	0.00972	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.10	10.07	102.61	-4.35	0	0	0	0
6151	6311	0.020530	0.091480	0.01341	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.98	27.13	81.39	-22.21	0	0	0	0
6327	6151	0.050560	0.123590	0.01618	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.82	-23.93	-38.77	24.83	0	0	0	0
6153	6152	0.002860	0.109930	0.00000	155.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-34.70	-16.40	34.74	18.05	0	0	0	0
6152	6177	0.005040	0.036000	0.06563	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.75	-22.92	48.88	17.13	0	0	0	0
6152	6198	0.002480	0.024290	0.04673	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.00	4.87	-14.00	-9.57	0	0	0	0
6241	6153	0.004400	0.030670	0.00501	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.84	-0.43	-87.50	2.33	0	0	0	0
6241	6153	0.004400	0.030670	0.00501	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	87.84	-0.43	-87.50	2.33	0	0	0	0
6153	6324	0.006120	0.041800	0.00711	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.87	-9.42	-50.70	9.86	0	0	0	0
6153	6324	0.006120	0.041800	0.00711	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.87	-9.42	-50.70	9.86	0	0	0	0
6176	6154	0.011880	0.049280	0.00836	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.24	10.30	11.27	-11.00	0	0	0	0
6252	6154	0.021990	0.091200	0.01548	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.03	2.42	-54.37	-1.21	0	0	0	0
6155	6284	0.009730	0.055590	0.00835	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.56	-13.58	7.58	12.89	0	0	0	0
6156	6282	0.008730	0.059610	0.01014	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	121.89	-18.06	-120.59	25.85	0	0	0	0
6158	6341	0.028160	0.068840	0.00901	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.53	34.45	19.97	-34.31	0	0	0	0
8104	6158	0.009160	0.052320	0.00786	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.80	-30.01	13.90	29.76	0	0	0	0
6281	6159	0.002060	0.009030	0.00138	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.08	85.97	76.35	-84.93	0	0	0	0
6160	6175	0.002160	0.014790	0.00252	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.32	4.89	-49.27	-4.76	0	0	0	0
6160	6175	0.002160	0.014790	0.00252	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	49.32	4.89	-49.27	-4.76	0	0	0	0
6160	6233	0.005260	0.023420	0.00343	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.87	12.17	-41.77	-12.04	0	0	0	0
6160	6330	0.007190	0.031460	0.00479	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.73	-10.57	-80.24	12.25	0	0	0	0
6162	6161	0.000240	0.016850	0.00000	1132.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-387.17	-21.13	387.52	45.61	0	0	0	0
6164	6161	0.000220	0.016520	0.00000	880.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	38.30	-71.42	-37.28	0	0	0	0
6165	6161	0.000340	0.018410	0.00000	879.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	33.99	-71.41	-32.90	0	0	0	0
6166	6161	0.000110	0.007750	0.00000	880.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	82.00	-71.42	-81.13	0	0	0	0
6167	6161	0.000200	0.014470	0.00000	883.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	71.43	43.72	-71.42	-42.76	0	0	0	0
6161	7018	0.000840	0.017120	1.19421	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1333.72	157.49	1348.37	15.91	0	0	0	0
6163	6162	0.001090	0.042750	0.00000	184.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-107.08	-11.96	107.20	16.82	0	0	0	0
6162	6277	0.005060	0.036140	0.06590	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.01	-2.03	-144.97	2.70	0	0	0	0
6279	6162	0.000870	0.006240	0.01138	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.06	-9.96	93.13	9.31	0	0	0	0
6280	6163	0.004950	0.020530	0.00348	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.96	-10.45	28.00	10.28	0	0	0	0
6168	6209	0.018040	0.074820	0.01270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.59	-2.34	49.03	2.88	0	0	0	0
6168	6261	0.002950	0.007220	0.00094	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.03	20.54	-47.95	-20.43	0	0	0	0
6170	6169	0.000270	0.017790	0.00000	1108.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-432.92	-28.09	433.41	60.46	0	0	0	0
6169	6239	0.000650	0.007820	0.51936	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-433.41	-60.46	434.58	19.55	0	0	0	0
6171	6170	0.000570	0.034370	0.00000	297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-167.19	-32.97	167.36	42.89	0	0	0	0
6170	6235	0.001500	0.014640	0.02816	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	78.02	1.59	-77.94	-3.63	0	0	0	0
6308	6170	0.003430	0.024480	0.04463	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.95	7.17	95.26	-9.62	0	0	0	0
6170	6334	0.003570	0.025520	0.04652	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	92.28	-6.77	-91.99	4.08	0	0	0	0
6236	6171	0.007230	0.050350	0.00823	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.23	-0.14	53.44	0.74	0	0	0	0
6173	6172	0.001300	0.057170	0.00000	137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-68.26	2.43	68.32	0.18	0	0	0	0
6173	6265	0.003450	0.014290	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.96	-33.08	-76.72	33.81	0	0	0	0
7020	6173	0.038580	0.094320	0.01235	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.20	-14.98	-38.55	15.33	0	0	0	0
6174	6203	0.008290	0.020250	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.02	15.81	-73.55	-14.91	0	0	0	0
6174	6250	0.002580	0.014760	0.00222	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.72	35.04	-54.61	-34.63	0	0	0	0
6174	6320	0.003720	0.024040	0.00459	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.96	-35.21	106.42	37.75	0	0	0	0
6174	6320	0.003720	0.024040	0.00459	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.96	-35.21	106.42	37.75	0	0	0	0
6175	6194	0.012970	0.053810	0.00913	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.27	3.10	41.50	-3.03	0	0	0	0
6175	6289	0.011810	0.028870	0.00378	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.18	1.55	-16.14	-1.84	0	0	0	0
6230	6176	0.002300	0.016000	0.00260	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.85	10.76	-132.44	-8.17	0	0	0	0
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-133.60	-26.77	133.75	34.57	0	0	0	0
6178	6177	0.000820	0.042510	0.00000	172.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-133.60	-26.77	133.75	34.57	0	0	0	0
6235	6177	0.002020	0.014410	0.02628	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	152.51	-53.23	-152.00	54.14	0	0	0	0
6177	6287	0.003170	0.022660	0.04132	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	54.00	55.40	-53.81	-58.28	0	0	0	0
6177	6299	0.006820	0.066650	0.12825	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.52	7.06	90.06	-15.13	0	0	0	0
6177	6308	0.005460	0.039010	0.07112	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.63	11.12	25.68	-18.16	0	0	0	0
6334	6177	0.000730	0.007180	0.01381	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.83	-83.84	-139.65	84.25	0	0	0	0
6178	6209	0.009150	0.040790	0.00598	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.13	4.40	-35.02	-4.50	0	0	0	0
6332	6178	0.003690	0.023830	0.00455	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-97.27	-9.23	97.62	11.05	0	0	0	0
6291	6179	0.003230	0.019400	0.00263	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.73	5.40	-9.73	-5.64	0	0	0	0
6182	6201	0.004970	0.021720	0.00331	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1.49	-33.68	1.55	33.61	0	0	0	0
6183	6206	0.012890	0.073630	0.01106	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.43	4.96	-27.33	-5.51	0	0	0	0
6184	6185	0.012580	0.030770	0.00403	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.38	-2.12	12.40	1.79	0	0	0	0
6184	6205	0.009040	0.040290	0.00591	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.15	6.99	61.51	-5.97	0	0	0	0
6184	6219	0.023230	0.056780	0.00744	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.21	-12.14	10.27	11.55	0	0	0	0
6185	6313	0.014160	0.034610	0.00453	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.23	-7.69	33.40	7.66	0	0	0	0
6186	6187	0.001750	0.011310	0.00216	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.43	10.95	-88.29	-10.25	0	0	0	0
6186	6187	0.001750	0.011310	0.00216	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	88.43	10.95	-88.29	-10.25	0	0	0	0
6186	6351	0.001690	0.011800	0.00193	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.11	-16.53	108.32	17.77	0	0	0	0
6186	6351	0.001690	0.011800	0.00193	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-108.11	-16.53	108.32	17.77	0	0	0	0
6187	6219	0.007520	0.032930	0.00502	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.03	-18.49	-49.81	18.95	0	0	0	0
6187	6289	0.006370	0.026430	0.00449	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.10	16.20	-45.94	-15.98	0	0	0	0
6189	6188	0.002270	0.060670	0.00000	178.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-80.54	-0.82	80.69	4.67	0	0	0	0
6188	7305	0.007560	0.054010	0.09846	460.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-157.53	18.30	159.40	-15.16	0	0	0	0
6327	6189	0.018420	0.110580	0.01501	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.66	8.50	53.17	-6.93	0	0	0	0
6193	6192	0.001130	0.064510	0.00000	125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-49.53	-8.39	49.56	10.02	0	0	0	0
6193	6206	0.015070	0.090460	0.01228	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.48	-1.33	8.49	0.17	0	0	0	0
6193	6326	0.034880	0.085250	0.01116	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.33	-0.40	-22.15	-0.28	0	0	0	0
6196	6194	0.019940	0.082680	0.01403	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.85	7.12	-23.73	-7.98	0	0	0	0
6194	6231	0.008150	0.035670	0.00543	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.86	3.91	-30.78	-4.08	0	0	0	0
6232	6194	0.005930	0.041340	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	93.59	8.50	-93.06	-5.48	0	0	0	0
6195	7314	0.014650	0.060780	0.01031	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.40	6.93	-34.22	-7.17	0	0	0	0
6198	6197	0.000150	0.014130	0.00000	1372.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-583.34	-48.82	583.84	96.44	0	0	0	0
6197	6234	0.000250	0.003000	0.19905	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	435.04	-29.50	-434.58	14.30	0	0	0	0
6197	6333	0.000120	0.001440	0.09542	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	290.41	14.82	-290.31	-23.55	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-291.94	-3.40	292.34	17.68	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-291.94	-3.40	292.34	17.68	0	0	0	0
6199	6198	0.000480	0.016930	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-291.94	-3.40	292.34	17.68	0	0	0	0
6287	6198	0.000920	0.009010	0.01734	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.02	-41.61	-97.91	40.86	0	0	0	0
6337	6199	0.002180	0.014870	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.73	21.38	100.96	-20.07	0	0	0	0
6337	6199	0.002180	0.014870	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.73	21.38	100.96	-20.07	0	0	0	0
6200	6225	0.002520	0.015130	0.00205	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.14	-8.01	-16.13	7.86	0	0	0	0
6200	6275	0.002860	0.016320	0.00245	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.05	4.03	-4.05	-4.26	0	0	0	0
6200	6284	0.007970	0.035550	0.00521	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.47	-9.13	66.84	10.27	0	0	0	0
6201	6203	0.018940	0.046310	0.00606	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.87	25.05	13.03	-25.27	0	0	0	0
6201	6356	0.005180	0.029560	0.00444	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.75	-69.73	28.04	70.94	0	0	0	0
6280	6202	0.028350	0.069310	0.00908	115.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.57	-9.00	-13.50	8.25	0	0	0	0
6340	6202	0.015090	0.086210	0.01295	115.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.30	-2.40	-17.25	1.34	0	0	0	0
6204	6337	0.005390	0.032360	0.00439	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.60	-38.73	22.71	38.95	0	0	0	0
6205	6223	0.002320	0.015010	0.00286	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.73	-14.29	91.94	15.35	0	0	0	0
6205	6223	0.002320	0.015010	0.00286	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-91.73	-14.29	91.94	15.35	0	0	0	0
6207	6282	0.010270	0.044930	0.00684	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.40	36.94	94.40	-33.28	0	0	0	0
6207	6313	0.009600	0.057650	0.00782	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.14	51.04	4.39	-50.35	0	0	0	0
6331	6208	0.002180	0.015200	0.00249	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.69	32.75	-30.64	-32.68	0	0	0	0
6331	6208	0.002180	0.015200	0.00249	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.69	32.75	-30.64	-32.68	0	0	0	0
6208	6353	0.010800	0.048120	0.00706	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.69	-4.55	72.26	6.42	0	0	0	0
6309	6209	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.62	-0.33	-21.54	-0.52	0	0	0	0
6211	6210	0.000300	0.016390	0.00000	978.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-225.19	-33.75	225.34	41.81	0	0	0	0
6213	6210	0.000660	0.044780	0.00000	363.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	177.90	19.45	-177.70	-6.19	0	0	0	0
6214	6210	0.000440	0.027570	0.00000	718.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	55.54	-551.05	23.00	0	0	0	0
6215	6210	0.000100	0.007100	0.00000	721.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	99.93	-552.01	-79.25	0	0	0	0
6216	6210	0.000210	0.015960	0.00000	710.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	552.30	58.81	-551.70	-13.29	0	0	0	0
6210	6292	0.001140	0.013770	0.91489	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	252.46	11.98	-251.74	-100.00	0	0	0	0
6212	6211	0.000830	0.033280	0.00000	381.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-147.74	-13.84	147.91	20.88	0	0	0	0
6211	6359	0.003670	0.026240	0.04784	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.28	12.86	-77.06	-16.33	0	0	0	0
6218	6231	0.020840	0.091190	0.01389	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.90	-2.12	-10.88	0.89	0	0	0	0
6278	6218	0.009850	0.040840	0.00693	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.55	13.41	-62.15	-12.40	0	0	0	0
6219	6345	0.004080	0.023320	0.00350	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.93	31.52	20.99	-31.52	0	0	0	0
6221	6322	0.016050	0.096340	0.01307	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.57	15.82	-4.53	-16.89	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.96	-44.58	260.17	56.74	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.96	-44.58	260.17	56.74	0	0	0	0
6223	6222	0.000290	0.017100	0.00000	457.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.96	-44.58	260.17	56.74	0	0	0	0
6222	6229	0.003750	0.036690	0.07059	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-121.31	-47.04	121.94	45.96	0	0	0	0
6255	6222	0.001670	0.016350	0.03146	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	315.00	59.73	-313.32	-46.49	0	0	0	0
6222	6293	0.002330	0.022800	0.04388	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-208.82	-27.64	209.86	33.33	0	0	0	0
6222	6354	0.004910	0.035080	0.06396	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.24	-13.41	11.25	7.09	0	0	0	0
6227	6223	0.002310	0.016130	0.00264	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.58	-17.55	147.10	20.94	0	0	0	0
6227	6223	0.002310	0.016130	0.00264	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.58	-17.55	147.10	20.94	0	0	0	0
6224	6331	0.004670	0.019380	0.00329	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.28	-34.73	21.36	34.74	0	0	0	0
6225	6307	0.006690	0.029800	0.00437	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.32	5.52	9.33	-5.91	0	0	0	0
6227	6238	0.002320	0.016160	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.37	10.27	-59.29	-9.91	0	0	0	0
6227	6238	0.002320	0.016160	0.00264	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.37	10.27	-59.29	-9.91	0	0	0	0
6227	6330	0.014720	0.036000	0.00471	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.06	-21.22	-47.64	21.79	0	0	0	0
6229	6228	0.000110	0.013130	0.00000	1208.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-573.87	32.11	574.22	9.59	0	0	0	0
6298	6228	0.000220	0.002620	0.17409	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	574.92	-0.20	-574.22	-9.59	0	0	0	0
6230	6229	0.000610	0.036020	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-195.79	-47.12	196.03	61.74	0	0	0	0
6230	6229	0.000610	0.036020	0.00000	350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-195.79	-47.12	196.03	61.74	0	0	0	0
6277	6229	0.001470	0.014340	0.02760	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.77	-59.08	59.87	57.20	0	0	0	0
6230	6278	0.009000	0.054040	0.00733	140.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.30	7.28	6.31	-7.96	0	0	0	0
6232	6294	0.002520	0.016290	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.11	-13.69	80.28	14.46	0	0	0	0
6232	6294	0.002520	0.016290	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.11	-13.69	80.28	14.46	0	0	0	0
6235	6234	0.000060	0.004750	0.00000	1190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-569.81	-60.75	570.00	75.88	0	0	0	0
6236	6235	0.000750	0.029620	0.00000	406.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-247.14	-40.20	247.62	58.81	0	0	0	0
6236	6235	0.000750	0.029620	0.00000	406.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-247.14	-40.20	247.62	58.81	0	0	0	0
6325	6237	0.014180	0.058830	0.00998	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.13	7.31	27.24	-7.84	0	0	0	0
6237	8102	0.023830	0.143080	0.01942	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.08	0.25	23.21	-1.44	0	0	0	0
6238	6345	0.003830	0.022980	0.00312	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.23	-18.37	16.26	18.21	0	0	0	0
6240	6239	0.000280	0.012640	0.00000	1194.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-634.62	-114.97	635.76	166.27	0	0	0	0
6242	6239	0.000400	0.047130	0.00000	380.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	60.83	18.83	-60.81	-17.06	0	0	0	0
6243	6239	0.000240	0.019340	0.00000	690.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.49	45.89	-182.41	-39.56	0	0	0	0
6244	6239	0.000240	0.016370	0.00000	957.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	297.17	55.72	-296.97	-41.88	0	0	0	0
6245	6239	0.000210	0.013830	0.00000	965.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	297.17	64.31	-296.99	-52.49	0	0	0	0
6246	6239	0.000110	0.007110	0.00000	967.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	297.17	121.17	-297.06	-114.40	0	0	0	0
6247	6239	0.000140	0.008670	0.00000	694.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.82	93.32	-182.76	-89.94	0	0	0	0
6248	6239	0.000180	0.017490	0.00000	689.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.82	50.78	-182.76	-44.96	0	0	0	0
6249	6239	0.000460	0.025310	0.00000	685.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	182.82	35.11	-182.67	-27.00	0	0	0	0
6239	7414	0.001500	0.019000	1.24000	2000.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1143.63	200.11	1163.07	-84.70	0	0	0	0
6241	6240	0.001110	0.050880	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.71	-24.47	176.07	40.67	0	0	0	0
6241	6240	0.001110	0.050880	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.71	-24.47	176.07	40.67	0	0	0	0
6240	6287	0.002180	0.021280	0.04095	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	347.49	7.60	-344.92	13.32	0	0	0	0
6240	6321	0.004730	0.033810	0.06164	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.00	26.02	65.23	-30.63	0	0	0	0
6253	6329	0.015640	0.064880	0.01101	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.68	-12.22	-56.17	13.21	0	0	0	0
6255	6254	0.000040	0.004810	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-806.17	-160.60	806.43	192.31	0	0	0	0
6257	6254	0.000110	0.011470	0.00000	726.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.95	-9.89	-58.95	10.29	0	0	0	0
6258	6254	0.000370	0.021860	0.00000	731.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.96	-5.60	-106.92	8.01	0	0	0	0
6259	6254	0.000440	0.021420	0.00000	333.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6260	6254	0.000180	0.010380	0.00000	914.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	78.10	-11.57	-78.09	12.19	0	0	0	0
6292	6254	0.000070	0.001420	0.09917	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	871.06	93.96	-870.55	-93.89	0	0	0	0
6256	6255	0.000850	0.048350	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.90	-26.95	171.16	41.59	0	0	0	0
6256	6255	0.000850	0.048350	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.90	-26.95	171.16	41.59	0	0	0	0
6262	6319	0.012140	0.072870	0.00989	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.30	7.80	-32.17	-7.94	0	0	0	0
6264	6263	0.000810	0.033190	0.00000	120.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-84.05	-5.56	84.11	7.90	0	0	0	0
6321	6263	0.003950	0.038630	0.07433	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-221.05	25.10	222.99	-13.67	0	0	0	0
6263	7274	0.004520	0.046980	0.16009	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-304.36	28.63	308.55	-1.46	0	0	0	0
6266	6265	0.007030	0.240520	0.00000	29.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.50	1.72	-4.50	-1.67	0	0	0	0
6267	6265	0.019270	0.551790	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.20	2.73	-7.19	-2.42	0	0	0	0
6268	6265	0.008220	0.174070	0.00000	30.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	4.50	1.72	-4.50	-1.68	0	0	0	0
6269	6265	0.020700	0.590110	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.20	2.73	-7.19	-2.40	0	0	0	0
6270	6265	0.018250	0.324240	0.00000	47.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6271	6265	0.003360	0.139200	0.00000	42.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6272	6265	0.004550	0.190540	0.00000	35.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6273	6265	0.008630	0.262160	0.00000	32.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6274	6265	0.009020	0.417500	0.00000	39.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	8.40	3.20	-8.39	-2.88	0	0	0	0
6275	6324	0.004580	0.029550	0.00564	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.27	-13.54	53.42	13.91	0	0	0	0
6275	6324	0.004580	0.029550	0.00564	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.27	-13.54	53.42	13.91	0	0	0	0
6278	6277	0.000460	0.028310	0.00000	331.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-204.54	-43.89	204.74	56.38	0	0	0	0
6280	6279	0.001060	0.037180	0.00000	163.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.64	-19.09	121.80	24.65	0	0	0	0
6279	6299	0.002180	0.021350	0.04107	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.74	-9.95	50.80	6.24	0	0	0	0
6286	6285	0.000320	0.023600	0.00000	311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-195.10	38.96	195.22	-29.98	0	0	0	0
6328	6286	0.033100	0.080920	0.01060	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.95	-14.88	25.23	14.47	0	0	0	0
6288	6287	0.000580	0.038550	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-182.91	-33.36	183.12	46.99	0	0	0	0
6288	6287	0.000580	0.038550	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-182.91	-33.36	183.12	46.99	0	0	0	0
6288	6307	0.001990	0.013560	0.00231	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.13	16.06	-70.03	-15.56	0	0	0	0
6288	6307	0.001990	0.013560	0.00231	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.13	16.06	-70.03	-15.56	0	0	0	0
6288	6323	0.001300	0.008860	0.00151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.51	-6.29	-29.49	6.22	0	0	0	0
6288	6323	0.001300	0.008860	0.00151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.51	-6.29	-29.49	6.22	0	0	0	0
6290	6331	0.001750	0.012180	0.00199	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.15	-9.89	-82.03	10.54	0	0	0	0
6290	6331	0.001750	0.012180	0.00199	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	82.15	-9.89	-82.03	10.54	0	0	0	0
6293	6292	0.000200	0.014110	0.00000	1210.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-385.91	-74.93	386.21	96.29	0	0	0	0
6295	6292	0.000170	0.008960	0.00000	756.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.67	-22.89	-62.66	23.27	0	0	0	0
6296	6292	0.000130	0.007660	0.00000	762.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.67	-22.89	-62.66	23.22	0	0	0	0
6297	6292	0.000290	0.020840	0.00000	765.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	62.70	-15.02	-62.69	15.86	0	0	0	0
6294	6293	0.000580	0.024270	0.00000	217.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-175.87	-33.82	176.05	41.60	0	0	0	0
6294	6339	0.011290	0.027120	0.00368	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.32	4.89	-15.29	-5.19	0	0	0	0
6299	6298	0.000200	0.019390	0.00000	994.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-206.45	-3.26	206.54	11.22	0	0	0	0
6301	6298	0.000350	0.025410	0.00000	225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
6302	6298	0.000290	0.021620	0.00000	897.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	246.56	-27.44	-246.39	40.38	0	0	0	0
6303	6298	0.000100	0.007330	0.00000	887.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	213.83	-27.44	-213.78	30.72	0	0	0	0
6304	6298	0.000260	0.018160	0.00000	896.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	246.56	-27.44	-246.40	38.28	0	0	0	0
6305	6298	0.000370	0.021880	0.00000	904.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	246.56	-27.44	-246.34	40.53	0	0	0	0
6300	6299	0.001890	0.066920	0.00000	181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-65.51	-9.28	65.59	12.15	0	0	0	0
6309	6308	0.000860	0.062710	0.00000	122.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-102.14	-12.66	102.23	19.24	0	0	0	0
6310	6312	0.002220	0.015480	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.20	-24.11	92.40	25.25	0	0	0	0
6310	6312	0.002220	0.015480	0.00253	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-92.20	-24.11	92.40	25.25	0	0	0	0
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.43	35.68	162.83	-33.13	0	0	0	0
6320	6312	0.001480	0.010080	0.00171	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.43	35.68	162.83	-33.13	0	0	0	0
6316	6315	0.001430	0.076500	0.00000	251.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-17.24	3.20	17.24	-2.97	0	0	0	0
6343	6315	0.005420	0.038700	0.07055	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.39	-14.82	34.46	8.17	0	0	0	0
6317	6316	0.001810	0.067830	0.00000	189.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.12	-14.24	38.15	15.36	0	0	0	0
6318	6317	0.001920	0.080140	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.09	-12.91	38.12	14.24	0	0	0	0
6319	6318	0.002210	0.058120	0.00000	163.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-38.06	-11.95	38.09	12.91	0	0	0	0
6324	6320	0.005530	0.024160	0.00368	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.66	-64.03	64.11	65.66	0	0	0	0
6322	6321	0.001140	0.030570	0.00000	249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-155.54	1.82	155.82	5.53	0	0	0	0
8140	6326	0.027060	0.066150	0.00866	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.70	3.29	6.72	-4.10	0	0	0	0
6336	6328	0.020090	0.120650	0.01637	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.01	-8.50	-2.99	6.96	0	0	0	0
6334	6333	0.000330	0.016650	0.00000	1094.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-290.04	-9.94	290.31	23.55	0	0	0	0
6335	6334	0.000630	0.034350	0.00000	271.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-207.19	-52.63	207.48	68.55	0	0	0	0
6341	7202	0.014050	0.062620	0.00918	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.67	19.43	-31.47	-19.47	0	0	0	0
6343	6342	0.000250	0.016790	0.00000	1137.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-251.98	-47.45	252.14	58.40	0	0	0	0
6344	6343	0.000280	0.016110	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-225.15	-25.99	225.30	34.29	0	0	0	0
6344	6343	0.000280	0.016110	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-225.15	-25.99	225.30	34.29	0	0	0	0
6343	6350	0.002920	0.020860	0.03803	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-147.38	-29.93	148.03	30.72	0	0	0	0
6343	6354	0.001110	0.007900	0.01439	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.02	6.66	-65.97	-7.77	0	0	0	0
6344	6353	0.002110	0.014400	0.00245	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.76	3.50	-145.31	-0.67	0	0	0	0
6344	6353	0.002110	0.014400	0.00245	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	145.76	3.50	-145.31	-0.67	0	0	0	0
6350	6349	0.000190	0.012290	0.00000	1150.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-327.20	-92.97	327.41	106.79	0	0	0	0
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.25	-21.16	120.52	31.15	0	0	0	0
6351	6350	0.001790	0.066370	0.00000	155.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.25	-21.16	120.52	31.15	0	0	0	0
6350	6359	0.008160	0.058270	0.10623	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.77	-3.90	71.16	-4.26	0	0	0	0
6355	6354	0.000760	0.027530	0.00000	193.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-90.57	-11.79	90.64	14.09	0	0	0	0
6355	6354	0.000760	0.027530	0.00000	193.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-90.57	-11.79	90.64	14.09	0	0	0	0
6360	6359	0.002880	0.108620	0.00000	136.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-5.89	-20.11	5.90	20.59	0	0	0	0
7044	7001	0.007530	0.043000	0.00646	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.92	0.05	-4.92	-0.69	0	0	0	0
7149	7001	0.026710	0.065300	0.00855	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.44	-10.21	-23.27	9.78	0	0	0	0
7001	7337	0.043140	0.103620	0.01406	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.89	-11.73	-18.68	10.82	0	0	0	0
7003	7002	0.000220	0.014900	0.00000	1299.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-527.33	-75.84	527.94	116.83	0	0	0	0
7005	7002	0.000410	0.024930	0.00000	630.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.54	38.38	-162.44	-31.95	0	0	0	0
7006	7002	0.000120	0.014170	0.00000	626.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.54	67.22	-162.51	-63.17	0	0	0	0
7007	7002	0.000340	0.021350	0.00000	639.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.54	44.40	-162.46	-38.79	0	0	0	0
7008	7002	0.000450	0.022450	0.00000	629.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.54	41.68	-162.43	-35.84	0	0	0	0
7009	7002	0.000490	0.024990	0.00000	625.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	162.54	37.78	-162.42	-31.35	0	0	0	0
7104	7002	0.000030	0.000700	0.04887	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1221.22	-7.89	-1220.80	12.52	0	0	0	0
7002	7227	0.000360	0.007310	0.51017	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1188.00	42.01	-1183.21	1.47	0	0	0	0
7366	7002	0.000160	0.001890	0.12566	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-316.95	-41.26	317.11	29.73	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.36	-3.77	238.86	23.38	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.36	-3.77	238.86	23.38	0	0	0	0
7004	7003	0.000900	0.035120	0.00000	386.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-238.36	-3.77	238.86	23.38	0	0	0	0
7003	7264	0.002250	0.016080	0.02932	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-189.24	5.71	190.02	-3.16	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.32	55.33	144.78	-52.34	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.32	55.33	144.78	-52.34	0	0	0	0
7075	7004	0.001990	0.013860	0.00227	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-144.32	55.33	144.78	-52.34	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.52	3.53	90.69	-2.70	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.52	3.53	90.69	-2.70	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.52	3.53	90.69	-2.70	0	0	0	0
7004	7106	0.002100	0.013530	0.00258	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-90.52	3.53	90.69	-2.70	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.30	30.45	-139.10	-22.95	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.30	30.45	-139.10	-22.95	0	0	0	0
7004	7345	0.005910	0.040350	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	140.30	30.45	-139.10	-22.95	0	0	0	0
7010	7182	0.018960	0.113850	0.01545	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.08	6.49	34.32	-6.55	0	0	0	0
7010	7202	0.005530	0.022940	0.00389	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.46	-9.64	-4.46	9.29	0	0	0	0
7233	7010	0.004250	0.017630	0.00299	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.95	1.03	13.96	-1.29	0	0	0	0
7254	7011	0.008990	0.040080	0.00588	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.93	-13.30	-10.90	12.82	0	0	0	0
7011	7300	0.005670	0.024800	0.00378	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.89	-22.96	24.95	22.84	0	0	0	0
7012	7116	0.005310	0.036270	0.00617	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.48	-3.50	-33.42	3.33	0	0	0	0
7343	7012	0.006030	0.041980	0.00686	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.49	-3.36	-34.42	3.23	0	0	0	0
7013	7201	0.004330	0.030200	0.00494	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.10	-37.07	88.50	39.39	0	0	0	0
7013	7201	0.004330	0.030200	0.00494	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.10	-37.07	88.50	39.39	0	0	0	0
7013	7425	0.003000	0.020910	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.14	35.03	-38.06	-34.79	0	0	0	0
7015	7014	0.009810	0.216650	0.00000	43.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7014	7100	0.004760	0.032490	0.00553	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.17	1.77	59.34	-1.14	0	0	0	0
7014	7100	0.004760	0.032490	0.00553	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.17	1.77	59.34	-1.14	0	0	0	0
7014	7124	0.016060	0.038570	0.00523	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.50	-4.22	-8.48	3.74	0	0	0	0
7014	7217	0.004150	0.023710	0.00356	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.03	-14.29	-56.89	14.78	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.15	2.82	-122.12	3.46	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.15	2.82	-122.12	3.46	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.15	2.82	-122.12	3.46	0	0	0	0
7016	7365	0.006800	0.046420	0.00790	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	123.15	2.82	-122.12	3.46	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.87	8.38	-106.64	-7.05	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.87	8.38	-106.64	-7.05	0	0	0	0
7368	7016	0.002000	0.013690	0.00233	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.87	8.38	-106.64	-7.05	0	0	0	0
7016	7402	0.003140	0.021440	0.00365	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.12	-7.19	129.65	10.42	0	0	0	0
7016	7402	0.003140	0.021440	0.00365	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-129.12	-7.19	129.65	10.42	0	0	0	0
7089	7017	0.004400	0.018260	0.00310	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.11	105.66	52.71	-103.48	0	0	0	0
7017	7183	0.007370	0.044220	0.00600	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.50	-61.38	-11.22	62.50	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.38	6.72	139.56	0.61	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.38	6.72	139.56	0.61	0	0	0	0
7017	7229	0.006040	0.041290	0.00702	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-138.38	6.72	139.56	0.61	0	0	0	0
7017	7241	0.003820	0.016690	0.00254	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.35	47.32	-47.17	-46.81	0	0	0	0
7017	7385	0.002980	0.019220	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.88	29.44	-83.65	-28.26	0	0	0	0
7017	7385	0.002980	0.019220	0.00367	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.88	29.44	-83.65	-28.26	0	0	0	0
7019	7018	0.000950	0.043410	0.00000	383.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-44.00	-14.16	44.02	15.06	0	0	0	0
7021	7018	0.000690	0.053210	0.00000	311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	22.34	11.40	-22.33	-11.08	0	0	0	0
7022	7018	0.000700	0.056670	0.00000	328.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.27	24.13	-47.25	-22.64	0	0	0	0
7023	7018	0.000560	0.034860	0.00000	326.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.27	24.13	-47.25	-23.21	0	0	0	0
7024	7018	0.000190	0.011660	0.00000	456.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	94.54	48.25	-94.52	-47.01	0	0	0	0
7025	7018	0.000940	0.070020	0.00000	223.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7042	7018	0.000220	0.002650	0.17583	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	844.10	-64.97	-842.60	64.69	0	0	0	0
7018	7414	0.000390	0.004680	0.31080	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-276.24	29.06	276.53	-58.04	0	0	0	0
7020	7019	0.000760	0.043190	0.00000	244.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.59	-6.38	114.69	11.94	0	0	0	0
7043	7019	0.002250	0.016070	0.02930	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.97	-0.33	-100.75	-1.12	0	0	0	0
7019	7274	0.003320	0.023680	0.04318	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.07	3.34	-30.04	-7.58	0	0	0	0
7026	7072	0.003200	0.020670	0.00394	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.49	25.58	35.55	-25.59	0	0	0	0
7026	7072	0.003200	0.020670	0.00394	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.49	25.58	35.55	-25.59	0	0	0	0
7026	7259	0.011250	0.072650	0.01386	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.89	3.32	-55.54	-2.47	0	0	0	0
7273	7026	0.005480	0.038200	0.00624	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.22	33.24	-14.15	-33.39	0	0	0	0
7273	7026	0.005480	0.038200	0.00624	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	14.22	33.24	-14.15	-33.39	0	0	0	0
7027	7157	0.002280	0.015590	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-126.32	4.37	126.69	-2.09	0	0	0	0
7027	7157	0.002280	0.015590	0.00265	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-126.32	4.37	126.69	-2.09	0	0	0	0
7027	7234	0.004310	0.018860	0.00287	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.72	-24.73	-84.38	25.95	0	0	0	0
7027	7245	0.009740	0.042590	0.00649	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.30	-12.88	-47.07	13.28	0	0	0	0
7027	7431	0.015000	0.066870	0.00981	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.40	-2.07	-11.38	1.20	0	0	0	0
7147	7028	0.001100	0.007680	0.00126	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.34	-135.51	-109.00	137.71	0	0	0	0
7147	7028	0.001100	0.007680	0.00126	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	109.34	-135.51	-109.00	137.71	0	0	0	0
7028	7220	0.003810	0.022890	0.00311	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.46	84.53	-36.14	-82.93	0	0	0	0
7028	7240	0.006420	0.015680	0.00205	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.32	49.22	-70.84	-48.27	0	0	0	0
7028	7330	0.011830	0.028410	0.00385	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.22	59.79	-32.67	-58.87	0	0	0	0
7030	7029	0.001150	0.085580	0.00000	126.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-77.68	0.91	77.75	4.12	0	0	0	0
7031	7029	0.004160	0.185600	0.00000	107.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	29.10	0.00	-29.07	1.52	0	0	0	0
7032	7029	0.006980	0.231960	0.00000	73.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	0.00	-7.50	0.13	0	0	0	0
7033	7029	0.005660	0.214390	0.00000	84.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.50	0.00	-7.50	0.12	0	0	0	0
7034	7029	0.004620	0.306030	0.00000	63.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7274	7029	0.004980	0.035560	0.06482	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.67	6.84	95.11	-10.38	0	0	0	0
7029	7407	0.003740	0.026690	0.04866	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-150.57	13.24	151.41	-12.34	0	0	0	0
7415	7029	0.002210	0.015790	0.02879	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.76	5.85	21.77	-8.74	0	0	0	0
7036	7035	0.000360	0.020390	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-217.11	-48.98	217.29	59.16	0	0	0	0
7040	7035	0.007560	0.054020	0.09848	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.75	-12.20	-191.95	22.13	0	0	0	0
7056	7035	0.002170	0.015470	0.02821	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.73	-39.14	-72.58	37.32	0	0	0	0
7035	7390	0.001540	0.015050	0.02896	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.59	-85.01	-25.48	83.16	0	0	0	0
7035	8031	0.005260	0.051460	0.09901	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.65	-33.61	-21.58	24.06	0	0	0	0
7036	7128	0.005000	0.022280	0.00327	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.97	-1.45	-28.92	1.31	0	0	0	0
7431	7036	0.004480	0.031230	0.00511	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.81	-11.87	47.92	12.14	0	0	0	0
7431	7036	0.004480	0.031230	0.00511	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.81	-11.87	47.92	12.14	0	0	0	0
7038	7037	0.000160	0.009950	0.00000	1055.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-277.28	-123.94	277.43	132.98	0	0	0	0
7047	7037	0.000240	0.002930	0.19466	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-276.18	-47.32	276.35	29.28	0	0	0	0
7037	7428	0.000600	0.012320	0.85919	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-553.78	-162.26	555.63	108.98	0	0	0	0
7039	7038	0.000840	0.026180	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.64	-11.78	300.40	35.38	0	0	0	0
7039	7038	0.000840	0.026180	0.00000	420.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.64	-11.78	300.40	35.38	0	0	0	0
7126	7038	0.000890	0.009240	0.03147	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	181.21	3.01	-180.92	-3.23	0	0	0	0
7126	7038	0.000890	0.009240	0.03147	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	181.21	3.01	-180.92	-3.23	0	0	0	0
7038	7184	0.002470	0.024190	0.04653	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-309.29	1.66	311.62	16.38	0	0	0	0
7409	7038	0.000600	0.006220	0.02121	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.63	-29.23	173.81	28.99	0	0	0	0
7409	7038	0.000600	0.006220	0.02121	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-173.63	-29.23	173.81	28.99	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.60	-1.22	-103.30	3.04	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.60	-1.22	-103.30	3.04	0	0	0	0
7039	7101	0.002850	0.019880	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.60	-1.22	-103.30	3.04	0	0	0	0
7039	7397	0.029040	0.069770	0.00947	240.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.96	-39.51	-51.70	41.58	0	0	0	0
7041	7040	0.000890	0.033620	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.39	-19.87	194.73	32.64	0	0	0	0
7041	7040	0.000890	0.033620	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.39	-19.87	194.73	32.64	0	0	0	0
7040	7077	0.002080	0.021590	0.07357	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-292.11	-26.54	293.85	36.95	0	0	0	0
7040	7077	0.002080	0.021590	0.07357	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-292.11	-26.54	293.85	36.95	0	0	0	0
7041	7238	0.013730	0.061210	0.00898	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.16	-32.08	-42.77	32.90	0	0	0	0
7394	7041	0.007760	0.053030	0.00902	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.61	-14.86	125.87	22.61	0	0	0	0
7394	7041	0.007760	0.053030	0.00902	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.61	-14.86	125.87	22.61	0	0	0	0
7043	7042	0.000080	0.009080	0.00000	1048.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-276.82	-44.38	276.88	51.26	0	0	0	0
7045	7042	0.000290	0.019510	0.00000	729.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	187.92	37.10	-187.82	-30.36	0	0	0	0
7046	7042	0.000130	0.009000	0.00000	716.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	187.92	78.22	-187.87	-74.70	0	0	0	0
7058	7042	0.000600	0.007310	0.48578	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	748.59	-129.14	-745.29	118.77	0	0	0	0
7044	7043	0.001240	0.056160	0.00000	137.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-89.48	-30.07	89.59	35.08	0	0	0	0
7044	7416	0.019740	0.048240	0.00632	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.09	-5.30	40.41	5.45	0	0	0	0
7048	7047	0.000110	0.008190	0.00000	1125.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-474.71	-108.02	474.97	127.10	0	0	0	0
7199	7047	0.000240	0.002940	0.19535	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	198.90	60.71	-198.79	-79.77	0	0	0	0
7049	7048	0.000680	0.026530	0.00000	466.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-314.01	-1.83	314.68	27.85	0	0	0	0
7049	7048	0.000680	0.026530	0.00000	466.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-314.01	-1.83	314.68	27.85	0	0	0	0
7228	7048	0.000680	0.006650	0.01279	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.80	-17.55	-8.80	16.28	0	0	0	0
7342	7048	0.001340	0.013090	0.02519	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	146.14	-35.69	-145.84	36.05	0	0	0	0
7049	7089	0.006710	0.046770	0.00764	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.97	-24.98	-62.67	26.34	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.57	19.45	93.97	-17.20	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.57	19.45	93.97	-17.20	0	0	0	0
7315	7049	0.004360	0.030390	0.00497	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.57	19.45	93.97	-17.20	0	0	0	0
7050	7090	0.003510	0.022690	0.00433	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.32	-2.94	37.37	2.85	0	0	0	0
7050	7090	0.003510	0.022690	0.00433	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.32	-2.94	37.37	2.85	0	0	0	0
7050	7251	0.010930	0.047810	0.00728	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.62	-14.52	-2.59	13.92	0	0	0	0
7051	7086	0.010630	0.046500	0.00708	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.61	20.82	66.12	-19.26	0	0	0	0
7051	7181	0.006310	0.036050	0.00542	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.72	16.90	-60.47	-15.96	0	0	0	0
7276	7051	0.003830	0.016760	0.00255	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.65	111.93	12.13	-110.10	0	0	0	0
7051	7365	0.001820	0.012430	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.02	16.25	74.12	-15.73	0	0	0	0
7051	7365	0.001820	0.012430	0.00211	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.02	16.25	74.12	-15.73	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.67	6.60	127.17	2.61	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.67	6.60	127.17	2.61	0	0	0	0
7052	7053	0.009390	0.064130	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.67	6.60	127.17	2.61	0	0	0	0
7052	7183	0.008580	0.038220	0.00560	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.68	-88.33	-94.21	94.31	0	0	0	0
7052	7221	0.009690	0.040200	0.00682	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.49	1.08	-53.21	-0.58	0	0	0	0
7256	7052	0.002560	0.016550	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.48	-18.26	60.58	18.62	0	0	0	0
7256	7052	0.002560	0.016550	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-60.48	-18.26	60.58	18.62	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.50	-12.62	163.06	16.34	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.50	-12.62	163.06	16.34	0	0	0	0
7053	7348	0.002160	0.015070	0.00246	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-162.50	-12.62	163.06	16.34	0	0	0	0
7054	7086	0.010350	0.062170	0.00844	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.23	-2.96	51.51	3.84	0	0	0	0
7243	7054	0.005580	0.036010	0.00687	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.16	24.73	-62.90	-23.71	0	0	0	0
7054	7387	0.005660	0.032300	0.00485	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.28	0.36	-21.26	-0.68	0	0	0	0
7055	7124	0.003570	0.024390	0.00415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.59	17.80	-98.22	-15.73	0	0	0	0
7055	7124	0.003570	0.024390	0.00415	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	98.59	17.80	-98.22	-15.73	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.11	-0.44	-149.80	2.49	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.11	-0.44	-149.80	2.49	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.11	-0.44	-149.80	2.49	0	0	0	0
7188	7055	0.001400	0.009780	0.00160	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	150.11	-0.44	-149.80	2.49	0	0	0	0
7250	7055	0.001460	0.010010	0.00170	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.61	38.98	151.97	-36.68	0	0	0	0
7250	7055	0.001460	0.010010	0.00170	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-151.61	38.98	151.97	-36.68	0	0	0	0
7057	7056	0.001610	0.049760	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-160.80	-25.92	161.24	39.54	0	0	0	0
7056	7156	0.002870	0.020470	0.03732	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.13	25.67	74.30	-28.15	0	0	0	0
7056	7160	0.001870	0.019440	0.06623	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-248.94	-15.30	250.09	20.57	0	0	0	0
7056	7420	0.001300	0.009300	0.01695	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	89.10	-10.77	-89.00	9.81	0	0	0	0
7215	7057	0.002230	0.015570	0.00254	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.33	1.94	27.35	-2.07	0	0	0	0
7215	7057	0.002230	0.015570	0.00254	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-27.33	1.94	27.35	-2.07	0	0	0	0
7059	7058	0.000200	0.016030	0.00000	605.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-151.01	2.71	151.05	0.81	0	0	0	0
7061	7058	0.000300	0.024490	0.00000	535.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.09	-12.75	-67.07	13.86	0	0	0	0
7062	7058	0.000300	0.022390	0.00000	531.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.09	-12.75	-67.07	13.76	0	0	0	0
7063	7058	0.000390	0.024170	0.00000	527.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	67.09	-12.75	-67.07	13.84	0	0	0	0
7064	7058	0.000170	0.018510	0.00000	530.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.17	-12.75	-83.16	14.02	0	0	0	0
7065	7058	0.000310	0.020350	0.00000	520.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	83.17	-12.75	-83.15	14.15	0	0	0	0
7066	7058	0.000300	0.021880	0.00000	542.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	68.10	-12.75	-68.09	13.77	0	0	0	0
7058	7095	0.000640	0.007710	0.51240	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1591.21	351.78	1607.71	-205.56	0	0	0	0
7406	7058	0.000060	0.000730	0.04856	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1126.41	311.39	1127.20	-306.84	0	0	0	0
7060	7059	0.001680	0.059480	0.00000	188.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-66.20	5.56	66.27	-3.04	0	0	0	0
7059	7407	0.000620	0.004440	0.00809	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	84.73	0.33	-84.69	-0.86	0	0	0	0
7129	7060	0.011910	0.053060	0.00778	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.69	7.01	66.20	-5.56	0	0	0	0
7067	7245	0.008290	0.047340	0.00711	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.14	-34.07	12.25	34.02	0	0	0	0
7067	7291	0.007480	0.042740	0.00642	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-9.53	6.82	9.54	-7.37	0	0	0	0
7067	7344	0.010020	0.024490	0.00321	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.01	3.82	61.41	-3.16	0	0	0	0
7069	7068	0.002300	0.071540	0.00000	145.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-96.70	-9.46	96.92	16.20	0	0	0	0
7305	7068	0.002100	0.020500	0.03945	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	97.11	14.06	-96.92	-16.20	0	0	0	0
7069	7413	0.013120	0.058460	0.00857	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	45.54	-5.03	-45.27	5.40	0	0	0	0
7070	7100	0.006210	0.043240	0.00707	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.80	-2.61	-25.76	2.21	0	0	0	0
7070	7257	0.006190	0.035380	0.00532	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.35	7.29	-15.33	-7.71	0	0	0	0
7070	7317	0.005280	0.036070	0.00614	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.69	-0.13	41.78	0.17	0	0	0	0
7070	7398	0.002380	0.010630	0.00156	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-100.50	-33.18	100.77	34.24	0	0	0	0
7123	7071	0.011900	0.028580	0.00388	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.20	-12.93	-24.11	12.77	0	0	0	0
7408	7071	0.034820	0.085110	0.01114	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.15	13.24	20.36	-13.83	0	0	0	0
7072	7084	0.003440	0.023950	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.76	9.09	94.06	-7.37	0	0	0	0
7072	7084	0.003440	0.023950	0.00391	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.76	9.09	94.06	-7.37	0	0	0	0
7074	7073	0.000620	0.037760	0.00000	185.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-121.56	-7.96	121.65	13.47	0	0	0	0
7171	7073	0.002200	0.015750	0.02871	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.96	0.68	44.00	-3.33	0	0	0	0
7205	7073	0.004020	0.039290	0.07559	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.73	12.82	-165.66	-10.14	0	0	0	0
7405	7074	0.004990	0.020670	0.00351	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-52.29	11.86	52.43	-11.63	0	0	0	0
7075	7387	0.011670	0.079760	0.01357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.10	31.03	-97.87	-23.97	0	0	0	0
7075	7387	0.011670	0.079760	0.01357	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.10	31.03	-97.87	-23.97	0	0	0	0
7075	7398	0.005920	0.038230	0.00729	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.95	39.06	-36.78	-38.71	0	0	0	0
7075	7398	0.005920	0.038230	0.00729	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.95	39.06	-36.78	-38.71	0	0	0	0
7077	7076	0.000070	0.004590	0.00000	1233.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-936.45	-145.28	937.05	184.44	0	0	0	0
7079	7076	0.000240	0.016750	0.00000	855.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	159.89	37.81	-159.83	-33.63	0	0	0	0
7080	7076	0.000370	0.021470	0.00000	857.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	165.51	29.60	-165.42	-23.99	0	0	0	0
7081	7076	0.000300	0.021660	0.00000	863.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	165.51	29.93	-165.43	-24.27	0	0	0	0
7082	7076	0.000280	0.017190	0.00000	847.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	165.51	36.62	-165.44	-32.05	0	0	0	0
7204	7076	0.000140	0.001720	0.11430	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	841.77	-77.09	-840.83	76.36	0	0	0	0
7076	7422	0.000610	0.007410	0.49226	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	559.90	-146.86	-558.03	116.67	0	0	0	0
7078	7077	0.001100	0.045620	0.00000	220.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.44	-16.01	180.80	30.58	0	0	0	0
7077	7282	0.001250	0.008960	0.01633	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	167.96	40.80	-167.60	-39.95	0	0	0	0
7206	7078	0.008280	0.036920	0.00541	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	22.77	11.29	-22.72	-11.61	0	0	0	0
7078	7279	0.002730	0.018630	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.58	13.81	-101.30	-12.23	0	0	0	0
7078	7279	0.002730	0.018630	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	101.58	13.81	-101.30	-12.23	0	0	0	0
7084	7083	0.000530	0.030030	0.00000	355.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-201.43	-23.05	201.65	35.30	0	0	0	0
7084	7083	0.000530	0.030030	0.00000	355.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-201.43	-23.05	201.65	35.30	0	0	0	0
7083	7105	0.002330	0.022800	0.04386	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-87.69	-7.08	87.87	4.27	0	0	0	0
7083	7171	0.001930	0.018850	0.03628	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.73	-7.56	-122.45	6.61	0	0	0	0
7083	7184	0.006060	0.043260	0.07887	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.98	-0.54	71.28	-5.46	0	0	0	0
7083	7264	0.001300	0.012720	0.02448	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-360.72	-1.65	362.36	15.23	0	0	0	0
7423	7083	0.001730	0.012350	0.02252	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.69	51.78	-6.64	-53.77	0	0	0	0
7085	7244	0.010570	0.073670	0.01204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.04	2.04	-43.83	-1.78	0	0	0	0
7085	7244	0.010570	0.073670	0.01204	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.04	2.04	-43.83	-1.78	0	0	0	0
7412	7085	0.003050	0.021250	0.00347	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.15	2.73	-46.09	-2.62	0	0	0	0
7412	7085	0.003050	0.021250	0.00347	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.15	2.73	-46.09	-2.62	0	0	0	0
7086	7222	0.005490	0.022790	0.00387	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.02	-1.27	-25.98	1.06	0	0	0	0
7086	7419	0.010030	0.064800	0.01236	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.55	0.78	99.55	4.44	0	0	0	0
7086	7419	0.010030	0.064800	0.01236	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-98.55	0.78	99.55	4.44	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.56	0.13	154.27	4.09	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.56	0.13	154.27	4.09	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.56	0.13	154.27	4.09	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.56	0.13	154.27	4.09	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.56	0.13	154.27	4.09	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.56	0.13	154.27	4.09	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.56	0.13	154.27	4.09	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.56	0.13	154.27	4.09	0	0	0	0
7087	7127	0.003010	0.019450	0.00371	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-153.56	0.13	154.27	4.09	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.94	20.93	-157.88	-14.00	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.94	20.93	-157.88	-14.00	0	0	0	0
7087	7221	0.004120	0.028720	0.00469	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	158.94	20.93	-157.88	-14.00	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.20	-17.00	-165.73	20.00	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.20	-17.00	-165.73	20.00	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.20	-17.00	-165.73	20.00	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.20	-17.00	-165.73	20.00	0	0	0	0
7087	7336	0.001670	0.011430	0.00194	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	166.20	-17.00	-165.73	20.00	0	0	0	0
7088	7116	0.018940	0.084390	0.01238	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.55	-1.74	10.57	0.66	0	0	0	0
7088	7147	0.018020	0.074750	0.01268	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.02	-21.83	48.55	22.77	0	0	0	0
7237	7088	0.012490	0.054660	0.00832	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.72	5.31	-42.48	-5.05	0	0	0	0
7089	7388	0.006790	0.028180	0.00478	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.40	66.69	7.70	-65.92	0	0	0	0
7089	7427	0.005700	0.024920	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.10	104.59	-51.34	-101.63	0	0	0	0
7090	7421	0.003010	0.020550	0.00350	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.27	-4.81	44.34	4.89	0	0	0	0
7090	7421	0.003010	0.020550	0.00350	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.27	-4.81	44.34	4.89	0	0	0	0
7091	7226	0.007300	0.043860	0.00595	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.31	65.66	35.71	-63.91	0	0	0	0
7091	7259	0.005870	0.040910	0.00669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.19	66.12	76.77	-62.78	0	0	0	0
7091	7259	0.005870	0.040910	0.00669	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.19	66.12	76.77	-62.78	0	0	0	0
7091	7418	0.022560	0.054200	0.00736	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.99	47.16	23.60	-46.46	0	0	0	0
7092	7216	0.005950	0.014540	0.00190	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.39	3.43	-48.24	-3.26	0	0	0	0
7092	7250	0.004370	0.018130	0.00308	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.81	-30.69	60.01	31.22	0	0	0	0
7092	7258	0.002240	0.009800	0.00149	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.83	8.62	95.04	-7.85	0	0	0	0
7092	7330	0.004140	0.018460	0.00271	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.75	-5.92	-26.72	5.80	0	0	0	0
7092	7384	0.003560	0.020360	0.00306	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.27	13.45	-40.21	-13.37	0	0	0	0
7221	7093	0.002370	0.015300	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.74	11.45	-72.61	-10.88	0	0	0	0
7221	7093	0.002370	0.015300	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.74	11.45	-72.61	-10.88	0	0	0	0
7093	7225	0.009900	0.043310	0.00660	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.50	-8.14	-60.12	9.17	0	0	0	0
7241	7093	0.008310	0.020300	0.00266	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.07	10.16	31.16	-10.19	0	0	0	0
7093	7258	0.015890	0.038180	0.00518	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.60	9.17	56.12	-8.42	0	0	0	0
7094	7276	0.003410	0.014140	0.00240	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.57	-51.61	74.85	52.53	0	0	0	0
7094	7388	0.010290	0.024710	0.00335	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.12	29.88	2.21	-29.99	0	0	0	0
7096	7095	0.000220	0.013260	0.00000	846.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-298.32	48.62	298.52	-36.80	0	0	0	0
7098	7095	0.000280	0.029860	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1240.67	199.11	-1236.25	272.35	0	0	0	0
7099	7095	0.000220	0.011030	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	1350.52	6.01	-1346.51	195.17	0	0	0	0
7304	7095	0.000710	0.008550	0.56788	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-673.05	208.54	676.52	-225.16	0	0	0	0
7097	7096	0.000970	0.051730	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-58.89	2.19	58.92	-0.44	0	0	0	0
7261	7096	0.002700	0.019280	0.03515	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-237.84	55.75	239.40	-48.18	0	0	0	0
7097	7153	0.034080	0.083310	0.01091	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.89	-2.19	-57.73	3.91	0	0	0	0
7100	7103	0.001990	0.013840	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.64	-9.12	-41.60	9.15	0	0	0	0
7100	7103	0.001990	0.013840	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.64	-9.12	-41.60	9.15	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.80	-3.27	93.95	4.16	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.80	-3.27	93.95	4.16	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.80	-3.27	93.95	4.16	0	0	0	0
7100	7144	0.001740	0.012120	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.80	-3.27	93.95	4.16	0	0	0	0
7100	7222	0.001950	0.013310	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.42	6.88	-68.33	-6.46	0	0	0	0
7100	7222	0.001950	0.013310	0.00226	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	68.42	6.88	-68.33	-6.46	0	0	0	0
7101	7183	0.008370	0.037290	0.00547	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.85	-76.38	-60.05	79.40	0	0	0	0
7101	7386	0.009720	0.042540	0.00648	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.53	7.07	-36.39	-7.11	0	0	0	0
7102	7177	0.003700	0.023900	0.00456	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.46	-8.19	83.73	9.50	0	0	0	0
7102	7177	0.003700	0.023900	0.00456	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.46	-8.19	83.73	9.50	0	0	0	0
7290	7102	0.005510	0.022850	0.00388	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.71	17.34	48.86	-17.08	0	0	0	0
7103	7255	0.005980	0.026140	0.00398	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.83	-8.42	37.92	8.43	0	0	0	0
7103	7381	0.019100	0.046690	0.00611	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.39	-26.49	-61.50	28.07	0	0	0	0
7105	7104	0.000120	0.011940	0.00000	1312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-690.16	-88.14	690.72	144.05	0	0	0	0
7107	7104	0.000160	0.010120	0.00000	592.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	149.58	76.35	-149.54	-73.70	0	0	0	0
7108	7104	0.000660	0.045400	0.00000	335.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.86	20.02	-50.84	-18.76	0	0	0	0
7109	7104	0.000380	0.037670	0.00000	339.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	50.86	24.30	-50.85	-23.19	0	0	0	0
7110	7104	0.000180	0.018950	0.00000	731.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	49.93	-195.39	-42.80	0	0	0	0
7111	7104	0.000200	0.019420	0.00000	743.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	48.69	-195.38	-41.40	0	0	0	0
7112	7104	0.000160	0.011750	0.00000	740.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	77.51	-195.39	-72.71	0	0	0	0
7113	7104	0.000310	0.022700	0.00000	748.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	41.78	-195.34	-33.40	0	0	0	0
7114	7104	0.000180	0.010980	0.00000	752.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	82.31	-195.38	-77.74	0	0	0	0
7115	7104	0.000160	0.010980	0.00000	744.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	195.45	82.67	-195.39	-78.09	0	0	0	0
7130	7104	0.000050	0.001020	0.07092	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	488.63	-329.84	-488.46	325.65	0	0	0	0
7106	7105	0.000510	0.033450	0.00000	354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-227.42	-7.64	227.68	24.61	0	0	0	0
7106	7105	0.000510	0.033450	0.00000	354.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-227.42	-7.64	227.68	24.61	0	0	0	0
7105	7187	0.002430	0.023730	0.04566	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	157.35	21.04	-156.76	-19.91	0	0	0	0
7105	7205	0.002020	0.019790	0.03807	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-146.15	-22.78	146.58	22.99	0	0	0	0
7105	7332	0.000740	0.007250	0.01395	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	135.74	36.41	-135.59	-36.45	0	0	0	0
7116	7340	0.014090	0.061600	0.00938	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.07	-9.88	-29.92	9.62	0	0	0	0
7116	7364	0.028970	0.069590	0.00944	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.39	2.44	19.50	-3.06	0	0	0	0
7242	7117	0.002140	0.014920	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.45	-21.96	75.59	22.67	0	0	0	0
7242	7117	0.002140	0.014920	0.00244	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-75.45	-21.96	75.59	22.67	0	0	0	0
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-154.36	-25.83	154.88	29.15	0	0	0	0
7117	7292	0.002080	0.014240	0.00242	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-154.36	-25.83	154.88	29.15	0	0	0	0
7117	7395	0.004040	0.027610	0.00470	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.76	-8.74	-36.70	8.68	0	0	0	0
7117	7395	0.004040	0.027610	0.00470	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.76	-8.74	-36.70	8.68	0	0	0	0
7177	7118	0.002720	0.018560	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.31	15.01	-70.16	-14.33	0	0	0	0
7177	7118	0.002720	0.018560	0.00316	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	70.31	15.01	-70.16	-14.33	0	0	0	0
7118	7404	0.005500	0.037590	0.00640	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.18	-5.67	-19.15	5.21	0	0	0	0
7144	7119	0.001760	0.012290	0.00201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.15	1.99	-77.04	-1.45	0	0	0	0
7144	7119	0.001760	0.012290	0.00201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	77.15	1.99	-77.04	-1.45	0	0	0	0
7119	7259	0.011920	0.028650	0.00389	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.38	-37.05	-23.14	37.22	0	0	0	0
7119	7318	0.004420	0.019710	0.00289	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.00	25.86	-80.67	-24.69	0	0	0	0
7121	7120	0.009400	0.185290	0.00000	41.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7122	7120	0.006620	0.192980	0.00000	46.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7120	7248	0.006450	0.036870	0.00554	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.29	-1.56	18.31	1.15	0	0	0	0
7120	7396	0.002890	0.020160	0.00330	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.25	-3.63	112.63	5.96	0	0	0	0
7120	7396	0.002890	0.020160	0.00330	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.25	-3.63	112.63	5.96	0	0	0	0
7427	7120	0.001590	0.010240	0.00195	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.51	16.87	46.55	-16.80	0	0	0	0
7427	7120	0.001590	0.010240	0.00195	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.51	16.87	46.55	-16.80	0	0	0	0
7123	7153	0.062600	0.153020	0.02004	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.83	11.06	31.53	-11.33	0	0	0	0
7124	7180	0.006900	0.016870	0.00221	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.27	-18.93	-40.13	19.05	0	0	0	0
7126	7125	0.000110	0.013260	0.00000	1358.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-858.23	-80.09	859.03	176.80	0	0	0	0
7126	7125	0.000110	0.013260	0.00000	1358.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-858.23	-80.09	859.03	176.80	0	0	0	0
7125	7331	0.000570	0.006960	0.46259	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	346.58	-36.11	-345.93	-4.70	0	0	0	0
7346	7125	0.000060	0.001280	0.11073	4352.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2067.12	358.68	-2064.64	-317.50	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.99	-25.03	403.30	44.06	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.99	-25.03	403.30	44.06	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.99	-25.03	403.30	44.06	0	0	0	0
7127	7126	0.000190	0.011780	0.00000	512.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-402.99	-25.03	403.30	44.06	0	0	0	0
7126	7305	0.006910	0.049340	0.08995	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.99	-3.71	106.75	-0.09	0	0	0	0
7126	7332	0.005920	0.042280	0.07708	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.30	0.64	88.75	-5.28	0	0	0	0
7126	7423	0.006120	0.043750	0.07976	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.88	-19.01	65.14	12.70	0	0	0	0
7391	7128	0.005670	0.038720	0.00659	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.11	19.39	-35.02	-19.43	0	0	0	0
7277	7129	0.012200	0.073280	0.00994	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-49.94	15.18	50.26	-14.28	0	0	0	0
7303	7129	0.023960	0.057550	0.00781	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-10.25	-6.53	10.29	5.81	0	0	0	0
7131	7130	0.000300	0.014340	0.00000	1373.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-616.70	-55.59	617.82	108.97	0	0	0	0
7133	7130	0.000460	0.053580	0.00000	295.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.25	-1.81	-16.25	1.95	0	0	0	0
7134	7130	0.000200	0.013470	0.00000	776.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.89	28.43	0	0	0	0
7135	7130	0.000240	0.016920	0.00000	767.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.88	29.86	0	0	0	0
7136	7130	0.000250	0.018600	0.00000	768.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.87	30.55	0	0	0	0
7137	7130	0.000430	0.019280	0.00000	781.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	205.97	-22.93	-205.80	30.83	0	0	0	0
7138	7130	0.000100	0.006970	0.00000	1053.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	379.64	-42.26	-379.50	51.93	0	0	0	0
7139	7130	0.001000	0.046600	0.00000	357.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.84	-6.55	-58.80	8.10	0	0	0	0
7140	7130	0.000430	0.039370	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.84	-6.55	-58.82	7.86	0	0	0	0
7141	7130	0.000370	0.025840	0.00000	368.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.84	-6.55	-58.82	7.41	0	0	0	0
7142	7130	0.000450	0.034130	0.00000	363.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	58.84	-6.55	-58.82	7.69	0	0	0	0
7263	7130	0.000150	0.001820	0.12090	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-347.84	-26.94	348.01	16.26	0	0	0	0
7132	7131	0.001090	0.033520	0.00000	446.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.53	-24.12	194.95	36.94	0	0	0	0
7132	7131	0.001090	0.033520	0.00000	446.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-194.53	-24.12	194.95	36.94	0	0	0	0
7131	7160	0.004840	0.047310	0.09103	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	163.41	-8.44	-162.16	11.37	0	0	0	0
7131	7278	0.002300	0.016440	0.02997	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.62	-2.23	-71.51	-0.03	0	0	0	0
7131	7401	0.002480	0.017710	0.03228	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-8.23	-7.62	8.24	4.31	0	0	0	0
7132	7283	0.003060	0.019800	0.00378	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.78	11.03	3.79	-11.38	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.49	-4.33	106.70	5.54	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.49	-4.33	106.70	5.54	0	0	0	0
7419	7132	0.001820	0.012460	0.00212	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-106.49	-4.33	106.70	5.54	0	0	0	0
7143	7173	0.007560	0.043200	0.00649	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.32	39.08	18.47	-38.88	0	0	0	0
7234	7143	0.006930	0.041590	0.00564	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.22	-3.01	-8.21	2.49	0	0	0	0
7143	7238	0.033710	0.147470	0.02246	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.57	-2.36	56.62	4.72	0	0	0	0
7300	7143	0.009160	0.052310	0.00786	245.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.81	57.32	22.14	-56.20	0	0	0	0
7144	7272	0.004790	0.033370	0.00546	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.34	0.40	-53.20	0.03	0	0	0	0
7144	7272	0.004790	0.033370	0.00546	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.34	0.40	-53.20	0.03	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.80	10.52	-122.41	-8.18	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.80	10.52	-122.41	-8.18	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.80	10.52	-122.41	-8.18	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.80	10.52	-122.41	-8.18	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.80	10.52	-122.41	-8.18	0	0	0	0
7333	7144	0.002510	0.017160	0.00292	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	122.80	10.52	-122.41	-8.18	0	0	0	0
7146	7145	0.004560	0.212850	0.00000	25.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	10.17	-1.13	-10.17	1.35	0	0	0	0
7145	7234	0.010400	0.062430	0.00847	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.36	45.24	-1.15	-44.84	0	0	0	0
7145	7243	0.013480	0.055910	0.00949	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-81.28	69.81	82.78	-64.56	0	0	0	0
7381	7145	0.006450	0.038760	0.00526	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.97	-82.33	-56.32	85.73	0	0	0	0
7145	7404	0.011390	0.068410	0.00928	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.62	56.80	-2.26	-55.57	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.12	-30.64	-138.77	32.81	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.12	-30.64	-138.77	32.81	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.12	-30.64	-138.77	32.81	0	0	0	0
7336	7147	0.001710	0.011650	0.00198	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	139.12	-30.64	-138.77	32.81	0	0	0	0
7386	7147	0.002250	0.015390	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.90	-49.41	120.29	51.80	0	0	0	0
7386	7147	0.002250	0.015390	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-119.90	-49.41	120.29	51.80	0	0	0	0
7178	7148	0.002250	0.015650	0.00256	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.08	-11.99	48.14	12.14	0	0	0	0
7178	7148	0.002250	0.015650	0.00256	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-48.08	-11.99	48.14	12.14	0	0	0	0
7148	7245	0.008010	0.045770	0.00688	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.79	-22.34	-31.67	22.38	0	0	0	0
7148	7298	0.007780	0.034020	0.00518	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.43	-1.10	19.46	0.73	0	0	0	0
7148	7365	0.004300	0.029380	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.04	-8.84	84.36	10.52	0	0	0	0
7148	7365	0.004300	0.029380	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.04	-8.84	84.36	10.52	0	0	0	0
7149	7408	0.013500	0.077100	0.01159	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.69	6.74	35.87	-6.87	0	0	0	0
7151	7150	0.001050	0.042810	0.00000	151.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-105.29	-13.91	105.40	18.63	0	0	0	0
7150	7390	0.001030	0.010760	0.03665	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-195.31	19.18	195.69	-19.00	0	0	0	0
7150	7390	0.001030	0.010760	0.03665	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-195.31	19.18	195.69	-19.00	0	0	0	0
7150	7420	0.005200	0.037150	0.06773	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.87	53.41	72.29	-57.34	0	0	0	0
8004	7150	0.010320	0.100900	0.19415	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-344.34	84.24	357.07	20.18	0	0	0	0
7151	7254	0.004770	0.030780	0.00587	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.23	1.43	-61.06	-0.90	0	0	0	0
7330	7152	0.001930	0.012490	0.00238	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.99	-2.97	100.19	4.02	0	0	0	0
7330	7152	0.001930	0.012490	0.00238	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.99	-2.97	100.19	4.02	0	0	0	0
7152	7399	0.001470	0.009500	0.00181	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.98	-4.53	102.14	5.36	0	0	0	0
7152	7399	0.001470	0.009500	0.00181	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-101.98	-4.53	102.14	5.36	0	0	0	0
7154	7157	0.006540	0.045530	0.00744	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.57	21.90	79.01	-19.59	0	0	0	0
7154	7157	0.006540	0.045530	0.00744	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-78.57	21.90	79.01	-19.59	0	0	0	0
7300	7154	0.004820	0.027530	0.00414	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.50	94.03	58.06	-91.22	0	0	0	0
7154	7411	0.004390	0.026340	0.00357	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.48	30.81	-40.36	-30.48	0	0	0	0
7155	7258	0.003560	0.020320	0.00305	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.30	-26.08	38.38	26.23	0	0	0	0
7155	7316	0.007160	0.031930	0.00468	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.11	3.86	40.23	-3.78	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-257.80	-19.36	258.05	34.58	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-257.80	-19.36	258.05	34.58	0	0	0	0
7157	7156	0.000360	0.022460	0.00000	424.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-257.80	-19.36	258.05	34.58	0	0	0	0
7176	7156	0.000940	0.009750	0.03322	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	111.31	63.52	-111.15	-65.27	0	0	0	0
7156	7367	0.002530	0.026300	0.08960	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-368.65	-5.17	372.08	31.81	0	0	0	0
7156	7367	0.002530	0.026300	0.08960	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-368.65	-5.17	372.08	31.81	0	0	0	0
7157	7295	0.003260	0.022720	0.00371	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.09	27.52	-98.74	-25.44	0	0	0	0
7157	7295	0.003260	0.022720	0.00371	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	99.09	27.52	-98.74	-25.44	0	0	0	0
7173	7158	0.004590	0.019030	0.00323	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-74.89	9.63	75.16	-8.80	0	0	0	0
7158	7291	0.009740	0.042600	0.00649	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	57.66	2.36	-57.32	-1.50	0	0	0	0
7158	7394	0.002640	0.017040	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.59	-7.88	105.90	9.56	0	0	0	0
7158	7394	0.002640	0.017040	0.00325	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-105.59	-7.88	105.90	9.56	0	0	0	0
7160	7159	0.000100	0.005040	0.00000	1310.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-828.01	-227.73	828.73	264.04	0	0	0	0
7162	7159	0.000220	0.016030	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	56.30	-110.26	-54.00	0	0	0	0
7163	7159	0.000340	0.024890	0.00000	498.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	56.30	-110.24	-52.76	0	0	0	0
7164	7159	0.000170	0.018040	0.00000	498.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	56.30	-110.27	-53.71	0	0	0	0
7165	7159	0.000170	0.016240	0.00000	512.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	56.30	-110.27	-53.97	0	0	0	0
7166	7159	0.000430	0.029100	0.00000	507.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	54.93	-110.23	-50.85	0	0	0	0
7167	7159	0.000500	0.035350	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	110.29	45.65	-110.23	-40.99	0	0	0	0
7168	7159	0.000250	0.023470	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.48	44.65	-87.45	-42.54	0	0	0	0
7169	7159	0.000160	0.019160	0.00000	416.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	87.48	44.65	-87.46	-42.92	0	0	0	0
7170	7159	0.000160	0.012420	0.00000	1042.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	333.76	130.81	-333.57	-116.06	0	0	0	0
7159	7175	0.000080	0.001680	0.11713	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1248.04	79.61	-1246.85	-66.84	0	0	0	0
7199	7159	0.000190	0.002300	0.15283	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.58	-154.87	71.62	139.47	0	0	0	0
7159	7227	0.000130	0.002710	0.18901	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-978.43	24.67	979.62	-19.78	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.56	-36.90	299.90	55.09	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.56	-36.90	299.90	55.09	0	0	0	0
7161	7160	0.000370	0.020020	0.00000	418.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-299.56	-36.90	299.90	55.09	0	0	0	0
7187	7160	0.002620	0.025620	0.04929	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	160.30	-28.90	-159.62	30.52	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	221.10	0.00	0.00	1.00000	0.000	1	0.00	0.00	190.29	17.93	-189.77	-14.46	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.29	17.93	-189.77	-14.46	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.29	17.93	-189.77	-14.46	0	0	0	0
7161	7292	0.001430	0.009990	0.00163	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	190.29	17.93	-189.77	-14.46	0	0	0	0
7172	7171	0.000270	0.017420	0.00000	352.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-221.35	10.50	221.48	-2.17	0	0	0	0
7171	7252	0.007520	0.053720	0.09795	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-55.07	-5.12	55.29	-3.38	0	0	0	0
7232	7172	0.003010	0.020950	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.98	18.74	65.11	-18.16	0	0	0	0
7232	7172	0.003010	0.020950	0.00342	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.98	18.74	65.11	-18.16	0	0	0	0
7173	7387	0.004150	0.023680	0.00356	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.12	-2.64	56.25	3.08	0	0	0	0
7174	7231	0.002090	0.014260	0.00243	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-135.17	-25.57	135.58	28.09	0	0	0	0
7174	7231	0.002090	0.014260	0.00243	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-135.17	-25.57	135.58	28.09	0	0	0	0
7174	7257	0.008380	0.050310	0.00683	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.71	-1.39	-32.62	1.27	0	0	0	0
7301	7174	0.001780	0.011520	0.00220	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-112.73	-15.88	112.96	17.21	0	0	0	0
7176	7175	0.000190	0.012420	0.00000	1292.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-345.75	-109.09	346.00	125.17	0	0	0	0
7176	7175	0.000190	0.012420	0.00000	1292.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-345.75	-109.09	346.00	125.17	0	0	0	0
7175	7389	0.000560	0.006840	0.45463	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	554.86	-183.50	-553.07	157.40	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-186.55	-37.12	186.94	53.86	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-186.55	-37.12	186.94	53.86	0	0	0	0
7177	7176	0.001050	0.044900	0.00000	439.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-186.55	-37.12	186.94	53.86	0	0	0	0
7176	7200	0.001900	0.013590	0.02477	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	86.45	-21.80	-86.30	20.34	0	0	0	0
7176	7409	0.005130	0.036660	0.06684	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.09	14.86	67.33	-19.88	0	0	0	0
7319	7177	0.002470	0.016860	0.00287	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.96	-1.40	19.97	1.20	0	0	0	0
7319	7177	0.002470	0.016860	0.00287	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.96	-1.40	19.97	1.20	0	0	0	0
7295	7178	0.005410	0.024090	0.00353	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	42.80	2.20	-42.70	-2.08	0	0	0	0
7178	7404	0.007770	0.018980	0.00249	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.37	-8.65	-16.34	8.47	0	0	0	0
7179	7244	0.009450	0.042130	0.00618	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.56	1.71	26.63	-2.01	0	0	0	0
7179	7257	0.014290	0.059300	0.01006	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.91	5.43	17.97	-6.19	0	0	0	0
7179	7336	0.009940	0.041210	0.00699	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.82	-23.66	13.89	23.28	0	0	0	0
7216	7180	0.004370	0.010690	0.00140	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-12.64	-21.50	12.67	21.43	0	0	0	0
7180	7298	0.002990	0.020860	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.79	2.43	-60.68	-1.97	0	0	0	0
7180	7298	0.002990	0.020860	0.00341	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.79	2.43	-60.68	-1.97	0	0	0	0
7388	7180	0.003280	0.021210	0.00405	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.94	30.11	68.12	-29.31	0	0	0	0
7388	7180	0.003280	0.021210	0.00405	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-67.94	30.11	68.12	-29.31	0	0	0	0
7180	7399	0.002260	0.014570	0.00278	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.91	-6.32	161.51	9.91	0	0	0	0
7180	7399	0.002260	0.014570	0.00278	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-160.91	-6.32	161.51	9.91	0	0	0	0
7242	7181	0.001940	0.013550	0.00221	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.38	15.51	-76.26	-14.87	0	0	0	0
7385	7181	0.010450	0.025530	0.00334	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.29	11.13	-12.26	-11.38	0	0	0	0
7182	7237	0.013270	0.075790	0.01139	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.39	5.97	36.57	-5.99	0	0	0	0
7183	7417	0.008810	0.021530	0.00282	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-50.43	120.85	51.88	-117.59	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.24	-27.34	139.39	33.72	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.24	-27.34	139.39	33.72	0	0	0	0
7185	7184	0.000740	0.032100	0.00000	200.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-139.24	-27.34	139.39	33.72	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	267.35	39.08	-267.02	-37.36	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	267.35	39.08	-267.02	-37.36	0	0	0	0
7347	7184	0.000470	0.004920	0.01676	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	267.35	39.08	-267.02	-37.36	0	0	0	0
7383	7185	0.006070	0.042270	0.00691	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.45	-11.17	124.39	17.07	0	0	0	0
7383	7185	0.006070	0.042270	0.00691	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.45	-11.17	124.39	17.07	0	0	0	0
7187	7186	0.000140	0.009070	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-880.83	-115.38	881.92	185.79	0	0	0	0
7187	7186	0.000140	0.009070	0.00000	1600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-880.83	-115.38	881.92	185.79	0	0	0	0
7189	7186	0.000620	0.042220	0.00000	264.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	6.88	3.51	-6.88	-3.49	0	0	0	0
7190	7186	0.000460	0.053430	0.00000	337.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.87	13.81	-47.86	-12.56	0	0	0	0
7191	7186	0.000530	0.030940	0.00000	258.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7192	7186	0.000500	0.036590	0.00000	312.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	34.90	17.81	-34.90	-17.28	0	0	0	0
7193	7186	0.000460	0.027130	0.00000	256.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	7.48	3.82	-7.48	-3.80	0	0	0	0
7194	7186	0.000200	0.015080	0.00000	861.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	49.08	-230.20	-41.20	0	0	0	0
7195	7186	0.000290	0.017480	0.00000	863.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	42.27	-230.16	-33.24	0	0	0	0
7196	7186	0.000130	0.009400	0.00000	866.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	76.74	-230.23	-71.52	0	0	0	0
7197	7186	0.000080	0.006040	0.00000	867.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	230.31	117.55	-230.25	-113.74	0	0	0	0
7186	7341	0.000310	0.006390	0.44587	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.52	58.04	-194.38	-101.72	0	0	0	0
7346	7186	0.000260	0.005320	0.37115	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	942.63	139.21	-940.40	-132.79	0	0	0	0
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-488.26	-30.89	488.87	75.15	0	0	0	0
7188	7187	0.000250	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-488.26	-30.89	488.87	75.15	0	0	0	0
7188	7187	0.000270	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-488.29	-30.36	488.94	74.61	0	0	0	0
7188	7187	0.000270	0.018390	0.00000	600.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-488.29	-30.36	488.94	74.61	0	0	0	0
7187	7401	0.001920	0.018780	0.03613	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-197.49	-19.95	198.23	23.51	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.51	12.82	-159.25	-11.10	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.51	12.82	-159.25	-11.10	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.51	12.82	-159.25	-11.10	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.51	12.82	-159.25	-11.10	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.51	12.82	-159.25	-11.10	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.51	12.82	-159.25	-11.10	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.51	12.82	-159.25	-11.10	0	0	0	0
7188	7255	0.001020	0.007140	0.00117	300.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.51	12.82	-159.25	-11.10	0	0	0	0
7198	7201	0.003280	0.022410	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.70	72.86	57.97	-71.38	0	0	0	0
7198	7201	0.003280	0.022410	0.00381	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-57.70	72.86	57.97	-71.38	0	0	0	0
7198	7225	0.011190	0.077980	0.01275	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.27	44.88	-28.95	-43.96	0	0	0	0
7200	7199	0.000200	0.014120	0.00000	1344.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-526.31	-62.91	526.86	101.90	0	0	0	0
7199	7331	0.000400	0.008190	0.57112	3146.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1008.23	-1.69	1012.13	21.74	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-169.91	0.85	170.08	10.09	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-169.91	0.85	170.08	10.09	0	0	0	0
7201	7200	0.000600	0.038340	0.00000	213.60	0.00	0.00	1.00000	0.000	1	0.00	0.00	-169.91	0.85	170.08	10.09	0	0	0	0
7420	7200	0.002310	0.022550	0.04338	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-102.13	-14.33	102.37	12.31	0	0	0	0
7203	7247	0.006760	0.038640	0.00581	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.29	-3.00	-18.26	2.57	0	0	0	0
7203	7313	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.78	-7.27	29.95	6.81	0	0	0	0
7393	7203	0.036370	0.088910	0.01164	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-3.59	4.89	3.60	-6.00	0	0	0	0
7426	7203	0.035960	0.087920	0.01151	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.76	-11.33	-12.66	10.45	0	0	0	0
7205	7204	0.000140	0.010150	0.00000	1324.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-569.01	-73.09	569.45	104.94	0	0	0	0
7207	7204	0.000390	0.024630	0.00000	243.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7208	7204	0.000130	0.009230	0.00000	1265.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	762.86	84.91	-762.16	-34.63	0	0	0	0
7209	7204	0.000070	0.006390	0.00000	1260.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	762.86	111.04	-762.48	-75.93	0	0	0	0
7210	7204	0.000470	0.021880	0.00000	664.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.00	29.21	-177.86	-22.63	0	0	0	0
7211	7204	0.000250	0.015730	0.00000	656.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.00	40.97	-177.92	-36.12	0	0	0	0
7212	7204	0.000390	0.025570	0.00000	669.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	178.00	26.57	-177.88	-18.91	0	0	0	0
7263	7204	0.000180	0.002180	0.14491	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-237.49	-291.41	237.73	278.85	0	0	0	0
7204	7428	0.001150	0.013990	0.92975	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	409.36	-118.49	-407.51	41.09	0	0	0	0
7206	7205	0.002290	0.092030	0.00000	181.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-81.03	-0.24	81.18	6.05	0	0	0	0
7282	7205	0.000790	0.008220	0.02799	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-174.28	-31.69	174.52	31.23	0	0	0	0
7206	7294	0.006800	0.039000	0.00580	100.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	58.27	-11.05	-58.04	11.76	0	0	0	0
7213	7273	0.016150	0.039470	0.00517	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.80	-35.53	37.22	36.03	0	0	0	0
7293	7213	0.008800	0.038510	0.00586	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.52	-8.45	-27.45	8.19	0	0	0	0
7213	7363	0.006860	0.039160	0.00588	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.25	7.94	4.26	-8.49	0	0	0	0
7214	7257	0.009670	0.042290	0.00644	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-34.55	5.55	34.68	-5.65	0	0	0	0
7214	7297	0.007550	0.033650	0.00493	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.00	-0.05	-38.88	0.09	0	0	0	0
7345	7214	0.002760	0.018880	0.00321	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.23	14.75	-44.17	-14.64	0	0	0	0
7345	7214	0.002760	0.018880	0.00321	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.23	14.75	-44.17	-14.64	0	0	0	0
7411	7215	0.002530	0.017290	0.00294	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.92	21.84	20.95	-21.96	0	0	0	0
7215	7431	0.004650	0.020750	0.00304	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-71.17	-11.64	71.42	12.46	0	0	0	0
7216	7382	0.007250	0.032340	0.00474	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.53	8.83	37.64	-8.79	0	0	0	0
7216	7386	0.007940	0.047690	0.00647	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.85	-10.29	-5.84	9.72	0	0	0	0
7249	7217	0.001920	0.011520	0.00156	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.86	-27.82	-19.83	27.80	0	0	0	0
7217	7276	0.013080	0.031970	0.00419	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.33	-64.23	0.22	65.15	0	0	0	0
7421	7218	0.007970	0.033070	0.00561	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	60.35	-2.94	-60.05	3.63	0	0	0	0
7218	8009	0.022770	0.055670	0.00729	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.94	-17.26	-11.84	16.80	0	0	0	0
7230	7219	0.009540	0.041750	0.00636	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.78	27.68	62.22	-26.41	0	0	0	0
7219	7237	0.017470	0.076410	0.01164	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	48.22	9.25	-47.80	-8.54	0	0	0	0
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.03	-7.80	-55.85	8.40	0	0	0	0
7413	7219	0.005800	0.039630	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	56.03	-7.80	-55.85	8.40	0	0	0	0
7221	7220	0.001460	0.009970	0.00170	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.53	-17.13	-52.48	17.27	0	0	0	0
7221	7220	0.001460	0.009970	0.00170	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.53	-17.13	-52.48	17.27	0	0	0	0
7220	7396	0.006510	0.044480	0.00757	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-0.17	8.35	0.18	-9.06	0	0	0	0
7221	7296	0.006520	0.028490	0.00434	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.74	5.88	-105.98	-2.97	0	0	0	0
7222	7338	0.006150	0.015030	0.00197	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.45	-7.34	-11.44	7.17	0	0	0	0
7222	7362	0.011140	0.048730	0.00742	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.20	-5.44	-63.72	6.79	0	0	0	0
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.35	21.56	-129.01	-19.38	0	0	0	0
7292	7223	0.002000	0.013930	0.00228	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	129.35	21.56	-129.01	-19.38	0	0	0	0
7223	7404	0.006800	0.029780	0.00454	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	103.19	12.03	-102.44	-9.20	0	0	0	0
7223	7425	0.005660	0.032290	0.00485	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	105.20	12.66	-104.56	-9.45	0	0	0	0
7224	7248	0.007050	0.040270	0.00605	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	29.81	3.89	-29.75	-4.10	0	0	0	0
7384	7224	0.004290	0.010490	0.00137	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.76	-25.87	-24.70	25.87	0	0	0	0
7224	7417	0.004790	0.028740	0.00390	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.89	-38.48	36.02	38.91	0	0	0	0
7246	7225	0.006620	0.027470	0.00466	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.37	-14.20	21.41	13.94	0	0	0	0
7225	7395	0.008090	0.046180	0.00694	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.78	-10.72	43.95	11.01	0	0	0	0
7226	7240	0.007010	0.030670	0.00467	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.96	-17.70	-36.84	17.76	0	0	0	0
7226	7250	0.006360	0.036330	0.00546	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.08	-3.36	22.12	3.00	0	0	0	0
7226	7272	0.005040	0.022440	0.00329	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-66.70	37.65	67.00	-36.64	0	0	0	0
7226	7338	0.011450	0.027980	0.00366	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.14	34.50	29.38	-34.28	0	0	0	0
7228	7227	0.000160	0.010980	0.00000	1259.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-651.45	-130.12	652.15	177.85	0	0	0	0
7227	7422	0.000480	0.009740	0.67927	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-448.56	-159.54	449.54	107.16	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-234.70	-27.56	234.94	37.61	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-234.70	-27.56	234.94	37.61	0	0	0	0
7229	7228	0.000430	0.018010	0.00000	467.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-234.70	-27.56	234.94	37.61	0	0	0	0
7409	7228	0.001600	0.011430	0.02083	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	62.24	-36.39	-62.16	34.86	0	0	0	0
7397	7230	0.010330	0.046060	0.00675	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.02	30.83	54.41	-29.77	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.26	12.44	-131.69	-8.90	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.26	12.44	-131.69	-8.90	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.26	12.44	-131.69	-8.90	0	0	0	0
7265	7231	0.003270	0.022330	0.00380	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	132.26	12.44	-131.69	-8.90	0	0	0	0
7231	7403	0.001870	0.012750	0.00217	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.37	-17.50	-102.17	18.67	0	0	0	0
7231	7403	0.001870	0.012750	0.00217	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	102.37	-17.50	-102.17	18.67	0	0	0	0
7273	7232	0.001980	0.013760	0.00225	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-86.84	50.75	87.03	-49.64	0	0	0	0
7233	7251	0.014640	0.035800	0.00469	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-19.25	-10.44	19.32	10.16	0	0	0	0
7251	7235	0.011320	0.049520	0.00754	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.24	-55.05	26.66	56.14	0	0	0	0
7235	7315	0.005510	0.038410	0.00628	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.14	56.41	89.73	-52.93	0	0	0	0
7235	7315	0.005510	0.038410	0.00628	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.14	56.41	89.73	-52.93	0	0	0	0
7236	7245	0.006420	0.026620	0.00452	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.00	100.06	-32.31	-97.67	0	0	0	0
7236	7292	0.011130	0.046180	0.00784	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.90	76.06	96.49	-70.26	0	0	0	0
7236	7411	0.014970	0.062080	0.01054	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.63	47.10	-23.22	-46.47	0	0	0	0
7237	7247	0.034750	0.152020	0.02315	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-46.58	4.95	47.38	-3.73	0	0	0	0
7238	7392	0.006800	0.039000	0.00500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.70	40.58	62.06	-39.03	0	0	0	0
7294	7239	0.059310	0.144970	0.01898	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.43	4.28	-30.85	-4.79	0	0	0	0
7239	7392	0.036580	0.089420	0.01171	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.54	-7.22	11.61	6.21	0	0	0	0
7241	7362	0.002810	0.016060	0.00241	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-26.08	7.09	26.10	-7.20	0	0	0	0
7242	7295	0.014170	0.034060	0.00462	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.12	1.11	-4.11	-1.55	0	0	0	0
7242	7319	0.004930	0.031870	0.00608	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.87	2.29	4.87	-2.87	0	0	0	0
7242	7319	0.004930	0.031870	0.00608	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-4.87	2.29	4.87	-2.87	0	0	0	0
7260	7243	0.005090	0.032860	0.00627	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.98	-5.16	-112.33	8.77	0	0	0	0
7260	7243	0.005090	0.032860	0.00627	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.98	-5.16	-112.33	8.77	0	0	0	0
7244	7272	0.011770	0.052450	0.00769	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.01	-5.20	-22.94	4.75	0	0	0	0
7246	7251	0.013510	0.077190	0.01160	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	26.26	-21.10	-26.11	20.87	0	0	0	0
7246	7410	0.009190	0.064040	0.01047	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.94	-3.54	84.62	7.26	0	0	0	0
7246	7410	0.009190	0.064040	0.01047	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.94	-3.54	84.62	7.26	0	0	0	0
7425	7246	0.007240	0.017410	0.00236	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	36.64	14.21	-36.53	-14.16	0	0	0	0
7339	7247	0.014410	0.059790	0.01015	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.53	1.32	-38.32	-1.44	0	0	0	0
7362	7248	0.004060	0.017770	0.00271	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	39.34	-2.87	-39.27	2.89	0	0	0	0
7248	7386	0.002470	0.015960	0.00304	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.91	-31.21	85.12	32.27	0	0	0	0
7248	7386	0.002470	0.015960	0.00304	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-84.91	-31.21	85.12	32.27	0	0	0	0
7249	7255	0.004060	0.027760	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.65	-12.10	125.30	16.12	0	0	0	0
7249	7255	0.004060	0.027760	0.00472	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-124.65	-12.10	125.30	16.12	0	0	0	0
7249	7344	0.003830	0.026150	0.00445	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.66	10.28	-90.33	-8.46	0	0	0	0
7249	7344	0.003830	0.026150	0.00445	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.66	10.28	-90.33	-8.46	0	0	0	0
7249	7382	0.016820	0.041130	0.00539	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-23.69	11.13	23.81	-11.36	0	0	0	0
7250	7276	0.004040	0.026100	0.00498	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.24	-60.71	-93.73	63.50	0	0	0	0
7250	7276	0.004040	0.026100	0.00498	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	94.24	-60.71	-93.73	63.50	0	0	0	0
7253	7252	0.000900	0.032390	0.00000	198.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-179.13	-34.66	179.42	45.38	0	0	0	0
7312	7252	0.001330	0.012970	0.02495	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	107.82	33.82	-107.65	-34.82	0	0	0	0
7327	7252	0.005930	0.042350	0.07721	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	21.05	0.77	-21.02	-8.59	0	0	0	0
7347	7252	0.003630	0.035470	0.06824	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	106.43	-4.62	-106.04	1.40	0	0	0	0
7313	7253	0.010560	0.047040	0.00690	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	13.06	-1.04	-13.04	0.42	0	0	0	0
7253	7412	0.006650	0.042950	0.00819	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.62	4.24	-50.45	-3.95	0	0	0	0
7253	7412	0.006650	0.042950	0.00819	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.62	4.24	-50.45	-3.95	0	0	0	0
7255	7258	0.002420	0.016550	0.00282	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.60	13.09	-116.27	-11.07	0	0	0	0
7255	7258	0.002420	0.016550	0.00282	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	116.60	13.09	-116.27	-11.07	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.31	1.30	-173.00	0.62	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.31	1.30	-173.00	0.62	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.31	1.30	-173.00	0.62	0	0	0	0
7255	7399	0.001040	0.006730	0.00128	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	173.31	1.30	-173.00	0.62	0	0	0	0
7256	7297	0.009260	0.022630	0.00296	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.10	11.90	-33.97	-11.89	0	0	0	0
7257	7317	0.004520	0.030880	0.00525	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.92	-8.87	66.12	9.76	0	0	0	0
7257	7317	0.004520	0.030880	0.00525	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.92	-8.87	66.12	9.76	0	0	0	0
7259	7403	0.004790	0.033350	0.00545	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.45	24.71	111.07	-20.96	0	0	0	0
7259	7403	0.004790	0.033350	0.00545	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-110.45	24.71	111.07	-20.96	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.23	10.56	-116.86	-8.33	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.23	10.56	-116.86	-8.33	0	0	0	0
7368	7260	0.002630	0.018330	0.00300	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	117.23	10.56	-116.86	-8.33	0	0	0	0
7262	7261	0.000590	0.024780	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-152.70	23.23	152.84	-17.54	0	0	0	0
7261	7429	0.004500	0.043980	0.08462	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.00	-38.21	-84.63	32.94	0	0	0	0
7262	7302	0.014270	0.063620	0.00933	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	80.68	11.63	-79.76	-8.52	0	0	0	0
7264	7263	0.000130	0.008190	0.00000	1362.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-669.80	-72.10	670.37	107.88	0	0	0	0
7264	7263	0.000130	0.008190	0.00000	1362.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-669.80	-72.10	670.37	107.88	0	0	0	0
7266	7263	0.000130	0.007710	0.00000	983.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	303.75	-33.81	-303.63	40.67	0	0	0	0
7267	7263	0.000690	0.044780	0.00000	443.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.39	-10.06	-90.33	13.60	0	0	0	0
7268	7263	0.000200	0.013990	0.00000	438.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.39	-10.06	-90.37	11.16	0	0	0	0
7269	7263	0.000380	0.040310	0.00000	440.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	90.39	-10.06	-90.36	13.25	0	0	0	0
7270	7263	0.000190	0.012030	0.00000	701.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	180.77	-20.12	-180.71	23.91	0	0	0	0
7265	7264	0.000530	0.032300	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-295.98	-33.80	296.45	62.33	0	0	0	0
7265	7264	0.000530	0.032300	0.00000	461.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-295.98	-33.80	296.45	62.33	0	0	0	0
7264	7332	0.002580	0.018410	0.03356	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	194.33	7.47	-193.39	-4.23	0	0	0	0
7315	7271	0.010550	0.043770	0.00743	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.94	27.87	-31.75	-27.81	0	0	0	0
7271	7340	0.010450	0.043360	0.00736	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.30	19.75	-3.26	-20.28	0	0	0	0
7316	7272	0.003540	0.020230	0.00304	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-16.44	-18.99	16.47	18.83	0	0	0	0
7273	7405	0.012050	0.068810	0.01034	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.21	20.25	18.30	-20.81	0	0	0	0
7275	7274	0.002480	0.125380	0.00000	143.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-25.20	-1.12	25.21	1.90	0	0	0	0
7276	7395	0.003440	0.020640	0.00280	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	35.36	84.44	-35.08	-83.02	0	0	0	0
7277	7337	0.028320	0.069230	0.00906	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.94	11.85	-33.59	-11.91	0	0	0	0
7279	7278	0.001310	0.079950	0.00000	172.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-72.50	-3.05	72.57	7.19	0	0	0	0
7280	7278	0.001750	0.104840	0.00000	87.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7281	7278	0.001690	0.128690	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7367	7278	0.002410	0.017200	0.03135	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	1.07	3.94	-1.07	-7.16	0	0	0	0
7392	7279	0.005550	0.024310	0.00370	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-125.70	18.08	126.58	-14.57	0	0	0	0
7283	7282	0.002540	0.070630	0.00000	145.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-113.25	-19.64	113.59	28.96	0	0	0	0
7284	7282	0.007030	0.262570	0.00000	70.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7285	7282	0.001370	0.089570	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.21	0.39	0	0	0	0
7286	7282	0.005450	0.206110	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.20	0.89	0	0	0	0
7287	7282	0.003280	0.178410	0.00000	91.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.21	0.77	0	0	0	0
7288	7282	0.004670	0.190010	0.00000	93.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	21.22	0.00	-21.20	0.82	0	0	0	0
7289	7282	0.001550	0.070830	0.00000	124.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	42.45	0.00	-42.42	1.23	0	0	0	0
7282	7332	0.002760	0.019730	0.03596	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	124.30	18.61	-123.88	-19.32	0	0	0	0
7282	7367	0.001690	0.012050	0.02197	523.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	231.24	19.97	-230.36	-16.01	0	0	0	0
7411	7290	0.002850	0.017090	0.00232	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.10	35.44	-15.06	-35.41	0	0	0	0
7291	7295	0.008380	0.034740	0.00590	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.14	-20.01	54.43	20.67	0	0	0	0
7424	7293	0.006500	0.028940	0.00424	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.59	-3.81	-43.47	3.94	0	0	0	0
7294	7405	0.022900	0.137510	0.01866	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.35	4.76	-19.26	-6.14	0	0	0	0
7296	7427	0.004500	0.011000	0.00144	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.14	-23.62	-12.10	23.56	0	0	0	0
7316	7297	0.003940	0.017580	0.00258	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	72.68	-4.50	-72.46	5.21	0	0	0	0
7297	7384	0.004230	0.018500	0.00282	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	51.55	-19.98	-51.42	20.29	0	0	0	0
7298	7362	0.013190	0.032220	0.00422	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.27	9.25	5.28	-9.62	0	0	0	0
7298	7395	0.003380	0.014800	0.00225	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.92	-34.72	-5.88	34.69	0	0	0	0
7364	7299	0.012280	0.070110	0.01053	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-33.77	-0.98	33.92	0.79	0	0	0	0
7413	7299	0.014590	0.065000	0.00953	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	52.73	6.91	-52.31	-6.00	0	0	0	0
7301	7318	0.011820	0.051680	0.00787	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	43.55	-3.72	-43.32	3.97	0	0	0	0
7302	7426	0.025250	0.061730	0.00808	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	55.33	1.60	-54.56	-0.51	0	0	0	0
7303	7393	0.072960	0.178360	0.02335	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.76	4.70	-3.73	-6.96	0	0	0	0
7305	7304	0.000170	0.012410	0.00000	1160.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-595.92	-0.01	596.51	42.58	0	0	0	0
7307	7304	0.000350	0.021690	0.00000	473.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.41	49.21	-96.37	-46.82	0	0	0	0
7308	7304	0.000210	0.020620	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.41	49.21	-96.39	-46.94	0	0	0	0
7309	7304	0.000560	0.040010	0.00000	454.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7310	7304	0.000630	0.037970	0.00000	464.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	96.41	49.21	-96.34	-45.09	0	0	0	0
7311	7304	0.000190	0.011720	0.00000	729.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	192.83	98.42	-192.75	-93.27	0	0	0	0
7341	7304	0.000710	0.008640	0.57375	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-556.26	-14.74	558.39	-19.01	0	0	0	0
7306	7305	0.000780	0.047440	0.00000	305.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-170.97	-15.42	171.19	29.25	0	0	0	0
7305	7327	0.002200	0.015680	0.02859	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	61.47	-28.06	-61.37	25.77	0	0	0	0
7306	7413	0.006270	0.043710	0.00714	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.64	6.62	-81.22	-4.44	0	0	0	0
7306	7413	0.006270	0.043710	0.00714	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.64	6.62	-81.22	-4.44	0	0	0	0
7313	7312	0.000970	0.066140	0.00000	168.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-98.76	-24.52	98.86	31.32	0	0	0	0
7312	7321	0.001430	0.014000	0.02693	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.35	-24.73	59.40	22.45	0	0	0	0
7312	7429	0.000880	0.008620	0.01659	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-147.33	-40.40	147.53	40.58	0	0	0	0
7313	7430	0.005410	0.030900	0.00464	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.47	-5.68	30.52	5.50	0	0	0	0
7340	7314	0.019160	0.079490	0.01349	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-5.46	-0.29	5.46	-0.98	0	0	0	0
7316	7383	0.012170	0.078610	0.01500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.85	4.68	80.65	-0.95	0	0	0	0
7316	7383	0.012170	0.078610	0.01500	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.85	4.68	80.65	-0.95	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.24	-15.05	79.54	16.43	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.24	-15.05	79.54	16.43	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.24	-15.05	79.54	16.43	0	0	0	0
7317	7424	0.004570	0.029490	0.00563	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.24	-15.05	79.54	16.43	0	0	0	0
7318	7382	0.009120	0.040630	0.00596	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.83	-11.06	-11.80	10.59	0	0	0	0
7321	7320	0.000230	0.016820	0.00000	1000.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-143.34	-41.77	143.39	45.32	0	0	0	0
7323	7320	0.000360	0.021340	0.00000	584.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.15	0	0	0	0
7324	7320	0.000320	0.028840	0.00000	577.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.26	0	0	0	0
7325	7320	0.000300	0.028990	0.00000	581.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.26	0	0	0	0
7326	7320	0.000170	0.014130	0.00000	568.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	37.82	-13.82	-37.82	14.03	0	0	0	0
7320	7422	0.000660	0.008060	0.53536	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	7.88	-102.03	-7.85	44.85	0	0	0	0
7322	7321	0.001980	0.072140	0.00000	128.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-83.80	-14.24	83.94	19.32	0	0	0	0
7322	7380	0.005780	0.025270	0.00385	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	83.80	14.24	-83.39	-12.86	0	0	0	0
7328	7327	0.001610	0.042710	0.00000	172.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-71.18	-12.33	71.26	14.50	0	0	0	0
7329	7327	0.001040	0.048070	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	30.97	42.25	-30.94	-41.03	0	0	0	0
7328	7339	0.011990	0.053410	0.00783	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.18	12.33	-70.57	-10.40	0	0	0	0
7362	7330	0.007190	0.017580	0.00230	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-63.02	-2.97	63.32	3.47	0	0	0	0
7332	7331	0.000240	0.016990	0.00000	1122.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-307.94	-64.56	308.18	80.94	0	0	0	0
7334	7331	0.000830	0.041400	0.00000	244.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
7335	7331	0.000170	0.009300	0.00000	1106.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	137.81	153.88	-137.74	-150.21	0	0	0	0
7400	7331	0.000080	0.001680	0.11713	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	837.16	-53.34	-836.63	52.23	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.33	-23.80	255.94	49.52	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.33	-23.80	255.94	49.52	0	0	0	0
7333	7332	0.000930	0.038860	0.00000	280.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-255.33	-23.80	255.94	49.52	0	0	0	0
7401	7332	0.001040	0.010170	0.01957	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	95.87	17.65	-95.78	-18.73	0	0	0	0
7336	7418	0.003610	0.024630	0.00419	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.30	-15.61	-75.09	16.65	0	0	0	0
7336	7418	0.003610	0.024630	0.00419	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	75.30	-15.61	-75.09	16.65	0	0	0	0
7345	7338	0.002300	0.016020	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.67	2.32	-63.57	-1.92	0	0	0	0
7345	7338	0.002300	0.016020	0.00262	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.67	2.32	-63.57	-1.92	0	0	0	0
7342	7341	0.000170	0.012520	0.00000	1311.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-749.70	-46.65	750.65	116.46	0	0	0	0
7343	7342	0.001850	0.083200	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.65	-24.50	109.89	35.46	0	0	0	0
7343	7342	0.001850	0.083200	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.65	-24.50	109.89	35.46	0	0	0	0
7342	7409	0.000560	0.005830	0.01986	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.89	5.71	-191.68	-5.59	0	0	0	0
7342	7409	0.000560	0.005830	0.01986	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	191.89	5.71	-191.68	-5.59	0	0	0	0
7344	7404	0.009030	0.037450	0.00635	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.84	-8.65	-17.80	8.19	0	0	0	0
7345	7382	0.004390	0.028330	0.00541	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.07	6.96	-63.89	-6.29	0	0	0	0
7345	7382	0.004390	0.028330	0.00541	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	64.07	6.96	-63.89	-6.29	0	0	0	0
7347	7346	0.000140	0.009860	0.00000	1271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-699.21	-96.82	699.88	144.05	0	0	0	0
7347	7346	0.000140	0.009860	0.00000	1271.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-699.21	-96.82	699.88	144.05	0	0	0	0
7349	7346	0.000080	0.005630	0.00000	1019.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	139.37	-312.87	-133.26	0	0	0	0
7350	7346	0.000220	0.013460	0.00000	1021.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	60.08	-312.75	-47.44	0	0	0	0
7351	7346	0.000310	0.017840	0.00000	1018.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	47.25	-312.67	-30.72	0	0	0	0
7352	7346	0.000340	0.016550	0.00000	1025.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	312.95	49.14	-312.64	-33.78	0	0	0	0
7353	7346	0.000190	0.012030	0.00000	1225.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	594.84	76.49	-594.21	-36.48	0	0	0	0
7354	7346	0.000060	0.006710	0.00000	1222.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	591.07	124.13	-590.86	-101.50	0	0	0	0
7355	7346	0.000060	0.006770	0.00000	1218.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	591.07	123.23	-590.87	-100.41	0	0	0	0
7356	7346	0.000120	0.006090	0.00000	1219.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	591.02	128.79	-590.61	-108.18	0	0	0	0
7357	7346	0.000660	0.040670	0.00000	287.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	16.25	8.30	-16.25	-8.17	0	0	0	0
7358	7346	0.000300	0.021290	0.00000	835.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	224.57	39.17	-224.43	-28.94	0	0	0	0
7359	7346	0.000130	0.009060	0.00000	846.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	224.57	86.67	-224.50	-81.82	0	0	0	0
7360	7346	0.000210	0.015140	0.00000	845.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	224.57	52.95	-224.47	-45.50	0	0	0	0
7361	7346	0.000260	0.024640	0.00000	471.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	102.41	32.40	-102.39	-29.77	0	0	0	0
7348	7347	0.000620	0.026980	0.00000	407.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-244.60	-24.51	244.96	40.50	0	0	0	0
7348	7347	0.000620	0.026980	0.00000	407.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-244.60	-24.51	244.96	40.50	0	0	0	0
7380	7363	0.032240	0.133750	0.02270	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	31.16	-1.94	-30.85	0.95	0	0	0	0
7365	7381	0.003430	0.014230	0.00241	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	90.54	-26.35	-90.23	27.41	0	0	0	0
7367	7366	0.000210	0.013660	0.00000	1249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-594.24	-82.35	594.97	130.14	0	0	0	0
7367	7366	0.000210	0.013660	0.00000	1249.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-594.24	-82.35	594.97	130.14	0	0	0	0
7369	7366	0.000530	0.032430	0.00000	494.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	32.85	-106.91	-29.10	0	0	0	0
7370	7366	0.000650	0.041180	0.00000	480.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	26.39	-106.90	-21.77	0	0	0	0
7371	7366	0.000490	0.034040	0.00000	469.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	31.59	-106.91	-27.68	0	0	0	0
7372	7366	0.000490	0.031620	0.00000	485.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	33.74	-106.91	-30.06	0	0	0	0
7373	7366	0.000100	0.011840	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	54.60	-106.96	-53.01	0	0	0	0
7374	7366	0.000400	0.025500	0.00000	487.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	106.97	41.49	-106.92	-38.38	0	0	0	0
7375	7366	0.000450	0.027080	0.00000	712.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	40.55	-183.00	-31.74	0	0	0	0
7376	7366	0.000350	0.024980	0.00000	713.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	44.01	-183.03	-35.82	0	0	0	0
7377	7366	0.000310	0.018980	0.00000	705.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	56.14	-183.04	-49.70	0	0	0	0
7378	7366	0.000360	0.023840	0.00000	694.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	45.67	-183.03	-37.82	0	0	0	0
7379	7366	0.000310	0.022020	0.00000	700.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	183.15	49.27	-183.04	-41.95	0	0	0	0
7366	7400	0.000140	0.001680	0.11182	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	683.67	178.02	-683.01	-181.89	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.10	-18.94	224.53	37.72	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.10	-18.94	224.53	37.72	0	0	0	0
7368	7367	0.000860	0.037260	0.00000	392.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-224.10	-18.94	224.53	37.72	0	0	0	0
7385	7404	0.006740	0.038460	0.00578	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.76	7.08	-19.73	-7.46	0	0	0	0
7390	7389	0.000190	0.011310	0.00000	1278.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-443.95	-79.78	444.32	101.89	0	0	0	0
8030	7389	0.000540	0.006510	0.43275	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-647.88	-36.76	650.03	17.00	0	0	0	0
7391	7390	0.001480	0.044000	0.00000	127.20	0.00	0.00	1.00000	0.000	1	0.00	0.00	-77.95	-31.53	78.06	34.61	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.64	-3.36	83.86	4.38	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.64	-3.36	83.86	4.38	0	0	0	0
7396	7410	0.002930	0.018920	0.00361	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-83.64	-3.36	83.86	4.38	0	0	0	0
7403	7398	0.002180	0.014080	0.00269	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.46	-11.05	-50.40	11.17	0	0	0	0
7403	7398	0.002180	0.014080	0.00269	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	50.46	-11.05	-50.40	11.17	0	0	0	0
7399	7417	0.005040	0.035080	0.00573	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.93	-24.56	-53.76	25.24	0	0	0	0
7399	7417	0.005040	0.035080	0.00573	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.93	-24.56	-53.76	25.24	0	0	0	0
7401	7400	0.000110	0.007860	0.00000	1297.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-721.23	-97.41	721.79	137.74	0	0	0	0
7402	7401	0.000490	0.032230	0.00000	423.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-259.30	-20.84	259.63	42.45	0	0	0	0
7401	7409	0.004830	0.047170	0.09075	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	159.26	9.49	-158.06	-7.07	0	0	0	0
7403	7419	0.005040	0.034450	0.00586	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.19	3.48	94.65	-0.97	0	0	0	0
7403	7419	0.005040	0.034450	0.00586	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.19	3.48	94.65	-0.97	0	0	0	0
7407	7406	0.000200	0.014410	0.00000	1026.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-136.16	-12.64	136.19	15.24	0	0	0	0
7414	7406	0.000340	0.004100	0.27500	2295.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-1356.16	181.76	1362.27	-136.72	0	0	0	0
7408	7407	0.001180	0.080570	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-69.38	-21.57	69.44	25.84	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.16	-29.59	212.41	48.02	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.16	-29.59	212.41	48.02	0	0	0	0
7410	7409	0.000540	0.039230	0.00000	248.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.16	-29.59	212.41	48.02	0	0	0	0
7409	7420	0.005020	0.049040	0.09435	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	121.89	-11.09	-121.15	8.82	0	0	0	0
7415	7414	0.000400	0.043720	0.00000	239.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-18.67	-12.88	18.68	13.10	0	0	0	0
7416	7415	0.001280	0.097030	0.00000	109.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-40.41	-5.45	40.43	7.03	0	0	0	0
7417	7418	0.002780	0.019370	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.14	0.23	39.18	-0.25	0	0	0	0
7417	7418	0.002780	0.019370	0.00317	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-39.14	0.23	39.18	-0.25	0	0	0	0
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.83	-16.26	119.99	26.52	0	0	0	0
7421	7420	0.001060	0.068410	0.00000	161.40	0.00	0.00	1.00000	0.000	1	0.00	0.00	-119.83	-16.26	119.99	26.52	0	0	0	0
7423	7422	0.000140	0.008970	0.00000	1350.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-574.36	-203.95	574.86	235.97	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-167.21	-33.85	167.51	46.49	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-167.21	-33.85	167.51	46.49	0	0	0	0
7424	7423	0.001050	0.043530	0.00000	213.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-167.21	-33.85	167.51	46.49	0	0	0	0
7429	7428	0.000260	0.012580	0.00000	927.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-140.46	-97.88	140.53	101.37	0	0	0	0
7430	7429	0.002140	0.088870	0.00000	133.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-77.44	-18.80	77.57	24.36	0	0	0	0
7432	8003	0.029660	0.072510	0.00949	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-24.38	-16.53	24.63	16.18	0	0	0	0
7432	8037	0.013600	0.059480	0.00906	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	63.38	-1.34	-62.84	2.83	0	0	0	0
7432	8141	0.034710	0.208400	0.02828	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-61.95	11.37	63.33	-5.90	0	0	0	0
8003	8001	0.014640	0.060730	0.01031	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-36.61	16.48	36.84	-16.60	0	0	0	0
8010	8001	0.010760	0.044670	0.00758	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.92	-13.25	-47.66	13.53	0	0	0	0
8028	8002	0.019390	0.046590	0.00632	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-42.31	-3.77	42.66	3.98	0	0	0	0
8002	8100	0.005880	0.033550	0.00504	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.47	-7.33	54.65	7.81	0	0	0	0
8005	8004	0.000290	0.012440	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.35	37.66	180.45	-33.60	0	0	0	0
8005	8004	0.000290	0.012440	0.00000	459.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-180.35	37.66	180.45	-33.60	0	0	0	0
8097	8004	0.007300	0.052150	0.09507	443.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.59	7.37	-16.56	-17.04	0	0	0	0
8005	8023	0.003790	0.025880	0.00440	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.51	13.38	-96.17	-11.47	0	0	0	0
8005	8023	0.003790	0.025880	0.00440	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	96.51	13.38	-96.17	-11.47	0	0	0	0
8137	8005	0.021820	0.095440	0.01454	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.75	-5.14	65.67	7.68	0	0	0	0
8006	8007	0.007680	0.046130	0.00626	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	41.77	27.08	-41.58	-26.61	0	0	0	0
8006	8134	0.006670	0.029730	0.00436	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-79.17	35.84	79.65	-34.13	0	0	0	0
8007	8017	0.006290	0.037740	0.00512	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	11.52	18.09	-11.49	-18.43	0	0	0	0
8008	8053	0.015670	0.094070	0.01277	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-22.29	0.68	22.37	-1.42	0	0	0	0
8081	8008	0.025140	0.061430	0.00804	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.04	11.28	-16.94	-11.79	0	0	0	0
8009	8104	0.011870	0.067770	0.01018	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	2.04	-19.58	-1.99	18.82	0	0	0	0
8086	8010	0.014600	0.083400	0.01253	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	15.71	-7.18	-15.67	6.13	0	0	0	0
8010	8103	0.007350	0.044110	0.00599	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-37.65	5.59	37.75	-5.58	0	0	0	0
8045	8011	0.006060	0.039140	0.00747	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.44	12.75	-76.08	-11.18	0	0	0	0
8045	8011	0.006060	0.039140	0.00747	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	76.44	12.75	-76.08	-11.18	0	0	0	0
8072	8011	0.007220	0.050310	0.00822	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-123.76	-7.48	124.91	14.65	0	0	0	0
8012	8032	0.008610	0.037680	0.00574	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-38.47	-3.79	38.60	3.76	0	0	0	0
8104	8012	0.013610	0.059530	0.00907	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.74	-2.00	30.87	1.64	0	0	0	0
8026	8013	0.017930	0.107650	0.01461	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.73	-9.54	7.76	8.26	0	0	0	0
8013	8039	0.021640	0.129940	0.01763	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.47	3.70	2.48	-5.41	0	0	0	0
8013	8136	0.013540	0.059230	0.00902	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-65.32	20.64	65.96	-18.72	0	0	0	0
8014	8037	0.018990	0.083080	0.01265	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.03	7.04	51.55	-6.02	0	0	0	0
8118	8014	0.014810	0.088930	0.01207	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-35.67	11.42	35.88	-11.33	0	0	0	0
8111	8015	0.021390	0.052280	0.00685	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.20	-3.34	-31.98	3.19	0	0	0	0
8015	8150	0.009490	0.054220	0.00815	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	8.05	-9.97	-8.04	9.24	0	0	0	0
8016	8122	0.033880	0.082820	0.01084	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	24.69	-0.60	-24.49	-0.03	0	0	0	0
8016	8152	0.003750	0.016410	0.00250	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.56	39.36	94.93	-37.96	0	0	0	0
8017	8040	0.014580	0.087520	0.01188	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-6.95	13.21	6.98	-14.16	0	0	0	0
8019	8018	0.001150	0.036580	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.86	28.77	213.37	-12.55	0	0	0	0
8019	8018	0.001150	0.036580	0.00000	360.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.86	28.77	213.37	-12.55	0	0	0	0
8127	8018	0.008390	0.082050	0.15788	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	221.62	6.54	-217.72	15.14	0	0	0	0
8018	8133	0.000930	0.009050	0.01742	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-209.02	9.95	209.42	-7.90	0	0	0	0
8019	8052	0.006430	0.026640	0.00452	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	74.48	22.37	-74.10	-21.28	0	0	0	0
8019	8100	0.006800	0.043000	0.00580	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	47.59	9.73	-47.43	-9.35	0	0	0	0
8019	8135	0.002120	0.014800	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.27	23.80	-100.05	-22.54	0	0	0	0
8019	8135	0.002120	0.014800	0.00242	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.27	23.80	-100.05	-22.54	0	0	0	0
8020	8029	0.018330	0.081700	0.01198	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.77	0.16	-18.70	-1.02	0	0	0	0
8020	8040	0.022530	0.093440	0.01586	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-43.87	9.70	44.34	-9.28	0	0	0	0
8020	8153	0.013610	0.081730	0.01109	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	10.34	-4.11	-10.32	3.14	0	0	0	0
8020	8154	0.048520	0.118600	0.01553	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-2.58	-10.66	2.64	9.26	0	0	0	0
8022	8021	0.060680	0.148320	0.01942	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-7.41	5.24	7.47	-7.11	0	0	0	0
8021	8041	0.011090	0.048500	0.00739	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	81.76	-14.99	-81.01	17.49	0	0	0	0
8021	8119	0.015730	0.065260	0.01107	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-99.96	19.05	101.55	-13.59	0	0	0	0
8022	8150	0.052590	0.128550	0.01683	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	0.53	10.08	-0.47	-11.65	0	0	0	0
8024	8023	0.011050	0.187990	0.00000	47.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	33.00	0.00	-32.88	1.99	0	0	0	0
8023	8111	0.005480	0.035420	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.61	10.47	-111.93	-6.75	0	0	0	0
8023	8111	0.005480	0.035420	0.00676	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	112.61	10.47	-111.93	-6.75	0	0	0	0
8025	8055	0.042110	0.102940	0.01348	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-30.69	18.20	31.22	-18.31	0	0	0	0
8025	8121	0.033750	0.082510	0.01080	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-25.55	22.86	25.94	-23.02	0	0	0	0
8025	8151	0.028680	0.172200	0.02337	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	5.48	-2.18	-5.47	-0.20	0	0	0	0
8026	8154	0.020530	0.050180	0.00657	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.35	-6.07	47.83	6.60	0	0	0	0
8100	8027	0.007320	0.032030	0.00488	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-77.74	21.29	78.20	-19.75	0	0	0	0
8027	8134	0.004350	0.029740	0.00506	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-117.58	8.60	118.17	-5.08	0	0	0	0
8146	8028	0.028380	0.069360	0.00908	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-18.15	2.39	18.25	-3.05	0	0	0	0
8073	8029	0.020020	0.087560	0.01333	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	6.97	5.03	-6.95	-6.25	0	0	0	0
8031	8030	0.000070	0.008280	0.00000	1036.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-191.27	-49.76	191.30	52.86	0	0	0	0
8033	8030	0.000290	0.021680	0.00000	826.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8034	8030	0.000210	0.017210	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8035	8030	0.000210	0.015360	0.00000	830.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8036	8030	0.000210	0.016150	0.00000	820.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8158	8030	0.000690	0.008400	0.55816	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-455.21	-25.76	456.58	-16.10	0	0	0	0
8032	8031	0.000990	0.034250	0.00000	400.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-212.42	-10.61	212.85	25.70	0	0	0	0
8143	8032	0.017000	0.075760	0.01111	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-94.30	21.04	95.86	-15.24	0	0	0	0
8038	8066	0.012270	0.054670	0.00802	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-47.61	5.91	47.90	-5.42	0	0	0	0
8038	8124	0.011430	0.068610	0.00931	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.03	-15.33	-18.96	14.81	0	0	0	0
8039	8081	0.013420	0.076670	0.01152	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.09	1.83	15.12	-2.78	0	0	0	0
8040	8072	0.021420	0.095470	0.01400	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-53.02	13.98	53.68	-12.37	0	0	0	0
8109	8040	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.44	-5.23	-16.40	4.33	0	0	0	0
8041	8063	0.021270	0.051090	0.00693	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	28.24	18.74	-28.00	-18.86	0	0	0	0
8111	8042	0.024520	0.059920	0.00785	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	44.89	2.88	-44.40	-2.45	0	0	0	0
8118	8042	0.027350	0.164230	0.02229	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-17.00	3.61	17.09	-5.29	0	0	0	0
8044	8043	0.000090	0.008810	0.00000	1072.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-445.72	-16.56	445.89	33.66	0	0	0	0
8046	8043	0.000130	0.013560	0.00000	606.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.19	-19.17	-172.15	23.14	0	0	0	0
8047	8043	0.000210	0.011560	0.00000	613.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8048	8043	0.000550	0.026910	0.00000	598.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.19	87.89	-172.00	-78.55	0	0	0	0
8049	8043	0.000170	0.009030	0.00000	608.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	172.19	-19.17	-172.14	21.81	0	0	0	0
8050	8043	0.000320	0.018200	0.00000	618.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8051	8043	0.000130	0.008310	0.00000	608.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8043	8067	0.000400	0.008190	0.57108	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-572.53	48.64	573.82	-80.74	0	0	0	0
8045	8044	0.000420	0.024020	0.00000	388.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-236.88	-4.54	237.12	17.79	0	0	0	0
8147	8044	0.002450	0.023990	0.04616	647.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-207.56	6.71	208.60	-1.23	0	0	0	0
8045	8091	0.022720	0.099410	0.01514	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	53.23	-22.77	-52.49	24.45	0	0	0	0
8045	8144	0.014340	0.086090	0.01168	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	30.78	1.82	-30.64	-2.20	0	0	0	0
8081	8052	0.018910	0.046220	0.00605	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.22	-15.88	58.91	16.98	0	0	0	0
8053	8065	0.022900	0.100220	0.01526	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-62.50	3.61	63.43	-1.02	0	0	0	0
8053	8153	0.018180	0.103830	0.01560	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.18	-8.13	-19.10	7.08	0	0	0	0
8054	8092	0.009620	0.057750	0.00784	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	18.48	-12.46	-18.43	11.97	0	0	0	0
8132	8054	0.012110	0.069140	0.01039	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	34.80	-8.00	-34.64	7.88	0	0	0	0
8055	8098	0.011000	0.078000	0.01300	220.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-80.24	8.80	80.94	-5.19	0	0	0	0
8121	8055	0.028070	0.068630	0.00899	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-15.17	-0.70	15.23	-0.06	0	0	0	0
8056	8089	0.007100	0.040550	0.00609	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.00	7.95	20.03	-8.39	0	0	0	0
8056	8138	0.007770	0.046640	0.00633	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	9.44	-10.94	-9.43	10.38	0	0	0	0
8058	8057	0.000190	0.020640	0.00000	491.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	23.43	-39.04	-23.43	39.46	0	0	0	0
8060	8057	0.000130	0.009770	0.00000	1157.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8061	8057	0.000190	0.011790	0.00000	1152.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8057	8112	0.001300	0.015810	1.05006	2020.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	100.38	-103.15	-100.23	-5.70	0	0	0	0
8059	8058	0.001910	0.065310	0.00000	143.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-54.49	-5.24	54.54	7.15	0	0	0	0
8058	8068	0.004540	0.044380	0.08540	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-192.94	20.30	194.60	-12.86	0	0	0	0
8058	8147	0.003210	0.031420	0.06046	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	114.97	11.58	-114.55	-13.69	0	0	0	0
8064	8059	0.004220	0.018810	0.00276	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-54.36	-4.97	54.49	5.24	0	0	0	0
8062	8098	0.004450	0.019440	0.00296	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	17.66	-7.27	-17.65	7.03	0	0	0	0
8119	8062	0.015160	0.067560	0.00991	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.98	-4.88	-27.86	4.38	0	0	0	0
8101	8063	0.017640	0.105950	0.01438	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	27.65	-5.56	-27.51	4.97	0	0	0	0
8063	8125	0.035290	0.086250	0.01129	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-13.87	-5.77	13.95	4.82	0	0	0	0
8144	8064	0.016830	0.069820	0.01185	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.95	0.61	33.13	-1.05	0	0	0	0
8065	8149	0.002260	0.014590	0.00278	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.09	4.05	31.11	-4.18	0	0	0	0
8065	8149	0.002260	0.014590	0.00278	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-31.09	4.05	31.11	-4.18	0	0	0	0
8066	8093	0.042930	0.191310	0.02805	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-32.02	-1.47	32.46	0.63	0	0	0	0
8142	8066	0.010640	0.047400	0.00695	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	19.16	-6.47	-19.11	5.98	0	0	0	0
8068	8067	0.000350	0.034340	0.00000	285.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-42.83	16.38	42.84	-15.68	0	0	0	0
8070	8067	0.000160	0.014520	0.00000	1325.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8071	8067	0.000140	0.010490	0.00000	1314.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	922.32	-81.81	-921.12	171.75	0	0	0	0
8069	8068	0.000740	0.054070	0.00000	143.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-46.12	3.02	46.14	-1.90	0	0	0	0
8068	8083	0.003290	0.032160	0.06187	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-197.91	-1.62	199.15	7.34	0	0	0	0
8103	8069	0.010480	0.046730	0.00685	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-45.90	3.27	46.12	-3.02	0	0	0	0
8073	8108	0.017510	0.100030	0.01503	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	12.60	-10.38	-12.56	9.16	0	0	0	0
8136	8073	0.015000	0.088000	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	38.85	0.22	-38.62	-0.05	0	0	0	0
8075	8074	0.000280	0.029810	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.38	1.61	196.48	9.30	0	0	0	0
8075	8074	0.000280	0.029810	0.00000	550.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.38	1.61	196.48	9.30	0	0	0	0
8077	8074	0.000160	0.018640	0.00000	806.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	11.10	-234.16	-1.43	0	0	0	0
8078	8074	0.000290	0.019640	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	9.48	-234.09	0.69	0	0	0	0
8079	8074	0.000200	0.015300	0.00000	818.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	10.99	-234.14	-3.06	0	0	0	0
8080	8074	0.000220	0.017620	0.00000	814.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	234.24	10.40	-234.13	-1.27	0	0	0	0
8076	8075	0.000990	0.040330	0.00000	320.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-178.43	0.01	178.73	12.27	0	0	0	0
8075	8097	0.004450	0.031810	0.05799	740.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	214.02	-15.48	-212.08	23.25	0	0	0	0
8119	8076	0.005910	0.041200	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.76	2.44	89.21	-0.00	0	0	0	0
8119	8076	0.005910	0.041200	0.00674	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-88.76	2.44	89.21	-0.00	0	0	0	0
8083	8082	0.000310	0.015740	0.00000	1134.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-325.03	-28.76	325.34	44.71	0	0	0	0
8087	8082	0.000080	0.008880	0.00000	1315.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8088	8082	0.000080	0.005910	0.00000	1307.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	895.19	157.09	-894.58	-111.96	0	0	0	0
8155	8082	0.000160	0.003370	0.23512	2768.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-393.20	-132.20	393.45	112.68	0	0	0	0
8084	8083	0.002360	0.063050	0.00000	184.80	0.00	0.00	1.00000	0.000	1	0.00	0.00	-125.51	-11.64	125.88	21.42	0	0	0	0
8085	8084	0.000920	0.024980	0.00000	231.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.99	0.27	37.00	0.07	0	0	0	0
8086	8085	0.001840	0.066580	0.00000	205.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-36.96	1.16	36.99	-0.27	0	0	0	0
8089	8135	0.005210	0.036280	0.00593	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.75	1.16	20.77	-1.61	0	0	0	0
8089	8135	0.005210	0.036280	0.00593	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-20.75	1.16	20.77	-1.61	0	0	0	0
8090	8092	0.015690	0.089610	0.01347	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-11.28	12.91	11.33	-13.99	0	0	0	0
8151	8090	0.013390	0.080410	0.01091	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	3.97	16.33	-3.93	-17.22	0	0	0	0
8091	8109	0.078880	0.192840	0.02525	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	40.62	2.49	-39.36	-1.94	0	0	0	0
8106	8093	0.018000	0.078000	0.01200	150.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-21.53	-6.79	21.62	5.96	0	0	0	0
8093	8128	0.017950	0.078540	0.01196	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-58.99	-7.98	59.61	9.45	0	0	0	0
8095	8094	0.000410	0.030170	0.00000	317.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-172.37	-27.34	172.50	36.72	0	0	0	0
8094	8139	0.000690	0.006790	0.01307	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	189.23	27.81	-188.98	-26.62	0	0	0	0
8094	8159	0.002390	0.023360	0.04495	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-64.14	-80.72	64.38	78.54	0	0	0	0
8095	8140	0.010660	0.026040	0.00341	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	25.56	-14.26	-25.46	14.15	0	0	0	0
8096	8110	0.044800	0.107620	0.01460	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-44.39	-1.76	45.29	2.46	0	0	0	0
8096	8153	0.012800	0.076860	0.01043	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	33.23	-1.40	-33.08	1.25	0	0	0	0
8098	8097	0.003730	0.100510	0.00000	117.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-63.29	-1.84	63.43	5.73	0	0	0	0
8099	8097	0.003030	0.097000	0.00000	184.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	85.50	0.00	-85.29	6.78	0	0	0	0
8097	8113	0.001940	0.013860	0.02527	800.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	217.35	-43.12	-216.44	46.95	0	0	0	0
8138	8100	0.015820	0.038010	0.00516	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-29.11	31.54	29.39	-31.40	0	0	0	0
8101	8137	0.014720	0.088410	0.01200	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-40.19	2.00	40.43	-1.75	0	0	0	0
8102	8157	0.007420	0.033090	0.00485	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-59.07	1.57	59.33	-0.92	0	0	0	0
8106	8105	0.000980	0.058690	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-120.20	-21.62	120.35	30.33	0	0	0	0
8105	8127	0.002760	0.026960	0.05188	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-120.35	-30.33	120.76	28.85	0	0	0	0
8142	8106	0.019070	0.085010	0.01247	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-41.52	0.13	41.85	0.11	0	0	0	0
8128	8107	0.012230	0.053520	0.00815	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	136.62	-10.73	-134.45	19.37	0	0	0	0
8145	8107	0.018490	0.080860	0.01231	250.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-122.45	8.30	125.24	2.64	0	0	0	0
8153	8108	0.013000	0.054000	0.02700	186.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	23.94	-22.39	-23.81	20.30	0	0	0	0
8109	8123	0.006270	0.035800	0.00538	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-28.84	-7.49	28.90	7.29	0	0	0	0
8124	8110	0.009170	0.055040	0.00747	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	66.19	-30.57	-65.70	32.72	0	0	0	0
8111	8125	0.014740	0.088500	0.01201	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	59.64	-10.72	-59.11	12.72	0	0	0	0
8113	8112	0.000090	0.004810	0.00000	1290.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-327.50	-85.03	327.60	90.26	0	0	0	0
8115	8112	0.000710	0.045140	0.00000	273.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8116	8112	0.000240	0.012980	0.00000	1026.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
8117	8112	0.000250	0.011180	0.00000	1034.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	227.51	90.76	-227.37	-84.56	0	0	0	0
8114	8113	0.000770	0.031550	0.00000	190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-115.26	-10.47	115.36	14.53	0	0	0	0
8113	8133	0.003000	0.031200	0.10631	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	214.29	11.77	-212.97	-9.14	0	0	0	0
8113	8133	0.003000	0.031200	0.10631	750.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	214.29	11.77	-212.97	-9.14	0	0	0	0
8121	8114	0.011480	0.078430	0.01334	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-89.93	1.29	90.84	3.56	0	0	0	0
8118	8151	0.019240	0.115550	0.01568	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	16.05	-25.40	-15.88	24.82	0	0	0	0
8120	8122	0.033820	0.082680	0.01083	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	4.95	7.25	-4.92	-8.30	0	0	0	0
8120	8140	0.012160	0.073010	0.00991	170.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-51.88	50.49	52.50	-47.78	0	0	0	0
8120	8141	0.016600	0.068850	0.01168	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	85.44	3.68	-84.27	-0.04	0	0	0	0
8143	8120	0.016590	0.072540	0.01105	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	71.36	-27.54	-70.41	30.54	0	0	0	0
8149	8123	0.004740	0.027110	0.00407	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	46.54	12.50	-46.42	-12.26	0	0	0	0
8127	8126	0.000110	0.007970	0.00000	1175.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-269.38	-21.03	269.46	26.51	0	0	0	0
8127	8126	0.000110	0.007970	0.00000	1175.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-269.38	-21.03	269.46	26.51	0	0	0	0
8129	8126	0.000080	0.004870	0.00000	1190.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	658.16	-38.52	-657.83	58.47	0	0	0	0
8130	8126	0.000260	0.012150	0.00000	1192.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	658.16	-4.37	-657.10	53.98	0	0	0	0
8131	8126	0.000100	0.006210	0.00000	1173.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	658.16	-27.45	-657.75	52.85	0	0	0	0
8128	8127	0.000400	0.021780	0.00000	286.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-196.24	1.27	196.38	6.66	0	0	0	0
8132	8144	0.024940	0.103450	0.01756	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-56.73	1.79	57.55	-0.12	0	0	0	0
8134	8133	0.000670	0.035260	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-154.66	3.81	154.82	4.38	0	0	0	0
8134	8133	0.000670	0.035260	0.00000	300.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-154.66	3.81	154.82	4.38	0	0	0	0
8133	8147	0.007020	0.068650	0.13208	548.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-93.10	17.42	93.73	-24.80	0	0	0	0
8154	8135	0.008950	0.039910	0.00585	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-76.78	-23.32	77.36	25.30	0	0	0	0
8136	8145	0.010570	0.046230	0.00704	149.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-114.85	15.65	116.30	-10.05	0	0	0	0
8138	8146	0.021030	0.120140	0.01805	98.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	32.03	16.22	-31.76	-16.53	0	0	0	0
8140	8139	0.000370	0.025170	0.00000	365.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-188.85	-17.40	188.98	26.62	0	0	0	0
8148	8147	0.000490	0.036350	0.00000	201.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.13	-11.14	114.19	15.89	0	0	0	0
8148	8147	0.000490	0.036350	0.00000	201.30	0.00	0.00	1.00000	0.000	1	0.00	0.00	-114.13	-11.14	114.19	15.89	0	0	0	0
8149	8148	0.002590	0.068600	0.00000	254.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-108.76	-4.15	109.07	12.37	0	0	0	0
8152	8160	0.005380	0.037510	0.00613	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.64	12.42	70.91	-11.18	0	0	0	0
8152	8160	0.005380	0.037510	0.00613	221.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-70.64	12.42	70.91	-11.18	0	0	0	0
8156	8155	0.000770	0.047530	0.00000	500.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	47.01	-24.01	-46.99	25.29	0	0	0	0
8157	8156	0.001300	0.066780	0.00000	240.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-109.14	-2.49	109.29	10.29	0	0	0	0
8156	8159	0.006210	0.044340	0.08084	600.00	0.00	0.00	0.00000	0.000	1	0.00	0.00	-156.30	13.72	157.79	-11.46	0	0	0	0
8159	8158	0.000130	0.013640	0.00000	1204.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-454.95	1.37	455.21	25.76	0	0	0	0
8160	8159	0.000800	0.050080	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-116.29	-1.67	116.39	8.23	0	0	0	0
8160	8159	0.000800	0.050080	0.00000	377.00	0.00	0.00	1.00000	0.000	1	0.00	0.00	-116.29	-1.67	116.39	8.23	0	0	0	0
];

%% bus names
mpc.bus_name = {
'ODESSA 2 0';
'PRESIDIO 2 0';
'O DONNELL 1 0';
'O DONNELL 1 1';
'BIG SPRING 5 0';
'BIG SPRING 5 1';
'VAN HORN 0';
'IRAAN 2 0';
'IRAAN 2 1';
'PRESIDIO 1 0';
'PRESIDIO 1 1';
'SANDERSON 0';
'MONAHANS 2 0';
'GRANDFALLS 0';
'MARFA 0';
'GARDEN CITY 0';
'ODESSA 4 0';
'NOTREES 0';
'MIDLAND 4 0';
'BIG SPRING 1 0';
'BIG SPRING 1 1';
'O DONNELL 2 0';
'O DONNELL 2 1';
'ODESSA 6 0';
'BIG SPRINGS 0';
'BIG SPRINGS 1';
'MIDLAND 2 0';
'COAHOMA 0';
'MIDLAND 3 0';
'ALPINE 0';
'FORT DAVIS 0';
'MCCAMEY 1 0';
'MCCAMEY 1 1';
'BIG SPRING 4 0';
'BIG SPRING 4 1';
'CRANE 0';
'ODESSA 5 0';
'FORT STOCKTON 1 0';
'FORT STOCKTON 1 1';
'ANDREWS 0';
'FORSAN 0';
'FORSAN 1';
'FORSAN 2';
'BIG LAKE 0';
'MIDLAND 5 0';
'OZONA 0';
'MONAHANS 1 0';
'MONAHANS 1 1';
'MONAHANS 1 2';
'MONAHANS 1 3';
'MONAHANS 1 4';
'MONAHANS 1 5';
'MONAHANS 1 6';
'STANTON 0';
'ODONNELL 0';
'LENORAH 0';
'LENORAH 1';
'IRAAN 3 0';
'IRAAN 3 1';
'IRAAN 3 2';
'BIG SPRING 6 0';
'BIG SPRING 6 1';
'BIG SPRING 6 2';
'ODESSA 3 0';
'BIG SPRING 3 0';
'BIG SPRING 3 1';
'BIG SPRING 7 0';
'MIDLAND 1 0';
'IRAAN 1 0';
'IRAAN 1 1';
'ODESSA 1 0';
'ODESSA 1 1';
'ODESSA 1 2';
'ODESSA 1 3';
'ODESSA 1 4';
'ODESSA 1 5';
'ODESSA 1 6';
'ODESSA 1 7';
'ODESSA 1 8';
'ODESSA 1 9';
'ODESSA 1 10';
'FORT STOCKTON 2 0';
'FORT STOCKTON 3 0';
'BIG SPRING 2 0';
'KERMIT 0';
'PECOS 0';
'SHEFFIELD 0';
'MCCAMEY 2 0';
'LAMESA 0';
'GOLDSMITH 0';
'RALLS 2 0';
'PARIS 3 0';
'SAVOY 0';
'SAVOY 1';
'SAVOY 2';
'SAVOY 3';
'SAVOY 4';
'HONEY GROVE 0';
'MEMPHIS 0';
'IOWA PARK 0';
'VERNON 2 0';
'PANHANDLE 2 0';
'PANHANDLE 2 1';
'PANHANDLE 2 2';
'CHILDRESS 0';
'FORESTBURG 0';
'SHERMAN 3 0';
'PANHANDLE 4 0';
'PANHANDLE 4 1';
'PANHANDLE 4 2';
'WICHITA FALLS 6 0';
'PARIS 2 0';
'PARIS 2 1';
'PARIS 2 2';
'PARIS 2 3';
'WICHITA FALLS 4 0';
'WHEELER 0';
'DEPORT 0';
'WICHITA FALLS 3 0';
'SILVERTON 0';
'BONHAM 0';
'MATADOR 0';
'ARTHUR CITY 0';
'LEONARD 0';
'GORDONVILLE 0';
'KNOX CITY 0';
'WICHITA FALLS 7 0';
'LINDSAY 0';
'ECTOR 0';
'SUNSET 0';
'CLARKSVILLE 0';
'PANHANDLE 3 0';
'PANHANDLE 3 1';
'SADLER 0';
'WHITESBORO 0';
'SHEPPARD AFB 0';
'POTTSBORO 0';
'BELLS 0';
'CROSBYTON 0';
'ELECTRA 0';
'PATTONVILLE 0';
'HENRIETTA 0';
'PANHANDLE 6 0';
'BOWIE 0';
'WICHITA FALLS 1 0';
'WICHITA FALLS 1 1';
'WICHITA FALLS 1 2';
'WICHITA FALLS 1 3';
'WHITE DEER 0';
'WHITE DEER 1';
'ROXTON 0';
'VERNON 1 0';
'VERNON 1 1';
'DENISON 2 0';
'SUMNER 0';
'GAINESVILLE 0';
'ASPERMONT 0';
'WICHITA FALLS 5 0';
'WINDTHORST 0';
'HOWE 0';
'ARCHER 2 0';
'ARCHER 2 1';
'COLLINSVILLE 0';
'JAYTON 0';
'JAYTON 1';
'JAYTON 2';
'JAYTON 3';
'MUENSTER 1 0';
'MUENSTER 1 1';
'PADUCAH 0';
'NOCONA 0';
'DODD CITY 0';
'WICHITA FALLS 2 0';
'WICHITA FALLS 2 1';
'WICHITA FALLS 2 2';
'WICHITA FALLS 2 3';
'MONTAGUE 0';
'SPUR 0';
'ARCHER 1 0';
'ARCHER 1 1';
'ANNONA 0';
'SEYMOUR 0';
'DENISON 1 0';
'PANHANDLE 5 0';
'PANHANDLE 5 1';
'PANHANDLE 5 2';
'RALLS 1 0';
'RALLS 1 1';
'RALLS 1 2';
'RALLS 1 3';
'RALLS 1 4';
'SHERMAN 1 0';
'SHERMAN 1 1';
'SHERMAN 1 2';
'SHERMAN 1 3';
'SHERMAN 1 4';
'WHITEWRIGHT 0';
'SHERMAN 2 0';
'ROCHESTER 0';
'BURKBURNETT 0';
'MUENSTER 2 0';
'ARCHER CITY 0';
'PETROLIA 0';
'PARIS 1 0';
'PARIS 1 1';
'PARIS 1 2';
'PARIS 1 3';
'PARIS 1 4';
'PARIS 1 5';
'PARIS 1 6';
'PARIS 1 7';
'BAGWELL 0';
'TELEPHONE 0';
'PANHANDLE 1 0';
'VAN ALSTYNE 0';
'TIOGA 0';
'VALLEY VIEW 0';
'MIAMI 0';
'MIAMI 1';
'TRENTON 0';
'HASKELL 0';
'HASKELL 1';
'HASKELL 2';
'SAINT JO 0';
'KERRVILLE 0';
'KERRVILLE 1';
'SWEETWATER 4 0';
'SWEETWATER 4 1';
'LEAKEY 0';
'HAMLIN 0';
'MERKEL 3 0';
'COLEMAN 0';
'SONORA 0';
'CAMP WOOD 0';
'LLANO 0';
'WILLOW CITY 0';
'ABILENE 4 0';
'KINGSLAND 0';
'ROSCOE 6 0';
'BLACKWELL 0';
'BLACKWELL 1';
'CHRISTOVAL 0';
'CHRISTOVAL 1';
'CHRISTOVAL 2';
'LUEDERS 0';
'COLORADO CITY 0';
'STAMFORD 0';
'ELDORADO 0';
'SAN SABA 0';
'ABILENE 2 0';
'ABILENE 2 1';
'ABILENE 2 2';
'LOMETA 0';
'SAN ANGELO 1 0';
'TUSCOLA 0';
'ABILENE 7 0';
'SNYDER 1 0';
'SNYDER 1 1';
'CHEROKEE 0';
'RICHLAND SPRINGS 0';
'ROSCOE 2 0';
'ROSCOE 2 1';
'ROSCOE 2 2';
'BALLINGER 0';
'SILVER 0';
'SILVER 1';
'SILVER 2';
'SILVER 3';
'SILVER 4';
'ROSCOE 5 0';
'ROSCOE 5 1';
'ROSCOE 5 2';
'ANSON 0';
'DEL RIO 0';
'DEL RIO 1';
'HUNT 0';
'WINGATE 0';
'WINGATE 1';
'WINGATE 2';
'WINGATE 3';
'WINGATE 4';
'STERLING CITY 1 0';
'STERLING CITY 1 1';
'STERLING CITY 1 2';
'STERLING CITY 1 3';
'STERLING CITY 1 4';
'STERLING CITY 1 5';
'ROSCOE 4 0';
'ROSCOE 4 1';
'BRADY 0';
'TRENT 1 0';
'TRENT 1 1';
'OVALO 0';
'NOLAN 0';
'NOLAN 1';
'MILES 0';
'BRACKETTVILLE 2 0';
'BRACKETTVILLE 2 1';
'MASON 0';
'BRACKETTVILLE 3 0';
'ABILENE 6 0';
'HERMLEIGH 0';
'HERMLEIGH 1';
'HERMLEIGH 2';
'HERMLEIGH 3';
'MERKEL 1 0';
'MERKEL 1 1';
'MERKEL 1 2';
'LORAINE 1 0';
'LORAINE 1 1';
'LORAINE 1 2';
'ABILENE 1 0';
'ABILENE 1 1';
'ABILENE 1 2';
'ABILENE 1 3';
'ABILENE 1 4';
'ROCKSPRINGS 0';
'MERKEL 2 0';
'MERKEL 2 1';
'FLUVANNA 2 0';
'FLUVANNA 2 1';
'FLUVANNA 2 2';
'DYESS AFB 0';
'HAWLEY 0';
'BUCHANAN DAM 2 0';
'ABILENE 3 0';
'SWEETWATER 5 0';
'BUCHANAN DAM 1 0';
'BUCHANAN DAM 1 1';
'BUCHANAN DAM 1 2';
'INGRAM 0';
'KEMPNER 0';
'FLUVANNA 1 0';
'FLUVANNA 1 1';
'STERLING CITY 2 0';
'STERLING CITY 2 1';
'STERLING CITY 2 2';
'SAN ANGELO 2 0';
'ROTAN 0';
'SYNDER 0';
'SYNDER 1';
'SYNDER 2';
'BRACKETTVILLE 1 0';
'BRACKETTVILLE 1 1';
'ROSCOE 1 0';
'ROSCOE 1 1';
'UVALDE 0';
'FREDERICKSBURG 0';
'ABILENE 5 0';
'SABINAL 0';
'SWEETWATER 2 0';
'LORAINE 2 0';
'ROSCOE 3 0';
'SAN ANGELO 3 0';
'TUSOCOLA 0';
'EDEN 0';
'SNYDER 2 0';
'SNYDER 2 1';
'SNYDER 2 2';
'SNYDER 2 3';
'SWEETWATER 1 0';
'MENARD 0';
'WINTERS 0';
'GOLDSBORO 0';
'SWEETWATER 3 0';
'GOODFELLOW AFB 0';
'SANTA ANNA 0';
'ROWENA 0';
'TRENT 2 0';
'JUNCTION 0';
'LAMPASAS 0';
'LAUGHLIN A F B 0';
'EDINBURG 3 0';
'LAREDO 7 0';
'LAREDO 7 1';
'BRUNI 2 0';
'MCALLEN 2 0';
'POTEET 0';
'SARITA 3 0';
'SARITA 3 1';
'HEBBRONVILLE 0';
'PROGRESO 0';
'EDINBURG 2 0';
'EAGLE PASS 0';
'EAGLE PASS 1';
'CHARLOTTE 0';
'CORPUS CHRISTI 4 0';
'WOODSBORO 0';
'MERCEDES 0';
'CORPUS CHRISTI 16 0';
'EDCOUCH 0';
'ENCINAL 0';
'MOORE 0';
'CHRISTINE 0';
'CHRISTINE 1';
'CHRISTINE 2';
'MCALLEN 3 0';
'FANNIN 0';
'FANNIN 1';
'FANNIN 2';
'SAN YGNACIO 0';
'KINGSVILLE 0';
'LAREDO 6 0';
'HIDALGO 0';
'CORPUS CHRISTI 18 0';
'CRYSTAL CITY 0';
'SINTON 0';
'BEEVILLE 0';
'MISSION 4 0';
'MISSION 4 1';
'SAN JUAN 0';
'SAN JUAN 1';
'FALCON HEIGHTS 2 0';
'FALCON HEIGHTS 1 0';
'FALCON HEIGHTS 1 1';
'FALCON HEIGHTS 1 2';
'FALCON HEIGHTS 1 3';
'LA JOYA 0';
'SEBASTIAN 2 0';
'SEBASTIAN 2 1';
'BISHOP 0';
'BISHOP 1';
'ARMSTRONG 2 0';
'SKIDMORE 0';
'CORPUS CHRISTI 9 0';
'GREGORY 0';
'GREGORY 1';
'GREGORY 2';
'GREGORY 3';
'GREGORY 4';
'GREGORY 5';
'GREGORY 6';
'GREGORY 7';
'CORPUS CHRISTI 2 0';
'CORPUS CHRISTI 2 1';
'WESLACO 0';
'HARLINGEN 1 0';
'ELSA 0';
'CORPUS CHRISTI 17 0';
'BROWNSVILLE 2 0';
'BROWNSVILLE 2 1';
'CORPUS CHRISTI 10 0';
'MISSION 1 0';
'MISSION 1 1';
'MISSION 1 2';
'MISSION 1 3';
'MISSION 1 4';
'CORPUS CHRISTI 8 0';
'MISSION 3 0';
'CORPUS CHRISTI 3 0';
'CORPUS CHRISTI 3 1';
'CORPUS CHRISTI 3 2';
'CORPUS CHRISTI 3 3';
'CORPUS CHRISTI 3 4';
'CORPUS CHRISTI 3 5';
'RIO HONDO 0';
'CORPUS CHRISTI 5 0';
'PHARR 0';
'SANTA ROSA 1 0';
'SANTA ROSA 1 1';
'SANTA ROSA 1 2';
'SANTA ROSA 1 3';
'SANTA ROSA 1 4';
'SANTA ROSA 1 5';
'SANTA ROSA 1 6';
'SANTA ROSA 1 7';
'SANTA ROSA 1 8';
'SANTA ROSA 1 9';
'ODEM 0';
'CORPUS CHRISTI 13 0';
'LAREDO 3 0';
'OLMITO 0';
'EDINBURG 1 0';
'TAFT 2 0';
'TAFT 2 1';
'PORT ISABEL 0';
'DONNA 0';
'INGLESIDE 0';
'CORPUS CHRISTI 11 0';
'LOS FRESNOS 0';
'HARLINGEN 2 0';
'RIVIERA 0';
'LAREDO 1 0';
'LAREDO 1 1';
'LAREDO 1 2';
'LAREDO 1 3';
'JOURDANTON 0';
'GEORGE WEST 0';
'ROMA 0';
'CORPUS CHRISTI 12 0';
'SANTA MARIA 0';
'MCALLEN 1 0';
'CORPUS CHRISTI 7 0';
'FALFURRIAS 0';
'PETTUS 0';
'BROWNSVILLE 3 0';
'ALICE 0';
'RIO GRANDE CITY 0';
'PREMONT 0';
'FREER 0';
'PEARSALL 0';
'PEARSALL 1';
'PEARSALL 2';
'PEARSALL 3';
'PEARSALL 4';
'PEARSALL 5';
'PEARSALL 6';
'PEARSALL 7';
'SANDIA 0';
'SARITA 1 0';
'SARITA 1 1';
'SARITA 1 2';
'DILLEY 0';
'ORANGE GROVE 0';
'PORTLAND 0';
'LAREDO 4 0';
'LAREDO 4 1';
'THREE RIVERS 0';
'ROCKPORT 0';
'CORPUS CHRISTI 15 0';
'ARMSTRONG 1 0';
'ARMSTRONG 1 1';
'ARMSTRONG 1 2';
'PENITAS 0';
'SULLIVAN CITY 0';
'CORPUS CHRISTI 6 0';
'MISSION 2 0';
'CORPUS CHRISTI 1 0';
'CORPUS CHRISTI 1 1';
'CORPUS CHRISTI 1 2';
'CORPUS CHRISTI 1 3';
'CORPUS CHRISTI 1 4';
'CORPUS CHRISTI 1 5';
'GRULLA 0';
'SARITA 2 0';
'SARITA 2 1';
'HARGILL 0';
'CORPUS CHRISTI 14 0';
'MATHIS 0';
'ARANSAS PASS 0';
'SAN BENITO 0';
'PLEASANTON 0';
'REFUGIO 0';
'LYTLE 0';
'LAREDO 2 0';
'BRUNI 1 0';
'BRUNI 1 1';
'GOLIAD 0';
'SAN DIEGO 0';
'PORT ARANSAS 0';
'TAFT 1 0';
'TAFT 1 1';
'SAN PERLITA 0';
'SAN PERLITA 1';
'ZAPATA 0';
'SANTA ROSA 2 0';
'COTULLA 0';
'QUEMADO 0';
'CARRIZO SPRINGS 0';
'LAREDO 5 0';
'RAYMONDVILLE 0';
'BROWNSVILLE 1 0';
'BROWNSVILLE 1 1';
'SEBASTIAN 1 0';
'OILTON 0';
'OILTON 1';
'OILTON 2';
'GARLAND 5 0';
'KERENS 0';
'LIPAN 0';
'DALLAS 24 0';
'DENTON 4 0';
'ALBANY 2 0';
'DALLAS 21 0';
'PLANO 2 0';
'THORNTON 0';
'DENTON 5 0';
'EARLY 0';
'DECATUR 0';
'KELLER 2 0';
'KELLER 2 1';
'PONDER 0';
'JACKSBORO 1 0';
'JACKSBORO 1 1';
'JACKSBORO 1 2';
'ALEDO 1 0';
'ALEDO 1 1';
'ALEDO 1 2';
'GATESVILLE 4 0';
'CLEBURNE 2 0';
'FORT WORTH 14 0';
'FORT WORTH 23 0';
'FORT WORTH 1 0';
'TROY 0';
'SPRINGTOWN 0';
'PRINCETON 0';
'DALLAS 27 0';
'DALLAS 1 0';
'DALLAS 1 1';
'DALLAS 1 2';
'DALLAS 1 3';
'DALLAS 1 4';
'DALLAS 1 5';
'DALLAS 1 6';
'DALLAS 1 7';
'DALLAS 1 8';
'DALLAS 1 9';
'ROYSE CITY 0';
'BOYD 0';
'STEPHENVILLE 0';
'STEPHENVILLE 1';
'MANSFIELD 0';
'MANSFIELD 1';
'GREENVILLE 1 0';
'GREENVILLE 1 1';
'GREENVILLE 1 2';
'GREENVILLE 1 3';
'PLANO 4 0';
'GROESBECK 0';
'GRAHAM 0';
'GRAHAM 1';
'GRAHAM 2';
'GRAHAM 3';
'MABANK 2 0';
'MABANK 2 1';
'MABANK 2 2';
'MABANK 2 3';
'ARLINGTON 1 0';
'ARLINGTON 1 1';
'ARLINGTON 1 2';
'ARLINGTON 1 3';
'ARLINGTON 1 4';
'ARLINGTON 1 5';
'ARLINGTON 1 6';
'DALLAS 41 0';
'WACO 3 0';
'DALLAS 19 0';
'BANGS 0';
'PROSPER 0';
'EVANT 0';
'TERRELL 1 0';
'TERRELL 1 1';
'AUBREY 0';
'WACO 4 0';
'LORENA 0';
'FORT HOOD 0';
'ARLINGTON 5 0';
'MCKINNEY 3 0';
'MCKINNEY 3 1';
'DALLAS 38 0';
'ARLINGTON 9 0';
'MILFORD 0';
'CLIFTON 1 0';
'CLIFTON 1 1';
'DALLAS 15 0';
'FROST 0';
'GRANDVIEW 0';
'HASLET 0';
'BARDWELL 0';
'LAKE DALLAS 0';
'PLANO 1 0';
'EULESS 2 0';
'FORT WORTH 24 0';
'FLOWER MOUND 2 0';
'DALLAS 11 0';
'COMANCHE 0';
'RICHARDSON 2 0';
'RICHARDSON 2 1';
'FORT WORTH 8 0';
'IRVING 1 0';
'IRVING 1 1';
'IRVING 1 2';
'DALLAS 44 0';
'LANCASTER 1 0';
'PALO PINTO 2 0';
'ADDISON 0';
'HICO 0';
'KRUM 0';
'KAUFMAN 0';
'CADDO MILLS 0';
'PLANO 7 0';
'FORT WORTH 5 0';
'BAIRD 0';
'PERRIN 0';
'BROWNWOOD 0';
'BROWNWOOD 1';
'DALLAS 6 0';
'MARLIN 0';
'MARLIN 1';
'ARLINGTON 6 0';
'DALLAS 8 0';
'JONESBORO 0';
'DALLAS 33 0';
'GOLDTHWAITE 2 0';
'PLANO 5 0';
'BELTON 0';
'BELTON 1';
'TOLAR 0';
'BRECKENRIDGE 0';
'EASTLAND 0';
'COOPER 0';
'WACO 1 0';
'WACO 1 1';
'DALLAS 42 0';
'GATESVILLE 1 0';
'ANNA 0';
'MOODY 0';
'FORT WORTH 2 0';
'WACO 6 0';
'GRAND PRAIRIE 1 0';
'ROWLETT 2 0';
'PLANO 6 0';
'IRVING 5 0';
'DALLAS 7 0';
'BRYSON 2 0';
'MORGAN 0';
'SACHSE 0';
'PARADISE 0';
'RIO VISTA 0';
'STRAWN 0';
'May-00';
'DESOTO 0';
'MESQUITE 2 0';
'ROSEBUD 0';
'DENTON 2 0';
'DALLAS 4 0';
'AXTELL 0';
'NOLANVILLE 0';
'DENTON 1 0';
'DENTON 1 1';
'DENTON 1 2';
'DENTON 1 3';
'DALLAS 39 0';
'DUBLIN 1 0';
'DUBLIN 1 1';
'MERTENS 0';
'WEATHERFORD 1 0';
'PLANO 3 0';
'MALONE 0';
'DENTON 3 0';
'GRAFORD 0';
'ARLINGTON 8 0';
'ROCKWALL 1 0';
'CORSICANA 2 0';
'CORSICANA 2 1';
'GARLAND 2 0';
'GATESVILLE 2 0';
'CARROLLTON 3 0';
'FORT WORTH 26 0';
'RHOME 0';
'VENUS 0';
'OLNEY 2 0';
'CARROLLTON 1 0';
'DALLAS 20 0';
'GORDON 0';
'MERIDIAN 0';
'KILLEEN 4 0';
'KILLEEN 4 1';
'DUNCANVILLE 1 0';
'ARGYLE 0';
'BRYSON 1 0';
'BRYSON 1 1';
'BRYSON 1 2';
'FORT WORTH 12 0';
'MINERAL WELLS 0';
'COOLIDGE 0';
'RICE 0';
'DALLAS 35 0';
'POOLVILLE 0';
'POOLVILLE 1';
'POOLVILLE 2';
'POOLVILLE 3';
'POOLVILLE 4';
'WALNUT SPRINGS 0';
'BEDFORD 2 0';
'HUBBARD 0';
'FERRIS 0';
'GARLAND 4 0';
'DALLAS 32 0';
'PILOT POINT 0';
'FORT WORTH 6 0';
'NORTH RICHLAND HILLS 2 0';
'JUSTIN 0';
'SCURRY 0';
'SANGER 0';
'KILLEEN 1 0';
'MABANK 1 0';
'MEXIA 0';
'CARROLLTON 2 0';
'NEVADA 0';
'ZEPHYR 0';
'TERRELL 2 0';
'DALLAS 14 0';
'DALLAS 13 0';
'DALLAS 28 0';
'HAMILTON 0';
'ARLINGTON 7 0';
'EULESS 1 0';
'FRISCO 1 0';
'SALADO 0';
'OLNEY 1 0';
'OLNEY 1 1';
'OLNEY 1 2';
'GOLDTHWAITE 1 0';
'GOLDTHWAITE 1 1';
'GOLDTHWAITE 1 2';
'GOLDTHWAITE 1 3';
'GOLDTHWAITE 1 4';
'FORT WORTH 22 0';
'GRAPEVINE 0';
'GLEN ROSE 2 0';
'KOPPERL 0';
'BEDFORD 1 0';
'FORT WORTH 29 0';
'DALLAS 5 0';
'GRAND PRAIRIE 2 0';
'DALLAS 22 0';
'FLOWER MOUND 1 0';
'ROANOKE 0';
'MILLSAP 0';
'FORRESTON 0';
'ITALY 0';
'FORNEY 0';
'LAVON 0';
'GLEN ROSE 1 0';
'GLEN ROSE 1 1';
'GLEN ROSE 1 2';
'GLEN ROSE 1 3';
'DE LEON 0';
'KELLER 1 0';
'CEDAR HILL 0';
'MC GREGOR 0';
'COMMERCE 0';
'MIDLOTHIAN 2 0';
'WEST 0';
'BARTLETT 0';
'DALLAS 16 0';
'COPPELL 0';
'WILMER 0';
'DAWSON 0';
'MART 0';
'LITTLE ELM 0';
'TEMPLE 2 0';
'TEMPLE 1 0';
'TEMPLE 1 1';
'TEMPLE 1 2';
'TEMPLE 1 3';
'TEMPLE 1 4';
'QUINLAN 0';
'CHICO 0';
'DUBLIN 2 0';
'ARLINGTON 2 0';
'WOLFE CITY 0';
'DALLAS 26 0';
'WHITNEY 0';
'FORT WORTH 25 0';
'FORT WORTH 27 0';
'JOSHUA 0';
'DALLAS 12 0';
'MCKINNEY 1 0';
'MCKINNEY 1 1';
'MCKINNEY 1 2';
'MCKINNEY 1 3';
'MCKINNEY 1 4';
'MCKINNEY 1 5';
'MCKINNEY 1 6';
'MCKINNEY 1 7';
'MCKINNEY 1 8';
'ALLEN 1 0';
'ALLEN 1 1';
'ALEDO 2 0';
'THE COLONY 0';
'SUNNYVALE 0';
'DALLAS 10 0';
'FORT WORTH 4 0';
'DALLAS 30 0';
'AZLE 0';
'HUTCHINS 0';
'VALLEY MILLS 0';
'DENTON 6 0';
'MESQUITE 3 0';
'GRANBURY 1 0';
'GRANBURY 1 1';
'GRANBURY 1 2';
'GRANBURY 1 3';
'GRANBURY 1 4';
'DALLAS 2 0';
'DALLAS 2 1';
'DALLAS 2 2';
'DALLAS 2 3';
'DALLAS 2 4';
'MOUNT CALM 0';
'RIESEL 2 0';
'DALLAS 17 0';
'ARLINGTON 4 0';
'CELINA 0';
'FORT WORTH 16 0';
'RED OAK 0';
'CLYDE 0';
'IRVING 2 0';
'ROWLETT 1 0';
'JACKSBORO 2 0';
'GRANBURY 3 0';
'SOUTHLAKE 0';
'DALLAS 29 0';
'LEWISVILLE 1 0';
'LEWISVILLE 1 1';
'LEWISVILLE 1 2';
'DALLAS 36 0';
'HILLSBORO 0';
'FORT WORTH 15 0';
'CISCO 0';
'ITASCA 0';
'LANCASTER 2 0';
'GARLAND 1 0';
'GARLAND 1 1';
'DALLAS 9 0';
'DUNCANVILLE 2 0';
'MESQUITE 1 0';
'MAYPEARL 0';
'GARLAND 3 0';
'ALLEN 2 0';
'RIESEL 1 0';
'RIESEL 1 1';
'RIESEL 1 2';
'BRIDGEPORT 0';
'BRIDGEPORT 1';
'BRIDGEPORT 2';
'BRIDGEPORT 3';
'BRIDGEPORT 4';
'BRIDGEPORT 5';
'BRIDGEPORT 6';
'BRIDGEPORT 7';
'BRIDGEPORT 8';
'LEWISVILLE 2 0';
'SEAGOVILLE 0';
'DALLAS 31 0';
'HALTOM CITY 0';
'BALCH SPRINGS 0';
'FORT WORTH 13 0';
'DALLAS 43 0';
'KILLEEN 2 0';
'WACO 5 0';
'FORT WORTH 9 0';
'ENNIS 0';
'ENNIS 1';
'ENNIS 2';
'ENNIS 3';
'DALLAS 3 0';
'DALLAS 3 1';
'RICHARDSON 1 0';
'FORT WORTH 21 0';
'WACO 2 0';
'WACO 2 1';
'ROGERS 0';
'ROGERS 1';
'ROGERS 2';
'CHINA SPRING 0';
'ALBANY 1 0';
'ALBANY 1 1';
'ALBANY 1 2';
'ALBANY 1 3';
'ALBANY 1 4';
'ALBANY 1 5';
'MCKINNEY 2 0';
'GRANBURY 2 0';
'GRANBURY 2 1';
'GRANBURY 2 2';
'GRANBURY 2 3';
'GRANBURY 2 4';
'GRANBURY 2 5';
'CLIFTON 2 0';
'FARMERSVILLE 0';
'ARLINGTON 10 0';
'KILLEEN 3 0';
'KILLEEN 3 1';
'WYLIE 0';
'PALO PINTO 1 0';
'PALO PINTO 1 1';
'PALO PINTO 1 2';
'PALO PINTO 1 3';
'PALO PINTO 1 4';
'PALO PINTO 1 5';
'PALO PINTO 1 6';
'FORT WORTH 10 0';
'JOSEPHINE 0';
'LEWSIVILLE 0';
'LEWSIVILLE 1';
'LEWSIVILLE 2';
'DALLAS 40 0';
'KEMP 0';
'WAXAHACHIE 2 0';
'HURST 0';
'FORT WORTH 18 0';
'WEATHERFORD 2 0';
'ROCKWALL 2 0';
'WEATHERFORD 3 0';
'FORT WORTH 3 0';
'NEWARK 0';
'SANTO 0';
'DALLAS 18 0';
'ELM MOTT 0';
'FORT WORTH 17 0';
'WAXAHACHIE 1 0';
'ARLINGTON 3 0';
'FORT WORTH 20 0';
'FORT WORTH 7 0';
'FORT WORTH 11 0';
'MIDLOTHIAN 1 0';
'MIDLOTHIAN 1 1';
'HEWITT 0';
'ARLINGTON 11 0';
'GRAND PRAIRIE 3 0';
'GRAND PRAIRIE 3 1';
'MELISSA 0';
'COPPERAS COVE 0';
'COPPERAS COVE 1';
'CLEBURNE 1 0';
'GREENVILLE 2 0';
'ALVORD 0';
'GORMAN 0';
'COLLEYVILLE 0';
'HOLLAND 0';
'HOLLAND 1';
'HOLLAND 2';
'TEMPLE 3 0';
'DALLAS 34 0';
'IRVING 4 0';
'FRISCO 2 0';
'FRISCO 2 1';
'GATESVILLE 3 0';
'DALLAS 25 0';
'DALLAS 37 0';
'FORT WORTH 19 0';
'WOODWAY 0';
'MINGUS 0';
'THROCKMORTON 0';
'NEMO 0';
'ABBOTT 0';
'ALVARADO 0';
'CORSICANA 1 0';
'HARKER HEIGHTS 0';
'IRVING 3 0';
'BURLESON 0';
'BURLESON 1';
'FORT WORTH 28 0';
'DALLAS 23 0';
'NORTH RICHLAND HILLS 1 0';
'CROSS PLAINS 0';
'BLOOMING GROVE 0';
'CONVERSE 0';
'SAN ANTONIO 46 0';
'BASTROP 0';
'BASTROP 1';
'BASTROP 2';
'BASTROP 3';
'BASTROP 4';
'BASTROP 5';
'BASTROP 6';
'BASTROP 7';
'MARION 2 0';
'PAIGE 0';
'SAN ANTONIO 42 0';
'WAELDER 0';
'ATASCOSA 0';
'SAN ANTONIO 40 0';
'CIBOLO 0';
'AUSTIN 6 0';
'AUSTIN 25 0';
'HORSESHOE BAY 0';
'LEANDER 1 0';
'LEANDER 1 1';
'LEANDER 1 2';
'AUSTIN 10 0';
'SAN ANTONIO 31 0';
'SAN ANTONIO 49 0';
'ELGIN 0';
'AUSTIN 31 0';
'RUNGE 0';
'YOAKUM 0';
'YOAKUM 1';
'AUSTIN 37 0';
'PFLUGERVILLE 0';
'PFLUGERVILLE 1';
'PFLUGERVILLE 2';
'SAN ANTONIO 12 0';
'SAN ANTONIO 12 1';
'AUSTIN 3 0';
'AUSTIN 3 1';
'AUSTIN 3 2';
'AUSTIN 3 3';
'AUSTIN 3 4';
'SAN ANTONIO 48 0';
'SAN ANTONIO 19 0';
'SAN ANTONIO 2 0';
'SAN ANTONIO 2 1';
'SAN ANTONIO 2 2';
'SAN ANTONIO 2 3';
'SAN ANTONIO 2 4';
'SAN ANTONIO 2 5';
'SAN ANTONIO 2 6';
'SAN ANTONIO 2 7';
'SAN ANTONIO 2 8';
'SAN ANTONIO 2 9';
'BERGHEIM 0';
'NEW BRAUNFELS 2 0';
'NEW BRAUNFELS 2 1';
'NEW BRAUNFELS 2 2';
'D HANIS 0';
'SAN ANTONIO 24 0';
'AUSTIN 7 0';
'BRENHAM 0';
'BRENHAM 1';
'BRENHAM 2';
'BERTRAM 0';
'MARION 1 0';
'MARION 1 1';
'MARION 1 2';
'MARION 1 3';
'MARION 1 4';
'MARION 1 5';
'MARION 1 6';
'MARION 1 7';
'MARION 1 8';
'LA GRANGE 0';
'LA GRANGE 1';
'LA GRANGE 2';
'LA GRANGE 3';
'LA GRANGE 4';
'LA GRANGE 5';
'MARBLE FALLS 1 0';
'MARBLE FALLS 1 1';
'MARBLE FALLS 1 2';
'ROUND ROCK 1 0';
'ROUND ROCK 1 1';
'ROUND ROCK 1 2';
'ROUND ROCK 1 3';
'ROUND ROCK 1 4';
'ROUND ROCK 1 5';
'ROUND ROCK 1 6';
'WIMBERLEY 0';
'GONZALES 0';
'SAN ANTONIO 11 0';
'SAN ANTONIO 14 0';
'HUTTO 0';
'LULING 0';
'SAN ANTONIO 21 0';
'AUSTIN 12 0';
'SAN ANTONIO 15 0';
'ADKINS 0';
'WINCHESTER 0';
'WINCHESTER 1';
'WINCHESTER 2';
'WINCHESTER 3';
'WINCHESTER 4';
'WINCHESTER 5';
'ROCKDALE 1 0';
'ROCKDALE 1 1';
'ROCKDALE 1 2';
'ROCKDALE 1 3';
'ROCKDALE 1 4';
'NATALIA 0';
'AUSTIN 20 0';
'SAN ANTONIO 43 0';
'SAN ANTONIO 5 0';
'TAYLOR 0';
'SMITHVILLE 0';
'CEDAR PARK 0';
'CEDAR PARK 1';
'CEDAR PARK 2';
'SAN ANTONIO 25 0';
'HALLETTSVILLE 0';
'AUSTIN 5 0';
'NEW BRAUNFELS 3 0';
'SUTHERLAND SPRINGS 0';
'AUSTIN 34 0';
'CAMERON 0';
'SAN ANTONIO 35 0';
'MEDINA 0';
'MANCHACA 0';
'SPRING BRANCH 0';
'AUSTIN 19 0';
'FLATONIA 0';
'GRANGER 0';
'FAYETTEVILLE 0';
'GEORGETOWN 2 0';
'AUSTIN 35 0';
'PIPE CREEK 0';
'RED ROCK 0';
'JARRELL 0';
'SAN ANTONIO 1 0';
'SAN ANTONIO 1 1';
'SAN ANTONIO 1 2';
'SAN ANTONIO 1 3';
'SAN ANTONIO 1 4';
'SAN ANTONIO 1 5';
'SAN ANTONIO 1 6';
'SAN ANTONIO 1 7';
'SAN ANTONIO 1 8';
'SAN ANTONIO 36 0';
'SCHULENBURG 0';
'SAN ANTONIO 22 0';
'SAN ANTONIO 22 1';
'DRIPPING SPRINGS 0';
'SAN ANTONIO 26 0';
'MARBLE FALLS 3 0';
'BOERNE 1 0';
'WASHINGTON 0';
'SCHERTZ 0';
'AUSTIN 8 0';
'SEGUIN 1 0';
'SEGUIN 1 1';
'SEGUIN 1 2';
'SEGUIN 1 3';
'SEGUIN 1 4';
'SEGUIN 1 5';
'SEGUIN 1 6';
'SAN ANTONIO 45 0';
'SAN ANTONIO 52 0';
'SAN ANTONIO 52 1';
'SAN ANTONIO 52 2';
'CUERO 2 0';
'CUERO 2 1';
'SAN ANTONIO 10 0';
'AUSTIN 16 0';
'AUSTIN 39 0';
'SAN ANTONIO 51 0';
'SAN ANTONIO 51 1';
'SAN ANTONIO 41 0';
'LA VERNIA 0';
'MANOR 0';
'SAN ANTONIO 38 0';
'GIDDINGS 0';
'AUSTIN 32 0';
'AUSTIN 38 0';
'AUSTIN 30 0';
'AUSTIN 28 0';
'COLUMBUS 0';
'COLUMBUS 1';
'SHINER 0';
'SAN ANTONIO 3 0';
'CALDWELL 0';
'CALDWELL 1';
'AUSTIN 18 0';
'INDUSTRY 0';
'DALE 0';
'SAN ANTONIO 37 0';
'SAN ANTONIO 37 1';
'SAN ANTONIO 37 2';
'SAN ANTONIO 18 0';
'SAN ANTONIO 33 0';
'MARTINDALE 0';
'SAN ANTONIO 17 0';
'SAN ANTONIO 23 0';
'AUSTIN 29 0';
'LEXINGTON 0';
'LEANDER 2 0';
'AUSTIN 15 0';
'MICO 0';
'MARBLE FALLS 2 0';
'MARBLE FALLS 2 1';
'MARBLE FALLS 2 2';
'MARBLE FALLS 2 3';
'MARBLE FALLS 2 4';
'MARBLE FALLS 2 5';
'MARBLE FALLS 2 6';
'AUSTIN 36 0';
'LOCKHART 0';
'AUSTIN 17 0';
'SAN ANTONIO 13 0';
'FALLS CITY 0';
'AUSTIN 27 0';
'AUSTIN 27 1';
'AUSTIN 23 0';
'SAN ANTONIO 27 0';
'BLANCO 0';
'AUSTIN 24 0';
'SAN MARCOS 0';
'SAN MARCOS 1';
'SAN MARCOS 2';
'BUDA 0';
'DEL VALLE 0';
'AUSTIN 4 0';
'SAN ANTONIO 50 0';
'SAN ANTONIO 50 1';
'SAN ANTONIO 50 2';
'BURLINGTON 0';
'AUSTIN 13 0';
'ELMENDORF 0';
'ELMENDORF 1';
'ELMENDORF 2';
'ELMENDORF 3';
'ELMENDORF 4';
'ELMENDORF 5';
'ELMENDORF 6';
'ELMENDORF 7';
'ELMENDORF 8';
'ELMENDORF 9';
'ELMENDORF 10';
'SAN ANTONIO 6 0';
'CANYON LAKE 0';
'JOHNSON CITY 0';
'YORKTOWN 0';
'AUSTIN 2 0';
'AUSTIN 2 1';
'AUSTIN 2 2';
'AUSTIN 2 3';
'AUSTIN 2 4';
'AUSTIN 2 5';
'AUSTIN 2 6';
'LACKLAND A F B 0';
'LIBERTY HILL 0';
'KENEDY 0';
'KENEDY 1';
'CUERO 1 0';
'CUERO 1 1';
'CUERO 1 2';
'CUERO 1 3';
'CUERO 1 4';
'CUERO 1 5';
'CUERO 1 6';
'CUERO 1 7';
'CUERO 1 8';
'CUERO 1 9';
'SAN ANTONIO 20 0';
'VON ORMY 0';
'KYLE 0';
'KYLE 1';
'SEGUIN 2 0';
'SEGUIN 2 1';
'UNIVERSAL CITY 0';
'SPICEWOOD 0';
'SAINT HEDWIG 0';
'SAN ANTONIO 16 0';
'BOERNE 2 0';
'BOERNE 2 1';
'SAN ANTONIO 32 0';
'SAN ANTONIO 32 1';
'AUSTIN 26 0';
'AUSTIN 21 0';
'SAN ANTONIO 44 0';
'CEDAR CREEK 1 0';
'CEDAR CREEK 1 1';
'CEDAR CREEK 1 2';
'CEDAR CREEK 1 3';
'CEDAR CREEK 1 4';
'CEDAR CREEK 1 5';
'NEW BRAUNFELS 1 0';
'NEW BRAUNFELS 1 1';
'NEW BRAUNFELS 1 2';
'NEW BRAUNFELS 1 3';
'NEW BRAUNFELS 1 4';
'NEW BRAUNFELS 1 5';
'NEW BRAUNFELS 1 6';
'NEW BRAUNFELS 1 7';
'AUSTIN 11 0';
'SAN ANTONIO 39 0';
'HONDO 0';
'HONDO 1';
'SAN ANTONIO 4 0';
'NEW ULM 0';
'SAN ANTONIO 8 0';
'AUSTIN 33 0';
'BULVERDE 0';
'GEORGETOWN 3 0';
'GEORGETOWN 3 1';
'GEORGETOWN 3 2';
'GEORGETOWN 3 3';
'GEORGETOWN 3 4';
'SAN ANTONIO 9 0';
'FLORESVILLE 0';
'FLORESVILLE 1';
'SAN ANTONIO 29 0';
'SAN ANTONIO 7 0';
'BUCKHOLTS 0';
'SOMERVILLE 0';
'WEIMAR 0';
'COMFORT 0';
'NORDHEIM 0';
'AUSTIN 9 0';
'AUSTIN 22 0';
'HELOTES 0';
'SAN ANTONIO 47 0';
'SAN ANTONIO 47 1';
'SAN ANTONIO 47 2';
'BANDERA 0';
'SAN ANTONIO 30 0';
'ROCKDALE 2 0';
'CEDAR CREEK 2 0';
'NIXON 0';
'CHAPPELL HILL 0';
'ROUND ROCK 3 0';
'ROUND ROCK 3 1';
'ROUND ROCK 3 2';
'AUSTIN 14 0';
'LEMING 0';
'AUSTIN 1 0';
'AUSTIN 1 1';
'AUSTIN 1 2';
'SAN ANTONIO 28 0';
'ROUND ROCK 2 0';
'ROUND ROCK 4 0';
'ROUND ROCK 4 1';
'SAN ANTONIO 34 0';
'DEVINE 0';
'GEORGETOWN 1 0';
'BURNET 0';
'BURNET 1';
'INEZ 0';
'PASADENA 2 0';
'PASADENA 2 1';
'PASADENA 2 2';
'PASADENA 2 3';
'PASADENA 2 4';
'PASADENA 2 5';
'PASADENA 2 6';
'PASADENA 2 7';
'PRAIRIE VIEW 0';
'CONROE 1 0';
'SIMONTON 0';
'HOUSTON 80 0';
'HOUSTON 1 0';
'HOUSTON 1 1';
'HOUSTON 9 0';
'HOUSTON 73 0';
'NURSERY 0';
'NURSERY 1';
'NURSERY 2';
'NURSERY 3';
'NURSERY 4';
'NURSERY 5';
'NURSERY 6';
'NURSERY 7';
'BACLIFF 0';
'SPRING 1 0';
'HOUSTON 72 0';
'PORT LAVACA 0';
'PORT LAVACA 1';
'PORT LAVACA 2';
'PORT LAVACA 3';
'PORT LAVACA 4';
'PORT LAVACA 5';
'CONROE 5 0';
'CONROE 5 1';
'SUGAR LAND 3 0';
'SUGAR LAND 3 1';
'SUGAR LAND 3 2';
'DAYTON 0';
'DAYTON 1';
'VICTORIA 2 0';
'VICTORIA 2 1';
'VICTORIA 2 2';
'VICTORIA 2 3';
'VICTORIA 2 4';
'KATY 1 0';
'KATY 1 1';
'KATY 1 2';
'MAGNOLIA 2 0';
'HOUSTON 29 0';
'MISSOURI CITY 1 0';
'RICHMOND 1 0';
'HOUSTON 11 0';
'HOUSTON 33 0';
'SPRING 8 0';
'SPRING 8 1';
'POINT COMFORT 2 0';
'POINT COMFORT 2 1';
'POINT COMFORT 2 2';
'POINT COMFORT 2 3';
'POINT COMFORT 2 4';
'POINT COMFORT 2 5';
'POINT COMFORT 2 6';
'POINT COMFORT 2 7';
'POINT COMFORT 2 8';
'HOUSTON 28 0';
'EL CAMPO 0';
'EL CAMPO 1';
'HOUSTON 12 0';
'PORT O CONNOR 0';
'DICKINSON 0';
'GALVESTON 1 0';
'GALVESTON 1 1';
'HOUSTON 10 0';
'BAYTOWN 2 0';
'BAYTOWN 2 1';
'BAYTOWN 2 2';
'BAYTOWN 2 3';
'BAYTOWN 2 4';
'BAYTOWN 2 5';
'BAYTOWN 2 6';
'LEAGUE CITY 0';
'LEAGUE CITY 1';
'LIVERPOOL 0';
'HOUSTON 16 0';
'SUGAR LAND 1 0';
'RICHMOND 2 0';
'HOUSTON 82 0';
'PINEHURST 0';
'PEARLAND 2 0';
'HOUSTON 47 0';
'HOUSTON 79 0';
'HOUSTON 49 0';
'WADSWORTH 0';
'WADSWORTH 1';
'WADSWORTH 2';
'WADSWORTH 3';
'WADSWORTH 4';
'HOUSTON 18 0';
'HOUSTON 88 0';
'TOMBALL 1 0';
'HOUSTON 22 0';
'DEER PARK 0';
'DEER PARK 1';
'DEER PARK 2';
'DEER PARK 3';
'DEER PARK 4';
'DEER PARK 5';
'DEER PARK 6';
'DEER PARK 7';
'DEER PARK 8';
'DEER PARK 9';
'DEER PARK 10';
'DEER PARK 11';
'WALLIS 0';
'HOUSTON 67 0';
'SPRING 4 0';
'SOUTH HOUSTON 0';
'HOUSTON 3 0';
'HOUSTON 3 1';
'HOUSTON 3 2';
'SEADRIFT 0';
'HOUSTON 34 0';
'SUGAR LAND 2 0';
'SUGAR LAND 2 1';
'SUGAR LAND 2 2';
'CONROE 7 0';
'LOLITA 0';
'LAPORTE 0';
'LAPORTE 1';
'LAPORTE 2';
'LAPORTE 3';
'LAPORTE 4';
'LAPORTE 5';
'LAPORTE 6';
'LAPORTE 7';
'LAPORTE 8';
'LAPORTE 9';
'LAPORTE 10';
'LAPORTE 11';
'LAPORTE 12';
'NEW CANEY 0';
'HOUSTON 14 0';
'HOUSTON 2 0';
'HOUSTON 2 1';
'HOUSTON 78 0';
'HOUSTON 40 0';
'BLOOMINGTON 0';
'WILLIS 2 0';
'WILLIS 2 1';
'HOUSTON 51 0';
'PALACIOS 0';
'CONROE 4 0';
'HOUSTON 52 0';
'SPRING 2 0';
'SPRING 2 1';
'KINGWOOD 1 0';
'HOUSTON 5 0';
'HOUSTON 5 1';
'HOUSTON 5 2';
'HOUSTON 5 3';
'HOUSTON 5 4';
'HOUSTON 5 5';
'HOUSTON 5 6';
'HOUSTON 5 7';
'HOUSTON 5 8';
'HOUSTON 5 9';
'HOUSTON 5 10';
'HOUSTON 5 11';
'TEXAS CITY 1 0';
'TEXAS CITY 1 1';
'KINGWOOD 2 0';
'HOUSTON 8 0';
'SPRING 7 0';
'SPRING 7 1';
'SPRING 7 2';
'HOUSTON 41 0';
'FRESNO 0';
'HOUSTON 48 0';
'HOUSTON 58 0';
'PATTISON 0';
'HOUSTON 77 0';
'MISSOURI CITY 2 0';
'MISSOURI CITY 2 1';
'HOUSTON 4 0';
'HOUSTON 4 1';
'HOUSTON 4 2';
'HOUSTON 4 3';
'HOUSTON 4 4';
'HOUSTON 4 5';
'HOUSTON 4 6';
'HOUSTON 4 7';
'HOUSTON 4 8';
'HOUSTON 4 9';
'HOUSTON 4 10';
'HOUSTON 4 11';
'TOMBALL 2 0';
'CYPRESS 1 0';
'CYPRESS 1 1';
'CYPRESS 1 2';
'HEMPSTEAD 0';
'WEST COLUMBIA 0';
'BAYTOWN 1 0';
'BAYTOWN 1 1';
'BAYTOWN 1 2';
'BAYTOWN 1 3';
'BAYTOWN 1 4';
'BAYTOWN 1 5';
'BAYTOWN 1 6';
'BAYTOWN 1 7';
'BAYTOWN 1 8';
'SANTA FE 1 0';
'HOUSTON 27 0';
'SPRING 5 0';
'HOUSTON 46 0';
'HOUSTON 23 0';
'MONTGOMERY 0';
'HUNGERFORD 0';
'HOUSTON 84 0';
'HOUSTON 83 0';
'HOUSTON 24 0';
'HOUSTON 76 0';
'HOUSTON 43 0';
'HOUSTON 81 0';
'HOUSTON 35 0';
'HOUSTON 90 0';
'HOUSTON 90 1';
'HOUSTON 90 2';
'BEASLEY 0';
'HOUSTON 7 0';
'LA MARQUE 0';
'WALLER 0';
'PORTER 0';
'CYPRESS 2 0';
'HOUSTON 30 0';
'FULSHEAR 0';
'LIBERTY 0';
'WINNIE 0';
'HOUSTON 63 0';
'HOUSTON 70 0';
'HOUSTON 55 0';
'CROSBY 0';
'MANVEL 0';
'HOUSTON 54 0';
'HOUSTON 89 0';
'DAMON 0';
'HOUSTON 74 0';
'HOUSTON 26 0';
'HOUSTON 32 0';
'HOCKLEY 0';
'ANGLETON 0';
'ANGLETON 1';
'CONROE 3 0';
'HOUSTON 39 0';
'HOUSTON 59 0';
'PEARLAND 1 0';
'HOUSTON 56 0';
'HOUSTON 13 0';
'CHANNELVIEW 2 0';
'BAY CITY 0';
'BAY CITY 1';
'PASADENA 3 0';
'PASADENA 3 1';
'PASADENA 3 2';
'PASADENA 3 3';
'PASADENA 3 4';
'PASADENA 3 5';
'PASADENA 3 6';
'PASADENA 3 7';
'BROOKSHIRE 0';
'HOUSTON 25 0';
'TEXAS CITY 2 0';
'VICTORIA 3 0';
'VICTORIA 3 1';
'HOUSTON 36 0';
'GANADO 0';
'MONT BELVIEU 0';
'MONT BELVIEU 1';
'MONT BELVIEU 2';
'MONT BELVIEU 3';
'BAYTOWN 3 0';
'BAYTOWN 3 1';
'BAYTOWN 3 2';
'BAYTOWN 3 3';
'BAYTOWN 3 4';
'BAYTOWN 3 5';
'BAYTOWN 3 6';
'BAYTOWN 3 7';
'SPRING 6 0';
'HUMBLE 2 0';
'HOUSTON 69 0';
'SANTA FE 2 0';
'PORT BOLIVAR 0';
'HOUSTON 42 0';
'HOUSTON 85 0';
'HOUSTON 50 0';
'HOUSTON 62 0';
'EAGLE LAKE 0';
'CONROE 2 0';
'WEBSTER 0';
'SWEENY 0';
'BLESSING 0';
'WHARTON 1 0';
'WHARTON 1 1';
'WHARTON 1 2';
'WHARTON 1 3';
'WHARTON 1 4';
'WHARTON 1 5';
'WHARTON 1 6';
'WHARTON 1 7';
'LAKE JACKSON 0';
'LAKE JACKSON 1';
'BELLVILLE 0';
'KATY 4 0';
'HOUSTON 38 0';
'FRIENDSWOOD 0';
'HOUSTON 17 0';
'HOUSTON 66 0';
'FREEPORT 1 0';
'FREEPORT 1 1';
'FREEPORT 1 2';
'FREEPORT 1 3';
'FREEPORT 1 4';
'FREEPORT 1 5';
'FREEPORT 1 6';
'NEWGULF 0';
'NEWGULF 1';
'NEWGULF 2';
'HOUSTON 60 0';
'PASADENA 1 0';
'PASADENA 1 1';
'PASADENA 1 2';
'PASADENA 1 3';
'PASADENA 1 4';
'STAFFORD 0';
'EDNA 0';
'HOUSTON 21 0';
'NEEDVILLE 0';
'SEALY 0';
'KATY 3 0';
'KATY 3 1';
'KATY 3 2';
'HOUSTON 37 0';
'HOUSTON 19 0';
'THOMPSONS 0';
'THOMPSONS 1';
'THOMPSONS 2';
'THOMPSONS 3';
'THOMPSONS 4';
'THOMPSONS 5';
'THOMPSONS 6';
'THOMPSONS 7';
'THOMPSONS 8';
'THOMPSONS 9';
'THOMPSONS 10';
'THOMPSONS 11';
'THOMPSONS 12';
'THOMPSONS 13';
'THOMPSONS 14';
'THOMPSONS 15';
'HOUSTON 61 0';
'GALVESTON 3 0';
'EAST BERNARD 0';
'HOUSTON 20 0';
'CHANNELVIEW 1 0';
'CHANNELVIEW 1 1';
'CHANNELVIEW 1 2';
'CHANNELVIEW 1 3';
'CHANNELVIEW 1 4';
'CHANNELVIEW 1 5';
'CHANNELVIEW 1 6';
'CHANNELVIEW 1 7';
'CHANNELVIEW 1 8';
'CHANNELVIEW 1 9';
'CHANNELVIEW 1 10';
'CHANNELVIEW 1 11';
'CHANNELVIEW 1 12';
'CHANNELVIEW 1 13';
'FREEPORT 3 0';
'HOUSTON 15 0';
'HOUSTON 31 0';
'ROSHARON 0';
'HOUSTON 44 0';
'HOUSTON 75 0';
'HOUSTON 71 0';
'HUMBLE 1 0';
'HOUSTON 68 0';
'WILLIS 1 0';
'WILLIS 1 1';
'WILLIS 1 2';
'BAYTOWN 4 0';
'VAN VLECK 0';
'HUFFMAN 0';
'HOUSTON 53 0';
'HOUSTON 91 0';
'ROSENBERG 0';
'PASADENA 5 0';
'HOUSTON 45 0';
'HOUSTON 6 0';
'HOUSTON 6 1';
'HOUSTON 6 2';
'PASADENA 4 0';
'HOUSTON 57 0';
'GALVESTON 2 0';
'POINT COMFORT 1 0';
'POINT COMFORT 1 1';
'POINT COMFORT 1 2';
'KATY 2 0';
'KATY 2 1';
'SPRING 3 0';
'DANBURY 0';
'WHARTON 2 0';
'VICTORIA 1 0';
'VICTORIA 1 1';
'VICTORIA 1 2';
'HOUSTON 64 0';
'HOUSTON 65 0';
'LA PORTE 0';
'MAGNOLIA 1 0';
'MAGNOLIA 1 1';
'ALVIN 0';
'ALVIN 1';
'ALVIN 2';
'HOUSTON 86 0';
'BRAZORIA 0';
'HOUSTON 87 0';
'FREEPORT 2 0';
'FREEPORT 2 1';
'FREEPORT 2 2';
'CONROE 6 0';
'MADISONVILLE 0';
'NORMANGEE 0';
'ARP 0';
'CENTERVILLE 0';
'LUFKIN 3 0';
'LUFKIN 3 1';
'FLINT 0';
'BULLARD 0';
'CHANDLER 0';
'PLANTERSVILLE 0';
'MARQUEZ 0';
'TENNESSEE COLONY 0';
'ANDERSON 0';
'MINEOLA 0';
'LOVELADY 0';
'HUNTINGTON 0';
'BRYAN 4 0';
'FRANKSTON 0';
'TYLER 4 0';
'TYLER 4 1';
'BEN WHEELER 0';
'GARRISON 0';
'ETOILE 0';
'LUFKIN 1 0';
'LUFKIN 1 1';
'PALESTINE 1 0';
'LINDALE 0';
'WHITEHOUSE 0';
'OVERTON 0';
'GRAND SALINE 0';
'SHIRO 0';
'SHIRO 1';
'SHIRO 2';
'SHIRO 3';
'SHIRO 4';
'SHIRO 5';
'SHIRO 6';
'MIDWAY 0';
'SULPHUR SPRINGS 0';
'VAN 0';
'MURCHISON 0';
'NACOGDOCHES 2 0';
'DIBOLL 0';
'FAIRFIELD 1 0';
'FAIRFIELD 1 1';
'FAIRFIELD 1 2';
'FAIRFIELD 1 3';
'FAIRFIELD 1 4';
'FAIRFIELD 1 5';
'FAIRFIELD 1 6';
'FAIRFIELD 1 7';
'FAIRFIELD 1 8';
'TYLER 8 0';
'ATHENS 1 0';
'BUFFALO 0';
'RUSK 0';
'WINONA 0';
'FAIRFIELD 2 0';
'FAIRFIELD 2 1';
'FAIRFIELD 2 2';
'FAIRFIELD 2 3';
'FAIRFIELD 2 4';
'CUSHING 2 0';
'NACOGDOCHES 3 0';
'FAIRFIELD 3 0';
'TRINIDAD 2 0';
'DIKE 0';
'JEWETT 1 0';
'JEWETT 1 1';
'JEWETT 1 2';
'JEWETT 1 3';
'JEWETT 1 4';
'PALESTINE 2 0';
'EMORY 0';
'MT. ENTERPRISE 0';
'MT. ENTERPRISE 1';
'MT. ENTERPRISE 2';
'MT. ENTERPRISE 3';
'MT. ENTERPRISE 4';
'MT. ENTERPRISE 5';
'MT. ENTERPRISE 6';
'TYLER 9 0';
'FRANKLIN 0';
'FRANKLIN 1';
'FRANKLIN 2';
'FRANKLIN 3';
'FRANKLIN 4';
'FRANKLIN 5';
'FRANKLIN 6';
'TYLER 3 0';
'ELKHART 0';
'WORTHAM 0';
'OAKWOOD 0';
'COOKVILLE 0';
'COLLEGE STATION 1 0';
'COLLEGE STATION 1 1';
'EDGEWOOD 0';
'CUSHING 1 0';
'CUSHING 1 1';
'CUSHING 1 2';
'TYLER 2 0';
'ALTO 0';
'CALVERT 0';
'JEWETT 2 0';
'NAVASOTA 0';
'MOUNT PLEASANT 2 0';
'MOUNT PLEASANT 2 1';
'SCROGGINS 0';
'WILLS POINT 0';
'ATHENS 2 0';
'POINT 0';
'LUFKIN 2 0';
'JACKSONVILLE 1 0';
'JACKSONVILLE 1 1';
'JACKSONVILLE 1 2';
'JACKSONVILLE 1 3';
'JACKSONVILLE 1 4';
'JACKSONVILLE 1 5';
'CROCKETT 0';
'HENDERSON 1 0';
'BRYAN 3 0';
'JACKSONVILLE 2 0';
'BRYAN 5 0';
'MALAKOFF 0';
'CUMBY 0';
'NACOGDOCHES 1 0';
'MOUNT PLEASANT 1 0';
'MOUNT PLEASANT 1 1';
'MOUNT PLEASANT 1 2';
'MOUNT PLEASANT 1 3';
'MOUNT PLEASANT 1 4';
'MOUNT PLEASANT 1 5';
'TEAGUE 0';
'TYLER 7 0';
'TYLER 7 1';
'TYLER 6 0';
'YANTIS 0';
'POLLOK 0';
'TYLER 1 0';
'COLLEGE STATION 2 0';
'COLLEGE STATION 2 1';
'HEARNE 0';
'MOUNT VERNON 0';
'IOLA 0';
'STREETMAN 0';
'COMO 0';
'HENDERSON 2 0';
'TRINIDAD 1 0';
'TRINIDAD 1 1';
'TRINIDAD 1 2';
'ZAVALLA 0';
'GRAPELAND 0';
'BRYAN 2 0';
'CANTON 0';
'TYLER 5 0';
'BREMOND 0';
'BREMOND 1';
'BREMOND 2';
'BRYAN 1 0';
'BRYAN 1 1';
'BRYAN 1 2';
};

%% Generator Unit Types
mpc.gentype = {
'W2';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'GT';
'GT';
'PV';
'PV';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'GT';
'GT';
'W2';
'ST';
'ST';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'W2';
'HY';
'HY';
'W2';
'W2';
'W2';
'W2';
'W2';
'PV';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'ST';
'ST';
'HY';
'HY';
'HY';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'W2';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'ST';
'ST';
'GT';
'GT';
'W2';
'W2';
'GT';
'GT';
'GT';
'W2';
'W2';
'NB';
'NB';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'W2';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'HY';
'HY';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'NB';
'NB';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'PV';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'ST';
'ST';
'GT';
'GT';
};

%% Generator Fuel Types
mpc.genfuel = {
'wind';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'ng';
'ng';
'solar';
'solar';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'wind';
'coal';
'coal';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'hydro';
'hydro';
'wind';
'wind';
'wind';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'coal';
'coal';
'hydro';
'hydro';
'hydro';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'coal';
'coal';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'nuclear';
'nuclear';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'hydro';
'hydro';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'nuclear';
'nuclear';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'solar';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'coal';
'ng';
'coal';
'coal';
'ng';
'ng';
};
