<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>OMIB · PowerSimulationsDynamics.jl</title><meta name="title" content="OMIB · PowerSimulationsDynamics.jl"/><meta property="og:title" content="OMIB · PowerSimulationsDynamics.jl"/><meta property="twitter:title" content="OMIB · PowerSimulationsDynamics.jl"/><meta name="description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="og:description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerSimulationsDynamics.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../generated_quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../generated_tutorial_dynamic_data/">Create Dynamic Data</a></li><li class="is-active"><a class="tocitem" href>OMIB</a><ul class="internal"><li><a class="tocitem" href="#Introduction"><span>Introduction</span></a></li><li><a class="tocitem" href="#Dependencies"><span>Dependencies</span></a></li><li><a class="tocitem" href="#Load-the-system"><span>Load the system</span></a></li><li><a class="tocitem" href="#Build-the-simulation-and-initialize-the-problem"><span>Build the simulation and initialize the problem</span></a></li><li><a class="tocitem" href="#Run-the-[Simulation](@ref)"><span>Run the <code>Simulation</code></span></a></li><li><a class="tocitem" href="#Exploring-the-solution"><span>Exploring the solution</span></a></li><li><a class="tocitem" href="#Optional:-Small-Signal-Analysis"><span>Optional: Small Signal Analysis</span></a></li></ul></li><li><a class="tocitem" href="../generated_tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../generated_tutorial_inverter_modeling/">Inverter Modeling</a></li><li><a class="tocitem" href="../generated_tutorial_240bus/">240 WECC solver comparison</a></li><li><a class="tocitem" href="../generated_tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../generated_tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../time_delays/">Time Delays</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../../component_models/machines/">Machine</a></li><li><a class="tocitem" href="../../component_models/shafts/">Shaft</a></li><li><a class="tocitem" href="../../component_models/avr/">AVR</a></li><li><a class="tocitem" href="../../component_models/pss/">PSS</a></li><li><a class="tocitem" href="../../component_models/turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../../component_models/converter/">Converter</a></li><li><a class="tocitem" href="../../component_models/dc_source/">DC Sources</a></li><li><a class="tocitem" href="../../component_models/filters/">Filter</a></li><li><a class="tocitem" href="../../component_models/freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../../component_models/inner_control/">Inner Control</a></li><li><a class="tocitem" href="../../component_models/outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../../component_models/network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../../component_models/loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li><li><a class="tocitem" href="../../code_base_developer_guide/adding_a_model/">Adding a New Model</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>OMIB</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>OMIB</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl/blob/main/docs/src/tutorials/tutorial_omib.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="One-Machine-against-Infinite-Bus-(OMIB)-Simulation"><a class="docs-heading-anchor" href="#One-Machine-against-Infinite-Bus-(OMIB)-Simulation">One Machine against Infinite Bus (OMIB) Simulation</a><a id="One-Machine-against-Infinite-Bus-(OMIB)-Simulation-1"></a><a class="docs-heading-anchor-permalink" href="#One-Machine-against-Infinite-Bus-(OMIB)-Simulation" title="Permalink"></a></h1><p><em>To follow along, you can download this tutorial as a <a href="https://sienna-platform.github.io/PowerSimulationsDynamics.jl/previews/PR431/tutorials/tutorial_omib.jl">Julia script (.jl)</a> or <a href="https://sienna-platform.github.io/PowerSimulationsDynamics.jl/previews/PR431/tutorials/generated_tutorial_omib.ipynb">Jupyter notebook (.ipynb)</a>.</em></p><h2 id="Introduction"><a class="docs-heading-anchor" href="#Introduction">Introduction</a><a id="Introduction-1"></a><a class="docs-heading-anchor-permalink" href="#Introduction" title="Permalink"></a></h2><p>This tutorial will introduce you to the functionality of <code>PowerSimulationsDynamics</code> for running power system dynamic simulations.</p><p>This tutorial presents a simulation of a two-bus system with an infinite bus (represented as a voltage source behind an impedance) at bus 1, and a classic machine on bus 2. The perturbation will be the trip of one of the two circuits (doubling its resistance and impedance) of the line that connects both buses.</p><h2 id="Dependencies"><a class="docs-heading-anchor" href="#Dependencies">Dependencies</a><a id="Dependencies-1"></a><a class="docs-heading-anchor-permalink" href="#Dependencies" title="Permalink"></a></h2><pre><code class="language-julia hljs">using PowerSimulationsDynamics
PSID = PowerSimulationsDynamics
using PowerSystemCaseBuilder
using PowerSystems
const PSY = PowerSystems
using Sundials
using Plots
gr()</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Plots.GRBackend()</code></pre><div class="admonition is-info" id="Note-34972a1314252717"><header class="admonition-header">Note<a class="admonition-anchor" href="#Note-34972a1314252717" title="Permalink"></a></header><div class="admonition-body"><p><code>PowerSystemCaseBuilder.jl</code> is a helper library that makes it easier to reproduce examples in the documentation and tutorials. Normally you would pass your local files to create the system data instead of calling the function <a href="https://sienna-platform.github.io/PowerSystemCaseBuilder.jl/stable/reference/public/#PowerSystemCaseBuilder.build_system"><code>PowerSystemCaseBuilder.build_system</code></a>.</p></div></div><p><a href="https://sienna-platform.github.io/PowerSystems.jl/stable/"><code>PowerSystems.jl</code></a> (abbreviated with <code>PSY</code>) is used to properly define the data structure and establish an equilibrium point initial condition with a power flow routine, while <code>Sundials</code> is used to solve the problem defined in <code>PowerSimulationsDynamics</code>.</p><h2 id="Load-the-system"><a class="docs-heading-anchor" href="#Load-the-system">Load the system</a><a id="Load-the-system-1"></a><a class="docs-heading-anchor-permalink" href="#Load-the-system" title="Permalink"></a></h2><p>We load the system using <code>PowerSystemCaseBuilder.jl</code>:</p><pre><code class="language-julia hljs">omib_sys = build_system(PSIDSystems, &quot;OMIB System&quot;)</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">System</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">Name</td>
      <td style = "text-align: left;"></td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Description</td>
      <td style = "text-align: left;"></td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">System Units Base</td>
      <td style = "text-align: left;">SYSTEM_BASE</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Base Power</td>
      <td style = "text-align: left;">100.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Base Frequency</td>
      <td style = "text-align: left;">60.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Num Components</td>
      <td style = "text-align: left;">10</td>
    </tr>
  </tbody>
</table>

<table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Static Components</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Type</th>
      <th style = "font-weight: bold; text-align: left;">Count</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">ACBus</td>
      <td style = "text-align: left;">2</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Arc</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Area</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Line</td>
      <td style = "text-align: left;">2</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">LoadZone</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Source</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">ThermalStandard</td>
      <td style = "text-align: left;">1</td>
    </tr>
  </tbody>
</table>

<table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Dynamic Components</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Type</th>
      <th style = "font-weight: bold; text-align: left;">Count</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">DynamicGenerator{BaseMachine, SingleMass, AVRFixed, TGFixed, PSSFixed}</td>
      <td style = "text-align: left;">1</td>
    </tr>
  </tbody>
</table>

<h2 id="Build-the-simulation-and-initialize-the-problem"><a class="docs-heading-anchor" href="#Build-the-simulation-and-initialize-the-problem">Build the simulation and initialize the problem</a><a id="Build-the-simulation-and-initialize-the-problem-1"></a><a class="docs-heading-anchor-permalink" href="#Build-the-simulation-and-initialize-the-problem" title="Permalink"></a></h2><p>The next step is to create the simulation structure. This will create the indexing of our system that will be used to formulate the differential-algebraic system of equations. To do so, it is required to specify the perturbation that will occur in the system. <code>PowerSimulationsDynamics</code> supports multiple types of perturbations. See <a href="../../perturbations/#Perturbations">Perturbations</a></p><p>Here, we will use a Branch Trip perturbation, that is modeled by modifying the specifying which line we want to trip. In this case we disconnect one of the lines that connects BUS 1 and BUS 2, named &quot;BUS 1-BUS 2-i_1&quot;.</p><p>With this, we are ready to create our simulation structure:</p><pre><code class="language-julia hljs">time_span = (0.0, 30.0)
perturbation_trip = BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)
sim = PSID.Simulation(
    ResidualModel, # Type of formulation
    omib_sys, # System
    mktempdir(), # Output directory
    time_span,
    perturbation_trip)</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Simulation Summary</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">Status</td>
      <td style = "text-align: left;">BUILT</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Simulation Type</td>
      <td style = "text-align: left;">Residual Model</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Initialized?</td>
      <td style = "text-align: left;">Yes</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Multimachine system?</td>
      <td style = "text-align: left;">No</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Time Span</td>
      <td style = "text-align: left;">(0.0, 30.0)</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of States</td>
      <td style = "text-align: left;">6</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of Perturbations</td>
      <td style = "text-align: left;">1</td>
    </tr>
  </tbody>
</table>

<p>This will automatically initialize the system by running a power flow and update <code>V_ref</code>, <code>P_ref</code> and hence <code>eq_p</code> (the internal voltage) to match the solution of the power flow. It will also initialize the states in the equilibrium, which can be printed with:</p><pre><code class="language-julia hljs">show_states_initial_value(sim)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Voltage Variables
====================
BUS 1
====================
Vm 1.05
θ 0.0
====================
BUS 2
====================
Vm 1.04
θ 0.0229
====================
====================
Differential States
generator-102-1
====================
δ 0.1685
ω 1.0
====================</code></pre><h2 id="Run-the-[Simulation](@ref)"><a class="docs-heading-anchor" href="#Run-the-[Simulation](@ref)">Run the <a href="../../api/public/#PowerSimulationsDynamics.Simulation-Union{Tuple{T}, Tuple{Type{T}, System, String, Tuple{Float64, Float64}}, Tuple{Type{T}, System, String, Tuple{Float64, Float64}, Vector{&lt;:PowerSimulationsDynamics.Perturbation}}} where T&lt;:PowerSimulationsDynamics.SimulationModel"><code>Simulation</code></a></a><a id="Run-the-[Simulation](@ref)-1"></a><a class="docs-heading-anchor-permalink" href="#Run-the-[Simulation](@ref)" title="Permalink"></a></h2><p>Finally, to run the simulation we simply use:</p><pre><code class="language-julia hljs">execute!(
    sim, #simulation structure
    IDA(); #Sundials DAE Solver
    dtmax = 0.02, #Arguments: Maximum timestep allowed
);</code></pre><p>In some cases, the dynamic time step used for the simulation may fail. In such case, the keyword argument <code>dtmax</code> can be used to limit the maximum time step allowed for the simulation.</p><h2 id="Exploring-the-solution"><a class="docs-heading-anchor" href="#Exploring-the-solution">Exploring the solution</a><a id="Exploring-the-solution-1"></a><a class="docs-heading-anchor-permalink" href="#Exploring-the-solution" title="Permalink"></a></h2><p>First, we need to load the simulation results into memory:</p><pre><code class="language-julia hljs">results = read_results(sim)</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Simulation Results Summary</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">System Base Power [MVA]</td>
      <td style = "text-align: left;">100.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">System Base Frequency [Hz]</td>
      <td style = "text-align: left;">60.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Time Span</td>
      <td style = "text-align: left;">(0.0, 30.0)</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Total Time Steps</td>
      <td style = "text-align: left;">1529</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of States</td>
      <td style = "text-align: left;">6</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Total solve time</td>
      <td style = "text-align: left;">1.645467786</td>
    </tr>
  </tbody>
</table>

<p><code>PowerSimulationsDynamics</code> has two functions to obtain different states of the solution:</p><ul><li><a href="../../api/public/#PowerSimulationsDynamics.get_state_series-Tuple{SimulationResults, Tuple{String, Symbol}}"><code>get_state_series</code></a>: can be used to obtain the solution as a tuple of time and the required state. In this case, we are obtaining the rotor angle <code>:δ</code> of the generator named <code>&quot;generator-102-1&quot;</code>.</li></ul><pre><code class="language-julia hljs">angle = get_state_series(results, (&quot;generator-102-1&quot;, :δ));
plot(angle; xlabel = &quot;time&quot;, ylabel = &quot;rotor angle [rad]&quot;, label = &quot;rotor angle&quot;)</code></pre><img src="acb1fe74.svg" alt="Example block output"/><ul><li><a href="../../api/public/#PowerSimulationsDynamics.get_voltage_magnitude_series-Tuple{SimulationResults, Int64}"><code>get_voltage_magnitude_series</code></a>: can be used to obtain the voltage magnitude as a tuple of time and voltage. In this case, we are obtaining the voltage magnitude at bus 102 (where the generator is located).</li></ul><pre><code class="language-julia hljs">volt = get_voltage_magnitude_series(results, 102);
plot(volt; xlabel = &quot;time&quot;, ylabel = &quot;Voltage [pu]&quot;, label = &quot;V_2&quot;)</code></pre><img src="9a5a58ec.svg" alt="Example block output"/><h2 id="Optional:-Small-Signal-Analysis"><a class="docs-heading-anchor" href="#Optional:-Small-Signal-Analysis">Optional: Small Signal Analysis</a><a id="Optional:-Small-Signal-Analysis-1"></a><a class="docs-heading-anchor-permalink" href="#Optional:-Small-Signal-Analysis" title="Permalink"></a></h2><p><code>PowerSimulationsDynamics</code> uses automatic differentiation to compute the reduced Jacobian of the system for the differential states. This can be used to analyze the local stability of the linearized system. We need to re-initialize our simulation:</p><pre><code class="language-julia hljs">sim2 = Simulation(ResidualModel, omib_sys, mktempdir(), time_span)
small_sig = small_signal_analysis(sim2)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">The system is small signal stable
</code></pre><p>The <code>small_sig</code> result can report the reduced jacobian for <span>$\delta$</span> and <span>$\omega$</span>,</p><pre><code class="language-julia hljs">small_sig.reduced_jacobian</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">2×2 Matrix{Float64}:
  0.0       376.991
 -0.466763   -0.317662</code></pre><p>and can also be used to report the eigenvalues of the reduced linearized system:</p><pre><code class="language-julia hljs">small_sig.eigenvalues</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">2-element Vector{ComplexF64}:
 -0.15883100381194412 - 13.264252847627334im
 -0.15883100381194412 + 13.264252847627334im</code></pre></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../generated_tutorial_dynamic_data/">« Create Dynamic Data</a><a class="docs-footer-nextpage" href="../generated_tutorial_dynamic_lines/">Dynamic Lines Simulation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.15.0 on <span class="colophon-date" title="Wednesday 30 September 2026 22:43">Wednesday 30 September 2026</span>. Using Julia version 1.13.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
