<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Machine · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.039/juliamono-regular.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.11/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><a class="tocitem" href="../../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li class="is-active"><a class="tocitem" href>Machine</a><ul class="internal"><li><a class="tocitem" href="#Classical-Model-(Zero-Order)-[BaseMachine]"><span>Classical Model (Zero Order) <code>[BaseMachine]</code></span></a></li><li><a class="tocitem" href="#One-d-One-q-Model-(2nd-Order)-[OneDOneQMachine]"><span>One d- One q- Model (2nd Order) <code>[OneDOneQMachine]</code></span></a></li><li><a class="tocitem" href="#Marconato-Machine-(6th-Order)-[MarconatoMachine]"><span>Marconato Machine (6th Order) <code>[MarconatoMachine]</code></span></a></li><li><a class="tocitem" href="#Simplified-Marconato-Machine-(4th-Order)-[SimpleMarconatoMachine]"><span>Simplified Marconato Machine (4th Order) <code>[SimpleMarconatoMachine]</code></span></a></li><li><a class="tocitem" href="#Anderson-Fouad-Machine-(6th-Order)-[AndersonFouadMachine]"><span>Anderson-Fouad Machine (6th Order) <code>[AndersonFouadMachine]</code></span></a></li><li><a class="tocitem" href="#Simplified-Anderson-Fouad-Machine-(4th-Order)-[SimpleAFMachine]"><span>Simplified Anderson-Fouad Machine (4th Order) <code>[SimpleAFMachine]</code></span></a></li><li><a class="tocitem" href="#Round-Rotor-Machine-(4th-Order)-[RoundRotorQuadratic,-RoundRotorExponential]"><span>Round Rotor Machine (4th Order) <code>[RoundRotorQuadratic, RoundRotorExponential]</code></span></a></li><li><a class="tocitem" href="#Salient-Pole-Machine-(3rd-Order)-[SalientPoleQuadratic,-SalientPoleExponential]"><span>Salient Pole Machine (3rd Order) <code>[SalientPoleQuadratic, SalientPoleExponential]</code></span></a></li></ul></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li><a class="tocitem" href="../avr/">AVR</a></li><li><a class="tocitem" href="../pss/">PSS</a></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Generator Component Library</a></li><li class="is-active"><a href>Machine</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Machine</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/component_models/machines.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Machines"><a class="docs-heading-anchor" href="#Machines">Machines</a><a id="Machines-1"></a><a class="docs-heading-anchor-permalink" href="#Machines" title="Permalink"></a></h1><p>The machine component describes the stator-rotor electromagnetic dynamics.</p><h2 id="Classical-Model-(Zero-Order)-[BaseMachine]"><a class="docs-heading-anchor" href="#Classical-Model-(Zero-Order)-[BaseMachine]">Classical Model (Zero Order) <code>[BaseMachine]</code></a><a id="Classical-Model-(Zero-Order)-[BaseMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#Classical-Model-(Zero-Order)-[BaseMachine]" title="Permalink"></a></h2><p>This is the classical order model that does not have differential equations in its machine model (<span>$\delta$</span> and <span>$\omega$</span> are defined in the shaft):</p><p class="math-container">\[\begin{align}
  \left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} r_a &amp; -x_d&#39; \\ x_d&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} -v_d \\ e_q&#39; - v_q \end{array} \right] \tag{1a}\\
p_e \approx \tau_e &amp;= (v_q + r_a i_q)i_q + (v_d + r_ai_d)i_d \tag{1b}
\end{align}\]</p><h2 id="One-d-One-q-Model-(2nd-Order)-[OneDOneQMachine]"><a class="docs-heading-anchor" href="#One-d-One-q-Model-(2nd-Order)-[OneDOneQMachine]">One d- One q- Model (2nd Order) <code>[OneDOneQMachine]</code></a><a id="One-d-One-q-Model-(2nd-Order)-[OneDOneQMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#One-d-One-q-Model-(2nd-Order)-[OneDOneQMachine]" title="Permalink"></a></h2><p>This model includes two transient emf with their respective differential equations:</p><p class="math-container">\[\begin{align}
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[-e_q&#39; + (x_d-x_d&#39;)i_d + v_f\right] \tag{2a}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-e_d&#39; + (x_q-x_q&#39;)i_q \right] \tag{2b}\\
  \left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} r_a &amp; -x_q&#39; \\ x_d&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} e_d&#39;-v_d \\ e_q&#39; - v_q \end{array} \right] \tag{2c}\\
p_e \approx \tau_e &amp;= (v_q + r_a i_q)i_q + (v_d + r_ai_d)i_d \tag{2d}
\end{align}\]</p><h2 id="Marconato-Machine-(6th-Order)-[MarconatoMachine]"><a class="docs-heading-anchor" href="#Marconato-Machine-(6th-Order)-[MarconatoMachine]">Marconato Machine (6th Order) <code>[MarconatoMachine]</code></a><a id="Marconato-Machine-(6th-Order)-[MarconatoMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#Marconato-Machine-(6th-Order)-[MarconatoMachine]" title="Permalink"></a></h2><p>The Marconato model defines 6 differential equations, two for stator fluxes and 4 for transient and subtransient emfs:</p><p class="math-container">\[\begin{align}
\dot{\psi}_d &amp;= \Omega_b(r_ai_d + \omega \psi_q + v_d) \tag{3a} \\
\dot{\psi}_q &amp;= \Omega_b(r_ai_q - \omega \psi_d + v_q) \tag{3b} \\
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[-e_q&#39; - (x_d-x_d&#39;-\gamma_d)i_d + \left(1- \frac{T_{AA}}{T_{d0}&#39;} \right) v_f\right] \tag{3c}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-e_d&#39; + (x_q-x_q&#39;-\gamma_q)i_q \right] \tag{3d}\\
\dot{e}_q&#39;&#39; &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-e_q&#39;&#39; + e_q&#39; - (x_d&#39;-x_d&#39;&#39;+\gamma_d)i_d + \frac{T_{AA}}{T_{d0}&#39;}v_f \right] \tag{3e} \\
\dot{e}_d&#39;&#39; &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-e_d&#39;&#39; + e_d&#39; + (x_q&#39;-x_q&#39;&#39;+\gamma_q)i_q \right] \tag{3f} \\
i_d &amp;= \frac{1}{x_d&#39;&#39;} (e_q&#39;&#39; - \psi_d) \tag{3g} \\
i_q &amp;= \frac{1}{x_q&#39;&#39;} (-e_d&#39;&#39; - \psi_q) \tag{3h} \\
\tau_e &amp;= \psi_d i_q - \psi_q i_d \tag{3i}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
  \gamma_d &amp;= \frac{T_{d0}&#39;&#39; x_d&#39;&#39;}{T_{d0}&#39; x_d&#39;} (x_d - x_d&#39;) \\
  \gamma_q &amp;= \frac{T_{q0}&#39;&#39; x_q&#39;&#39;}{T_{q0}&#39; x_q&#39;} (x_q - x_q&#39;)
\end{align*}\]</p><h2 id="Simplified-Marconato-Machine-(4th-Order)-[SimpleMarconatoMachine]"><a class="docs-heading-anchor" href="#Simplified-Marconato-Machine-(4th-Order)-[SimpleMarconatoMachine]">Simplified Marconato Machine (4th Order) <code>[SimpleMarconatoMachine]</code></a><a id="Simplified-Marconato-Machine-(4th-Order)-[SimpleMarconatoMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#Simplified-Marconato-Machine-(4th-Order)-[SimpleMarconatoMachine]" title="Permalink"></a></h2><p>This model neglects the derivative of stator fluxes (<span>$\dot{\psi}_d$</span> and  <span>$\dot{\psi}_q$</span>) and assume that the rotor speed stays close to 1 pu (<span>$\omega\psi_{d}=\psi_{d}$</span> and <span>$\omega\psi_{q}=\psi_{q}$</span>) that allows to remove the stator fluxes variables from the Marconato model.</p><p class="math-container">\[\begin{align}
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[-e_q&#39; - (x_d-x_d&#39;-\gamma_d)i_d + \left(1- \frac{T_{AA}}{T_{d0}&#39;} \right) v_f\right] \tag{4a}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-e_d&#39; + (x_q-x_q&#39;-\gamma_q)i_q \right] \tag{4b}\\
\dot{e}_q&#39;&#39; &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-e_q&#39;&#39; + e_q&#39; - (x_d&#39;-x_d&#39;&#39;+\gamma_d)i_d + \frac{T_{AA}}{T_{d0}&#39;}v_f \right] \tag{4c} \\
\dot{e}_d&#39;&#39; &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-e_d&#39;&#39; + e_d&#39; + (x_q&#39;-x_q&#39;&#39;+\gamma_q)i_q \right] \tag{4d} \\
\left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} r_a &amp; -x_q&#39;&#39; \\ x_d&#39;&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} e_d&#39;&#39;-v_d \\ e_q&#39;&#39; - v_q \end{array} \right] \tag{4e}\\
p_e \approx \tau_e &amp;= (v_q + r_a i_q)i_q + (v_d + r_ai_d)i_d \tag{4f}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
  \gamma_d &amp;= \frac{T_{d0}&#39;&#39; x_d&#39;&#39;}{T_{d0}&#39; x_d&#39;} (x_d - x_d&#39;) \\
  \gamma_q &amp;= \frac{T_{q0}&#39;&#39; x_q&#39;&#39;}{T_{q0}&#39; x_q&#39;} (x_q - x_q&#39;)
\end{align*}\]</p><h2 id="Anderson-Fouad-Machine-(6th-Order)-[AndersonFouadMachine]"><a class="docs-heading-anchor" href="#Anderson-Fouad-Machine-(6th-Order)-[AndersonFouadMachine]">Anderson-Fouad Machine (6th Order) <code>[AndersonFouadMachine]</code></a><a id="Anderson-Fouad-Machine-(6th-Order)-[AndersonFouadMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#Anderson-Fouad-Machine-(6th-Order)-[AndersonFouadMachine]" title="Permalink"></a></h2><p>The Anderson-Fouad model also defines 6 differential equations, two for stator fluxes and 4 for transient and subtransient emfs and is derived from the Marconato model by defining <span>$\gamma_d \approx \gamma_q \approx T_{AA} \approx 0$</span>:</p><p class="math-container">\[\begin{align}
\dot{\psi}_d &amp;= \Omega_b(r_ai_d + \omega \psi_q + v_d) \tag{5a} \\
\dot{\psi}_q &amp;= \Omega_b(r_ai_q - \omega \psi_d + v_q) \tag{5b} \\
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[-e_q&#39; - (x_d-x_d&#39;)i_d + v_f\right] \tag{5c}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-e_d&#39; + (x_q-x_q&#39;)i_q \right] \tag{5d}\\
\dot{e}_q&#39;&#39; &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-e_q&#39;&#39; + e_q&#39; - (x_d&#39;-x_d&#39;&#39;)i_d \right] \tag{5e} \\
\dot{e}_d&#39;&#39; &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-e_d&#39;&#39; + e_d&#39; + (x_q&#39;-x_q&#39;&#39;)i_q \right] \tag{5f} \\
i_d &amp;= \frac{1}{x_d&#39;&#39;} (e_q&#39;&#39; - \psi_d) \tag{5g} \\
i_q &amp;= \frac{1}{x_q&#39;&#39;} (-e_d&#39;&#39; - \psi_q) \tag{5h} \\
\tau_e &amp;= \psi_d i_q - \psi_q i_d \tag{5i}
\end{align}\]</p><h2 id="Simplified-Anderson-Fouad-Machine-(4th-Order)-[SimpleAFMachine]"><a class="docs-heading-anchor" href="#Simplified-Anderson-Fouad-Machine-(4th-Order)-[SimpleAFMachine]">Simplified Anderson-Fouad Machine (4th Order) <code>[SimpleAFMachine]</code></a><a id="Simplified-Anderson-Fouad-Machine-(4th-Order)-[SimpleAFMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#Simplified-Anderson-Fouad-Machine-(4th-Order)-[SimpleAFMachine]" title="Permalink"></a></h2><p>Similar to the Simplified Marconato Model, this model neglects the derivative of stator fluxes (<span>$\dot{\psi}_d$</span> and  <span>$\dot{\psi}_q$</span>) and assume that the rotor speed stays close to 1 pu (<span>$\omega \psi_d = \psi_d$</span> and <span>$\omega \psi_q = \psi_q$</span>) that allows to remove the stator fluxes variables from the model:</p><p class="math-container">\[\begin{align}
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[-e_q&#39; - (x_d-x_d&#39;)i_d + v_f\right] \tag{6a}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-e_d&#39; + (x_q-x_q&#39;)i_q \right] \tag{6b}\\
\dot{e}_q&#39;&#39; &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-e_q&#39;&#39; + e_q&#39; - (x_d&#39;-x_d&#39;&#39;)i_d \right] \tag{6c} \\
\dot{e}_d&#39;&#39; &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-e_d&#39;&#39; + e_d&#39; + (x_q&#39;-x_q&#39;&#39;)i_q \right] \tag{6d} \\
\left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} r_a &amp; -x_q&#39;&#39; \\ x_d&#39;&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} e_d&#39;&#39;-v_d \\ e_q&#39;&#39; - v_q \end{array} \right] \tag{6e}\\
p_e \approx \tau_e &amp;= (v_q + r_a i_q)i_q + (v_d + r_ai_d)i_d \tag{6f}
\end{align}\]</p><h2 id="Round-Rotor-Machine-(4th-Order)-[RoundRotorQuadratic,-RoundRotorExponential]"><a class="docs-heading-anchor" href="#Round-Rotor-Machine-(4th-Order)-[RoundRotorQuadratic,-RoundRotorExponential]">Round Rotor Machine (4th Order) <code>[RoundRotorQuadratic, RoundRotorExponential]</code></a><a id="Round-Rotor-Machine-(4th-Order)-[RoundRotorQuadratic,-RoundRotorExponential]-1"></a><a class="docs-heading-anchor-permalink" href="#Round-Rotor-Machine-(4th-Order)-[RoundRotorQuadratic,-RoundRotorExponential]" title="Permalink"></a></h2><p>This model represents the traditional round rotor models GENROU/GENROE models implemented in PSLF/PSSE/PowerWorld. Similar to the Simplified Marconato Model, this model neglects the derivative of stator fluxes (<span>$\dot{\psi}_d$</span> and  <span>$\dot{\psi}_q$</span>). Round rotor machines must satisfy <span>$x_d&#39;&#39; = x_q&#39;&#39;$</span>.</p><p class="math-container">\[\begin{align}
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[v_f - X_{ad}I_{fd}\right] \tag{7a}\\
\dot{e}_d&#39; &amp;= \frac{1}{T_{q0}&#39;} \left[-X_{aq}I_{1q} \right] \tag{7b}\\
\dot{\psi}_{kd} &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-\psi_{kd} + e_q&#39; - (x_d&#39;-x_l)i_d \right] \tag{7c} \\
\dot{\psi}_{kq} &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-\psi_{kq} + e_d&#39; + (x_q&#39;-x_l)i_q \right] \tag{7d} \\
\end{align}\]</p><p>with:</p><p class="math-container">\[\begin{align}
\gamma_{d1} &amp;= \frac{x_d&#39;&#39; - x_l}{x_d&#39; - x_l} \tag{7e}\\
\gamma_{q1} &amp;= \frac{x_q&#39;&#39; - x_l}{x_q&#39; - x_l} \tag{7f}\\
\gamma_{d2} &amp;= \frac{x_d&#39; - x_d&#39;&#39;}{(x_d&#39;-x_l)^2} \tag{7g}\\
\gamma_{q2} &amp;= \frac{x_q&#39; - x_q&#39;&#39;}{(x_q&#39; - x_l)^2} \tag{7h}\\
\gamma_{qd} &amp;= \frac{x_q - x_l}{x_d - x_l} \tag{7i}\\
\psi_q&#39;&#39; &amp;= \gamma_{q1} e_d&#39; + \psi_{kq} (1 - \gamma_{q1}) \tag{7j}\\
\psi_d&#39;&#39; &amp;= \gamma_{d1} e_q&#39; + \gamma_{d2} (x_d&#39; - x_l) \psi_{kd} \tag{7k}\\
\psi&#39;&#39; &amp;= \sqrt{(\psi_d&#39;&#39;)^2 + (\psi_q&#39;&#39;)^2} \tag{7l}\\
\left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} -r_a &amp; x_q&#39;&#39; \\ -x_d&#39;&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} v_d - \psi_q&#39;&#39; \\ -v_q + \psi_d&#39;&#39; \end{array} \right] \tag{7m}\\
X_{ad}I_{fd} &amp;= e_q&#39; + (x_d - x_d&#39;) (\gamma_{d1} i_d - \gamma_{d2} \psi_{kd} + \gamma_{d2} + e_q&#39;) + \text{Se}(\psi&#39;&#39;) \psi_d&#39;&#39; \tag{7n}\\
X_{aq}I_{1q} &amp;= e_d&#39; + (x_q - x_q&#39;) (\gamma_{q2} e_d&#39; - \gamma_{q2}\psi_{kq} - \gamma_{q1} i_q) + \text{Se}(\psi&#39;&#39;) \psi_q&#39;&#39; \gamma_{qd} \tag{7o} \\
\tau_e &amp;= i_d (r_a i_d + v_d) + i_q(r_a i_q + v_q) \tag{7p}
\end{align}\]</p><p>The difference between GENROU and GENROE occurs in which additive saturation function <span>$\text{Se}(\psi&#39;&#39;)$</span> is used. Input data is provided by the saturation values at <span>$\psi&#39;&#39; = 1.0$</span> and <span>$\psi&#39;&#39; = 1.2$</span> p.u. For the GENROU model, the function used is:</p><p class="math-container">\[\begin{align}
\text{Se}(\psi&#39;&#39;) &amp;= \frac{B(\psi&#39;&#39; - A)^2 }{\psi&#39;&#39;} \tag{7q}
\end{align}\]</p><p>and for the GENROE model the function used is:</p><p class="math-container">\[\begin{align}
\text{Se}(\psi&#39;&#39;) &amp;= B(\psi&#39;&#39;)^A \tag{7r}
\end{align}\]</p><p>The parameters <span>$A$</span> and <span>$B$</span> for each function are computed using the two points given <span>$(1.0, \text{Se}(1.0))$</span> and <span>$(1.2, \text{Se}(1.2))$</span>.</p><h2 id="Salient-Pole-Machine-(3rd-Order)-[SalientPoleQuadratic,-SalientPoleExponential]"><a class="docs-heading-anchor" href="#Salient-Pole-Machine-(3rd-Order)-[SalientPoleQuadratic,-SalientPoleExponential]">Salient Pole Machine (3rd Order) <code>[SalientPoleQuadratic, SalientPoleExponential]</code></a><a id="Salient-Pole-Machine-(3rd-Order)-[SalientPoleQuadratic,-SalientPoleExponential]-1"></a><a class="docs-heading-anchor-permalink" href="#Salient-Pole-Machine-(3rd-Order)-[SalientPoleQuadratic,-SalientPoleExponential]" title="Permalink"></a></h2><p>This model represents the traditional round rotor models GENSAL/GENSAE models implemented in PSLF/PSSE/PowerWorld. Similar to the GENROU Model, this model neglects the derivative of stator fluxes (<span>$\dot{\psi}_d$</span> and  <span>$\dot{\psi}_q$</span>).</p><p class="math-container">\[\begin{align}
\dot{e}_q&#39; &amp;= \frac{1}{T_{d0}&#39;} \left[v_f - X_{ad}I_{fd}\right] \tag{8a}\\
\dot{\psi}_{kd} &amp;= \frac{1}{T_{d0}&#39;&#39;} \left[-\psi_{kd} + e_q&#39; - (x_d&#39;-x_l)i_d \right] \tag{8b} \\
\dot{\psi}_{q}&#39;&#39; &amp;= \frac{1}{T_{q0}&#39;&#39;} \left[-\psi_{q}&#39;&#39; - (x_q-x_q&#39;&#39;)i_q \right] \tag{8c} \\
\end{align}\]</p><p>with:</p><p class="math-container">\[\begin{align}
\gamma_{d1} &amp;= \frac{x_d&#39;&#39; - x_l}{x_d&#39; - x_l} \tag{8d}\\
\gamma_{q1} &amp;= \frac{x_q&#39;&#39; - x_l}{x_q&#39; - x_l} \tag{8e}\\
\gamma_{d2} &amp;= \frac{x_d&#39; - x_d&#39;&#39;}{(x_d&#39;-x_l)^2} \tag{8f}\\
\psi_d&#39;&#39; &amp;= \gamma_{d1} e_q&#39; + \gamma_{q1} \psi_{kd} \tag{8g}\\
\left[ \begin{array}{c} i_d \\ i_q \end{array} \right] &amp;= \left[ \begin{array}{cc} -r_a &amp; x_q&#39;&#39; \\ -x_d&#39;&#39; &amp; r_a \end{array} \right]^{-1}  \left[ \begin{array}{c} v_d - \psi_q&#39;&#39; \\ -v_q + \psi_d&#39;&#39; \end{array} \right] \tag{8h}\\
X_{ad}I_{fd} &amp;= e_q&#39; + \text{Se}(e_q&#39;) e_q&#39; + (x_d - x_d&#39;) (i_d + \gamma_{d2} (e_q&#39; - \psi_{kd} - (x_d&#39; - x_l)i_d) \tag{8i}\\
\tau_e &amp;= i_d (r_a i_d + v_d) + i_q(r_a i_q + v_q) \tag{8j}
\end{align}\]</p><p>The difference between GENSAL and GENSAE occurs in which additive saturation function <span>$\text{Se}(e_q&#39;)$</span> is used. Input data is provided by the saturation values at <span>$e_q&#39; = 1.0$</span> and <span>$e_q&#39; = 1.2$</span> p.u. For the GENSAL model, the function used is:</p><p class="math-container">\[\begin{align}
\text{Se}(e_q&#39;) &amp;= \frac{B(e_q&#39; - A)^2 }{\e_q&#39;} \tag{8k}
\end{align}\]</p><p>and for the GENSAE model the function used is:</p><p class="math-container">\[\begin{align}
\text{Se}(e_q&#39;) &amp;= B(e_q&#39;)^A \tag{8l}
\end{align}\]</p><p>The parameters <span>$A$</span> and <span>$B$</span> for each function are computed using the two points given <span>$(1.0, \text{Se}(1.0))$</span> and <span>$(1.2, \text{Se}(1.2))$</span>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../generic/">« Industrial Renewable Models</a><a class="docs-footer-nextpage" href="../shafts/">Shaft »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.14 on <span class="colophon-date" title="Tuesday 8 March 2022 21:03">Tuesday 8 March 2022</span>. Using Julia version 1.7.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
