<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Filter · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.044/juliamono.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.11/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><a class="tocitem" href="../../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li><a class="tocitem" href="../avr/">AVR</a></li><li><a class="tocitem" href="../pss/">PSS</a></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li class="is-active"><a class="tocitem" href>Filter</a><ul class="internal"><li><a class="tocitem" href="#LCL-Filter-[LCLFilter]"><span>LCL Filter <code>[LCLFilter]</code></span></a></li><li><a class="tocitem" href="#RL-Filter-[RLFilter]"><span>RL Filter <code>[RLFilter]</code></span></a></li></ul></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">CIG Component Library</a></li><li class="is-active"><a href>Filter</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Filter</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/component_models/filters.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Filters"><a class="docs-heading-anchor" href="#Filters">Filters</a><a id="Filters-1"></a><a class="docs-heading-anchor-permalink" href="#Filters" title="Permalink"></a></h1><h2 id="LCL-Filter-[LCLFilter]"><a class="docs-heading-anchor" href="#LCL-Filter-[LCLFilter]">LCL Filter <code>[LCLFilter]</code></a><a id="LCL-Filter-[LCLFilter]-1"></a><a class="docs-heading-anchor-permalink" href="#LCL-Filter-[LCLFilter]" title="Permalink"></a></h2><p>A standard LCL filter is proposed to connect the output of the converter to the grid. In this case, <span>$v_r$</span> and <span>$v_i$</span> are voltages in the capacitor, while <span>$v_r^{\text{grid}}$</span> and <span>$v_i^{\text{grid}}$</span> represent the voltage at the bus. The L filter after the capacitor can also include a step-up transformer to increase the voltage, that is model as an extra impedance.</p><p class="math-container">\[\begin{align}
    \dot{i}_{r,\text{cv}} &amp;= \frac{\Omega_b}{l_f}\left( v_r^{\text{cv}} - v_r  - r_f i_{r,\text{cv}} + \omega_{\text{grid}} l_f i_{i,\text{cv}} \right) \tag{1a} \\
    \dot{i}_{i,\text{cv}} &amp;= \frac{\Omega_b}{l_f}\left( v_i^{\text{cv}} - v_i  - r_f i_{i,\text{cv}} - \omega_{\text{grid}} l_f i_{r,\text{cv}} \right) \tag{1b} \\
    \dot{v}_{r} &amp;=  \frac{\Omega_b}{c_f}\left( i_r^{\text{cv}} - i_r + \omega_{\text{grid}} c_f v_i \right) \tag{1c} \\
    \dot{v}_{i} &amp;=  \frac{\Omega_b}{c_f}\left( i_i^{\text{cv}} - i_i - \omega_{\text{grid}} c_f v_r \right) \tag{1d} \\
    \dot{i}_{r} &amp;= \frac{\Omega_b}{l_g}\left( v_r - v_r^{\text{grid}} - r_g i_{r} + \omega_{\text{grid}} l_g i_{i,\text{cv}} \right) \tag{1e} \\
    \dot{i}_{i} &amp;= \frac{\Omega_b}{l_g}\left( v_i - v_i^{\text{grid}} - r_g i_{i} - \omega_{\text{grid}} l_g i_{r,\text{cv}} \right) \tag{1f}
\end{align}\]</p><p>on which</p><p class="math-container">\[\begin{align*}
v_r^\text{cv} + jv_i^\text{cv} = (v_d^\text{cv} + jv_q^\text{cv})e^{j\delta\theta_{olc}}
\end{align*}\]</p><p>that comes from the converter model.</p><h2 id="RL-Filter-[RLFilter]"><a class="docs-heading-anchor" href="#RL-Filter-[RLFilter]">RL Filter <code>[RLFilter]</code></a><a id="RL-Filter-[RLFilter]-1"></a><a class="docs-heading-anchor-permalink" href="#RL-Filter-[RLFilter]" title="Permalink"></a></h2><p>The algebraic RL filter is used to connect the output of the converter through a RL series filter using algebraic phasor equations. The equations for the output current are:</p><p class="math-container">\[\begin{align}
    i_r + ji_i &amp;= \frac{(v_r^\text{cv} + j v_i^\text{cv}) - (v_r^\text{grid} + jv_i^\text{grid})}{r_f + jl_f} \tag{2a}
\end{align}\]</p><p>on which <span>$v_r^\text{cv} + jv_i^\text{cv}$</span> comes from the converter model.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../dc_source/">« DC Sources</a><a class="docs-footer-nextpage" href="../freq_esti/">Frequency Estimators »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.19 on <span class="colophon-date" title="Thursday 16 June 2022 00:27">Thursday 16 June 2022</span>. Using Julia version 1.7.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
