<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Load Models · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><a class="tocitem" href="../../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li><a class="tocitem" href="../avr/">AVR</a></li><li><a class="tocitem" href="../pss/">PSS</a></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li class="is-active"><a class="tocitem" href>Load Models</a><ul class="internal"><li><a class="tocitem" href="#Static-Loads-(or-Algebraic-Loads)"><span>Static Loads (or Algebraic Loads)</span></a></li><li><a class="tocitem" href="#Dynamic-loads"><span>Dynamic loads</span></a></li></ul></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Load Models</a></li><li class="is-active"><a href>Load Models</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Load Models</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/component_models/loads.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><p>Here we discuss the models used to describe load modeling in <code>PowerSimulationsDynamics.jl</code>.  In a similar fashion of other devices, loads will withdraw power (i.e. current) from the current-injection balances at the nodal level. Based on the specified parameters and model chosen, the equations for computing such withdrawal will change.</p><h2 id="Static-Loads-(or-Algebraic-Loads)"><a class="docs-heading-anchor" href="#Static-Loads-(or-Algebraic-Loads)">Static Loads (or Algebraic Loads)</a><a id="Static-Loads-(or-Algebraic-Loads)-1"></a><a class="docs-heading-anchor-permalink" href="#Static-Loads-(or-Algebraic-Loads)" title="Permalink"></a></h2><h3 id="ZIP-Exponential-Load-Model"><a class="docs-heading-anchor" href="#ZIP-Exponential-Load-Model">ZIP + Exponential Load Model</a><a id="ZIP-Exponential-Load-Model-1"></a><a class="docs-heading-anchor-permalink" href="#ZIP-Exponential-Load-Model" title="Permalink"></a></h3><p><code>PowerSimulationsDynamics.jl</code> uses all the static ZIP and exponential loads at each bus to obtain a single structure that creates an aggregate ZIP load model and a collection of all exponential loads.</p><p>The ZIP load model given by:</p><p class="math-container">\[\begin{align}
P_\text{zip} &amp;= P_\text{power} + P_\text{current} \cdot \frac{V}{V_0} + P_\text{impedance} \cdot \left(\frac{V}{V_0}\right)^2 \tag{1a}\\
Q_\text{zip} &amp;= Q_\text{power} + Q_\text{current}  \cdot \frac{V}{V_0} + Q_\text{impedance} \cdot \left(\frac{V}{V_0}\right)^2\tag{1b}
\end{align}\]</p><p>with <span>$V = \sqrt{V_r^2 + V_i^2}$</span> and <span>$V_0$</span> the voltage magnitude from the power flow solution.</p><p>The current taken for the load is computed as:</p><p class="math-container">\[\begin{align}
I_\text{zip} &amp;= \frac{(P_\text{zip} + j Q_\text{zip})^*}{(V_r + j V_i)^*}\tag{1c} \\
I_\text{zip} &amp;= \frac{P_\text{zip} - j Q_\text{zip}}{V_r - j V_i}\tag{1d}
\end{align}\]</p><p>For constant impedance load, the current obtained is:</p><p class="math-container">\[\begin{align}
I_\text{re}^z &amp;= \frac{1}{V_0^2} \cdot (V_r \cdot P_\text{impedance} + V_i \cdot Q_\text{impedance})\tag{1e} \\
I_\text{im}^z &amp;= \frac{1}{V_0^2} \cdot (V_i \cdot P_\text{impedance} - V_r \cdot Q_\text{impedance})\tag{1f}
\end{align}\]</p><p>For constant current load, the current obtained is:</p><p class="math-container">\[\begin{align}
I_\text{re}^i  &amp;= \frac{1}{V_0} \cdot \frac{V_r * P_\text{current} + V_i * Q_\text{current}}{V} \tag{1g}\\
I_\text{im}^i  &amp;= \frac{1}{V_0} \cdot \frac{V_i * P_\text{current} - V_r * Q_\text{current}}{V} \tag{1h}
\end{align}\]</p><p>For constant power load, the current obtained is:</p><p class="math-container">\[\begin{align}
I_\text{re}^p  =  \frac{V_r \cdot P_\text{power} + V_i \cdot Q_\text{power}}{V^2} \tag{1i} \\
I_\text{im}^p =  \frac{V_i \cdot P_\text{power} - V_r \cdot Q_\text{power}}{V^2} \tag{1j}
\end{align}\]</p><p>Then the total current withdrawed from the ZIP load model is simply</p><p class="math-container">\[\begin{align}
I_\text{zip}^\text{re}  &amp;=  I_\text{re}^z + I_\text{re}^i + I_\text{re}^p \tag{1k} \\
I_\text{zip}^\text{im}  &amp;=  I_\text{im}^z + I_\text{im}^i + I_\text{im}^p \tag{1l}
\end{align}\]</p><p>On the case of Exponential Loads, the model is given by:</p><p class="math-container">\[\begin{align}
P_\text{exp} = P_0 \cdot \left(\frac{V}{V_0}\right)^\alpha \tag{1m}\\
Q_\text{exp} = Q_0 \cdot \left(\frac{V}{V_0}\right)^\beta \tag{1n}
\end{align}\]</p><p>The current taken for the load is computed as:</p><p class="math-container">\[\begin{align}
I_\text{exp} &amp;= \frac{(P_\text{exp} + j Q_\text{exp})^*}{(V_r + j V_i)^*} \tag{1o} \\
I_\text{exp} &amp;= \frac{P_\text{exp} - j Q_\text{exp}}{V_r - j V_i} \tag{1p}
\end{align}\]</p><p>that results:</p><p class="math-container">\[\begin{align}
I_\text{exp}^\text{re}  &amp;= V_r \cdot P_0 \cdot \frac{V^{\alpha - 2}}{V_0^\alpha} + V_i \cdot Q_0 \cdot \frac{V^{\beta - 2}}{V_0^\beta} \tag{1q}\\
I_\text{exp}^\text{im}  &amp;= V_i \cdot P_0 \cdot \frac{V^{\alpha - 2}}{V_0^\alpha} - V_r \cdot Q_0 \cdot \frac{V^{\beta - 2}}{V_0^\beta} \tag{1r}
\end{align}\]</p><h2 id="Dynamic-loads"><a class="docs-heading-anchor" href="#Dynamic-loads">Dynamic loads</a><a id="Dynamic-loads-1"></a><a class="docs-heading-anchor-permalink" href="#Dynamic-loads" title="Permalink"></a></h2><h3 id="th-order-Single-Cage-Induction-Machine-[SingleCageInductionMachine]"><a class="docs-heading-anchor" href="#th-order-Single-Cage-Induction-Machine-[SingleCageInductionMachine]">5th-order Single Cage Induction Machine <code>[SingleCageInductionMachine]</code></a><a id="th-order-Single-Cage-Induction-Machine-[SingleCageInductionMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#th-order-Single-Cage-Induction-Machine-[SingleCageInductionMachine]" title="Permalink"></a></h3><p>The following model is used to model a 5th-order induction machine with a quadratic relationship speed-torque. Refer to &quot;Analysis of Electric Machinery and Drive Systems&quot; by Paul Krause, Oleg Wasynczuk and Scott Sudhoff for the equations derivation</p><p class="math-container">\[\begin{align}
\dot{\psi}_{qs} &amp;= \Omega_b (v_{qs} - \omega_\text{sys} \psi_{ds} - R_s i_{qs}) \tag{2a}\\
\dot{\psi}_{ds} &amp;= \Omega_b (v_{ds} + \omega_\text{sys} \psi_{qs} - R_s i_{ds}) \tag{2b} \\
\dot{\psi}_{qr} &amp;= \Omega_b \left(v_{qr} - (\omega_\text{sys} - \omega_r) \psi_{dr} + \frac{R_r}{X_{lr}} (\psi_{mq} - \psi_{qr})\right) \tag{2c}\\
\dot{\psi}_{dr} &amp;= \Omega_b \left(v_{dr} + (\omega_\text{sys} - \omega_r) \psi_{qr} + \frac{R_r}{X_{lr}} (\psi_{md} - \psi_{dr})\right) \tag{2d}\\
\dot{\omega}_r &amp;= \frac{1}{2H} (\tau_e - \tau_{m0}(A \omega_r^2 + B \omega_r + C)) \tag{2e}
\end{align}\]</p><p>where:</p><p class="math-container">\[\begin{align*}
X_{ad} = X_{aq} &amp;= \left(\frac{1}{X_m} + \frac{1}{X_{ls}} + \frac{1}{X_{lr}}\right)^{-1} \\
v_{qs} &amp;= V_i^\text{bus} \\
v_{ds} &amp;= V_r^\text{bus} \\
v_{qr} = v_{dr} &amp;= 0 \\
\psi_{mq} &amp;= X_{aq} \left(\frac{\psi_{qs}}{X_{ls}}+ \frac{\psi_{qr}}{X_{lr}}\right) \\
\psi_{md} &amp;= X_{ad} \left(\frac{\psi_{ds}}{X_{ls}}+ \frac{\psi_{dr}}{X_{lr}}\right) \\
i_{qs} &amp;= \frac{1}{X_{ls}} (\psi_{qs} - \psi_{mq}) \\
i_{ds} &amp;= \frac{1}{X_{ls}} (\psi_{ds} - \psi_{md}) \\
\tau_e &amp;= \psi_{ds} i_{qs} - \psi_{qs} i_{ds} 
\end{align*}\]</p><p>Finally, the withdrawed current from the bus is:</p><p class="math-container">\[\begin{align*}
I_r = \left(\frac{S_\text{motor}}{S_\text{base}}\right) (i_{ds} - v_{qs} B_{sh}) \\
I_i = \left(\frac{S_\text{motor}}{S_\text{base}}\right) (i_{qs} + v_{ds} B_{sh}) 
\end{align*}\]</p><h3 id="rd-order-Single-Cage-Induction-Machine-[SimplifiedSingleCageInductionMachine]"><a class="docs-heading-anchor" href="#rd-order-Single-Cage-Induction-Machine-[SimplifiedSingleCageInductionMachine]">3rd-order Single Cage Induction Machine <code>[SimplifiedSingleCageInductionMachine]</code></a><a id="rd-order-Single-Cage-Induction-Machine-[SimplifiedSingleCageInductionMachine]-1"></a><a class="docs-heading-anchor-permalink" href="#rd-order-Single-Cage-Induction-Machine-[SimplifiedSingleCageInductionMachine]" title="Permalink"></a></h3><p>The following models approximates the stator fluxes dynamics of the 5th-order model by using algebraic equations.</p><p class="math-container">\[\begin{align}
\dot{\psi}_{qr} &amp;= \Omega_b \left(v_{qr} - (\omega_\text{sys} - \omega_r) \psi_{dr} - R_r i_{qr} \right) \tag{3a} \\
\dot{\psi}_{dr} &amp;= \Omega_b \left(v_{dr} + (\omega_\text{sys} - \omega_r) \psi_{qr} - R_r i_{dr}\right) \tag{3b} \\
\dot{\omega}_r &amp;= \frac{1}{2H} (\tau_e - \tau_{m0}(A \omega_r^2 + B \omega_r + C)) \tag{3c}
\end{align}\]</p><p>where</p><p class="math-container">\[\begin{align*}
v_{qs} &amp;= V_i^\text{bus} \\
v_{ds} &amp;= V_r^\text{bus} \\
v_{qr} = v_{dr} &amp;= 0 \\
i_{qs} &amp;= \frac{1}{R_s^2 + \omega_\text{sys}^2 X_p^2} \left( (R_s v_{qs} - \omega_\text{sys} X_p v_{ds}) - \left(R_s \omega_\text{sys} \frac{X_m}{X_{rr}} \psi_{dr} + \omega_\text{sys}^2 X_p \frac{X_m}{X_{rr}} \psi_{qr} \right) \right) \\
i_{ds} &amp;= \frac{1}{R_s^2 + \omega_\text{sys}^2 X_p^2} \left( (R_s v_{ds} + \omega_\text{sys} X_p v_{qs}) - \left(-R_s \omega_\text{sys} \frac{X_m}{X_{rr}} \psi_{qr} + \omega_\text{sys}^2 X_p \frac{X_m}{X_{rr}} \psi_{dr} \right) \right) \\
i_{qr} &amp;= \frac{1}{X_{rr}} (\psi_{qr} - X_m i_{qs}) \\
i_{dr} &amp;= \frac{1}{X_{rr}} (\psi_{dr} - X_m i_{ds}) \\
\tau_e &amp;= \psi_{qr} i_{dr} - \psi_{dr} i_{qr} 
\end{align*}\]</p><p>Finally, the withdrawed current from the bus is:</p><p class="math-container">\[\begin{align*}
I_r = \left(\frac{S_\text{motor}}{S_\text{base}}\right) (i_{ds} - v_{qs} B_{sh}) \\
I_i = \left(\frac{S_\text{motor}}{S_\text{base}}\right) (i_{qs} + v_{ds} B_{sh}) 
\end{align*}\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../network/">« Network</a><a class="docs-footer-nextpage" href="../../code_base_developer_guide/developer/">Developer Guide »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.22 on <span class="colophon-date" title="Monday 1 August 2022 21:19">Monday 1 August 2022</span>. Using Julia version 1.7.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
