<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Turbine and Governor · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><a class="tocitem" href="../../tutorials_page/">Tutorials</a></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li><a class="tocitem" href="../avr/">AVR</a></li><li><a class="tocitem" href="../pss/">PSS</a></li><li class="is-active"><a class="tocitem" href>Turbine and Governor</a><ul class="internal"><li><a class="tocitem" href="#Fixed-TG-[TGFixed]"><span>Fixed TG <code>[TGFixed]</code></span></a></li><li><a class="tocitem" href="#TG-Type-I-[TGTypeI]"><span>TG Type I <code>[TGTypeI]</code></span></a></li><li><a class="tocitem" href="#TG-Type-II-[TGTypeII]"><span>TG Type II <code>[TGTypeII]</code></span></a></li><li><a class="tocitem" href="#TGOV1-[SteamTurbineGov1]"><span>TGOV1 <code>[SteamTurbineGov1]</code></span></a></li><li><a class="tocitem" href="#GAST-[GasTG]"><span>GAST <code>[GasTG]</code></span></a></li><li><a class="tocitem" href="#HYGOV-[HydroTurbineGov]"><span>HYGOV <code>[HydroTurbineGov]</code></span></a></li></ul></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Generator Component Library</a></li><li class="is-active"><a href>Turbine and Governor</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Turbine and Governor</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/component_models/turbine_gov.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Prime-Movers-and-Turbine-Governors-(TG)"><a class="docs-heading-anchor" href="#Prime-Movers-and-Turbine-Governors-(TG)">Prime Movers and Turbine Governors (TG)</a><a id="Prime-Movers-and-Turbine-Governors-(TG)-1"></a><a class="docs-heading-anchor-permalink" href="#Prime-Movers-and-Turbine-Governors-(TG)" title="Permalink"></a></h1><p>This section describes how mechanical power is modified to provide primary frequency control with synchronous generators. It is assumed that <span>$\tau_{\text{ref}} = P_{\text{ref}}$</span> since they are decided at nominal frequency <span>$\omega = 1$</span>.</p><h2 id="Fixed-TG-[TGFixed]"><a class="docs-heading-anchor" href="#Fixed-TG-[TGFixed]">Fixed TG <code>[TGFixed]</code></a><a id="Fixed-TG-[TGFixed]-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-TG-[TGFixed]" title="Permalink"></a></h2><p>This a simple model that set the mechanical torque to be equal to a proportion of the desired reference <span>$\tau_m = \eta P_{\text{ref}}$</span>. To set the mechanical torque to be equal to the desired power, the value of <span>$\eta$</span> is set to 1.</p><h2 id="TG-Type-I-[TGTypeI]"><a class="docs-heading-anchor" href="#TG-Type-I-[TGTypeI]">TG Type I <code>[TGTypeI]</code></a><a id="TG-Type-I-[TGTypeI]-1"></a><a class="docs-heading-anchor-permalink" href="#TG-Type-I-[TGTypeI]" title="Permalink"></a></h2><p>This turbine governor is described by a droop controller and a low-pass filter to model the governor and two lead-lag blocks to model the servo and reheat of the turbine governor.</p><p class="math-container">\[\begin{align}
\dot{x}_{g1} &amp;= \frac{1}{T_s}(p_{\text{in}} - x_{g1}) \tag{1a} \\
\dot{x}_{g2} &amp;= \frac{1}{T_c} \left[ \left(1- \frac{t_3}{T_c}\right)x_{g1} - x_{g2} \right] \tag{1b} \\
\dot{x}_{g3} &amp;= \frac{1}{T_5} \left[\left(1 - \frac{T_4}{T_5}\right)\left(x_{g2} + \frac{T_3}{T_c}x_{g1}\right) - x_{g3}  \right] \tag{1c} \\
\tau_m &amp;= x_{g3} + \frac{T_4}{T_5}\left(x_{g2} + \frac{T_3}{T_c}x_{g1}\right) \tag{1d}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
p_{\text{in}} = P_{\text{ref}} + \frac{1}{R}(\omega_s - 1.0)
\end{align*}\]</p><h2 id="TG-Type-II-[TGTypeII]"><a class="docs-heading-anchor" href="#TG-Type-II-[TGTypeII]">TG Type II <code>[TGTypeII]</code></a><a id="TG-Type-II-[TGTypeII]-1"></a><a class="docs-heading-anchor-permalink" href="#TG-Type-II-[TGTypeII]" title="Permalink"></a></h2><p>This turbine governor is a simplified model of the Type I.</p><p class="math-container">\[\begin{align}
\dot{x}_g &amp;= \frac{1}{T_2}\left[\frac{1}{R}\left(1 - \frac{T_1}{T_2}\right) (\omega_s - \omega) - x_g\right] \tag{2a} \\
\tau_m &amp;= P_{\text{ref}} + \frac{1}{R}\frac{T_1}{T_2}(\omega_s - \omega) \tag{2b}
\end{align}\]</p><h2 id="TGOV1-[SteamTurbineGov1]"><a class="docs-heading-anchor" href="#TGOV1-[SteamTurbineGov1]">TGOV1 <code>[SteamTurbineGov1]</code></a><a id="TGOV1-[SteamTurbineGov1]-1"></a><a class="docs-heading-anchor-permalink" href="#TGOV1-[SteamTurbineGov1]" title="Permalink"></a></h2><p>This represents a classical Steam-Turbine Governor, known as TGOV1.</p><p class="math-container">\[\begin{align}
\dot{x}_{g1} &amp;= \frac{1}{T_1} (\text{ref}_{in} - x_{g1}) \tag{3a} \\
\dot{x}_{g2} &amp;= \frac{1}{T_3} \left(x_{g1}^\text{sat} \left(1 - \frac{T_2}{T_3}\right) - x_{g2}\right) \tag{3b}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
\text{ref}_{in} &amp;= \frac{1}{R} (P_{ref} - (\omega - 1.0)) \tag{3c} \\
x_{g1}^\text{sat} &amp;= \left\{ \begin{array}{cl}
                        x_{g1} &amp; \text{ if } V_{min} \le x_{g1} \le V_{max}\\
                        V_{max} &amp; \text{ if } x_{g1} &gt; V_{max} \\
                        V_{min} &amp; \text{ if } x_{g1} &lt; V_{min}
                    \end{array} \right. \tag{3d} \\
\tau_m &amp;= x_{g2} + \frac{T_2}{T_3} x_{g1} - D_T(\omega - 1.0) \tag{3e}
\end{align}\]</p><h2 id="GAST-[GasTG]"><a class="docs-heading-anchor" href="#GAST-[GasTG]">GAST <code>[GasTG]</code></a><a id="GAST-[GasTG]-1"></a><a class="docs-heading-anchor-permalink" href="#GAST-[GasTG]" title="Permalink"></a></h2><p>This turbine governor represents the Gas Turbine representation, known as GAST.</p><p class="math-container">\[\begin{align}
\dot{x}_{g1} &amp;= \frac{1}{T_1} (x_{in} - x_{g1}) \tag{4a} \\
\dot{x}_{g2} &amp;= \frac{1}{T_2} \left(x_{g1}^\text{sat} - x_{g2}\right) \tag{4b} \\
\dot{x}_{g3} &amp;= \frac{1}{T_3} (x_{g2} - x_{g3}) \tag{4c}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
x_{in} &amp;= \min\left\{P_{ref} - \frac{1}{R}(\omega - 1.0), A_T + K_T (A_T - x_{g3}) \right\} \tag{4d} \\
x_{g1}^\text{sat} &amp;= \left\{ \begin{array}{cl}
                        x_{g1} &amp; \text{ if } V_{min} \le x_{g1} \le V_{max}\\
                        V_{max} &amp; \text{ if } x_{g1} &gt; V_{max} \\
                        V_{min} &amp; \text{ if } x_{g1} &lt; V_{min}
                    \end{array} \right. \tag{4e} \\
\tau_m &amp;= x_{g2}  - D_T(\omega - 1.0) \tag{4f}
\end{align}\]</p><h2 id="HYGOV-[HydroTurbineGov]"><a class="docs-heading-anchor" href="#HYGOV-[HydroTurbineGov]">HYGOV <code>[HydroTurbineGov]</code></a><a id="HYGOV-[HydroTurbineGov]-1"></a><a class="docs-heading-anchor-permalink" href="#HYGOV-[HydroTurbineGov]" title="Permalink"></a></h2><p>This represents a classical hydro governor, known as HYGOV.</p><p class="math-container">\[\begin{align}
T_f\dot{x}_{g1} &amp;= P_{in} - x_{g1} \tag{5a} \\
\dot{x}_{g2} &amp;= x_{g1} \tag{5b}\\
T_g \dot{x}_{g3} &amp;= c - x_{g3} \tag{5c}\\
\dot{x}_{g4} &amp;= \frac{1 - h}{T_w} \tag{5d}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align}
P_{in} &amp;= P_{ref} - \Delta \omega - R x_{g2} \tag{5e} \\
c &amp;= \frac{x_{g1}}{r} + \frac{x_{g2}}{rT_r} \tag{5f} \\
h &amp;= \left(\frac{x_{g4}}{x_{g3}}\right)^2 \tag{5g}\\
\tau_m &amp;= h\cdot A_t(x_{g4} - q_{NL}) - D_{turb} \Delta\omega \cdot x_{g3} \tag{5h}
\end{align}\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../pss/">« PSS</a><a class="docs-footer-nextpage" href="../converter/">Converter »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.22 on <span class="colophon-date" title="Thursday 11 August 2022 01:02">Thursday 11 August 2022</span>. Using Julia version 1.7.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
