<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Quick Start Guide · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../">Welcome Page</a></li><li class="is-active"><a class="tocitem" href>Quick Start Guide</a><ul class="internal"><li><a class="tocitem" href="#Loading-data"><span>Loading data</span></a></li><li><a class="tocitem" href="#Define-the-Simulation"><span>Define the Simulation</span></a></li><li><a class="tocitem" href="#Explore-initial-conditions-for-the-simulation"><span>Explore initial conditions for the simulation</span></a></li><li><a class="tocitem" href="#Obtain-small-signal-results-for-initial-conditions"><span>Obtain small signal results for initial conditions</span></a></li><li><a class="tocitem" href="#Execute-the-simulation"><span>Execute the simulation</span></a></li><li><a class="tocitem" href="#Make-a-plot-of-the-results"><span>Make a plot of the results</span></a></li></ul></li><li><a class="tocitem" href="../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../tutorials/tutorial_dynamic_data/">Create Dynamic Data</a></li><li><a class="tocitem" href="../tutorials/tutorial_omib/">OMIB</a></li><li><a class="tocitem" href="../tutorials/tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../tutorials/tutorial_inverter_modeling/">Inverter Modeling</a></li><li><a class="tocitem" href="../tutorials/tutorial_240bus/">240 WECC solver comparison</a></li><li><a class="tocitem" href="../tutorials/tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../tutorials/tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../models/">Models</a></li><li><a class="tocitem" href="../initialization/">Initialization</a></li><li><a class="tocitem" href="../small/">Small Signal</a></li><li><a class="tocitem" href="../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../component_models/machines/">Machine</a></li><li><a class="tocitem" href="../component_models/shafts/">Shaft</a></li><li><a class="tocitem" href="../component_models/avr/">AVR</a></li><li><a class="tocitem" href="../component_models/pss/">PSS</a></li><li><a class="tocitem" href="../component_models/turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../component_models/converter/">Converter</a></li><li><a class="tocitem" href="../component_models/dc_source/">DC Sources</a></li><li><a class="tocitem" href="../component_models/filters/">Filter</a></li><li><a class="tocitem" href="../component_models/freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../component_models/inner_control/">Inner Control</a></li><li><a class="tocitem" href="../component_models/outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../component_models/network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../component_models/loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Quick Start Guide</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Quick Start Guide</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-Sienna/PowerSimulationsDynamics.jl/blob/main/docs/src/quick_start_guide.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Quick-Start-Guide"><a class="docs-heading-anchor" href="#Quick-Start-Guide">Quick Start Guide</a><a id="Quick-Start-Guide-1"></a><a class="docs-heading-anchor-permalink" href="#Quick-Start-Guide" title="Permalink"></a></h1><p>The data for these tutorials is provided in <a href="https://github.com/nrel-sienna/PowerSystemCaseBuilder.jl">PowerSystemCaseBuilder</a>. If you want to build your own case, take a look at the tutorial <a href="../tutorials/tutorial_dynamic_data/#Creating-and-Handling-Data-for-Dynamic-Simulations">Creating and Handling Data for Dynamic Simulations</a></p><p>For more details about loading data and adding more dynamic components check the <a href="https://nrel-sienna.github.io/PowerSystems.jl/stable/modeler_guide/system_dynamic_data/">Creating a System with Dynamic devices</a> section of the documentation in <code>PowerSystems.jl</code>.</p><p>For a detailed tutorial about this case visit <a href="../tutorials/tutorial_omib/#One-Machine-against-Infinite-Bus-(OMIB)-Simulation">One Machine against Infinite Bus (OMIB) Simulation</a></p><h2 id="Loading-data"><a class="docs-heading-anchor" href="#Loading-data">Loading data</a><a id="Loading-data-1"></a><a class="docs-heading-anchor-permalink" href="#Loading-data" title="Permalink"></a></h2><p>Data can be loaded from a pss/e raw file and a pss/e dyr file.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSystems</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSimulationsDynamics</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSystemCaseBuilder</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using Sundials</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using Plots</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; omib_sys = build_system(PSIDSystems, &quot;OMIB System&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">┌ Info: Building new system OMIB System from raw data
└   sys_descriptor.raw_data = &quot;&quot;
┌ Warning: System is saved in the data format version 2.0.0 will be automatically upgraded to 3.0.0 upon saving
└ @ PowerSystems ~/.julia/packages/PowerSystems/eHeD3/src/data_format_conversions.jl:82
┌ Warning: struct ACBus does not exist in validation configuration file, validation skipped
└ @ InfrastructureSystems ~/.julia/packages/InfrastructureSystems/swXsu/src/validation.jl:51
┌ Warning: struct ACBus does not exist in validation configuration file, validation skipped
└ @ InfrastructureSystems ~/.julia/packages/InfrastructureSystems/swXsu/src/validation.jl:51
┌ Warning: struct DynamicGenerator does not exist in validation configuration file, validation skipped
└ @ InfrastructureSystems ~/.julia/packages/InfrastructureSystems/swXsu/src/validation.jl:51
┌ Warning: field prime_mover_type does not exist in ThermalStandard validation config
└ @ InfrastructureSystems ~/.julia/packages/InfrastructureSystems/swXsu/src/validation.jl:65
┌ Warning: struct DynamicGenerator does not exist in validation configuration file, validation skipped
└ @ InfrastructureSystems ~/.julia/packages/InfrastructureSystems/swXsu/src/validation.jl:51
┌ Warning: System is saved in the data format version 2.0.0 will be automatically upgraded to 3.0.0 upon saving
└ @ PowerSystems ~/.julia/packages/PowerSystems/eHeD3/src/data_format_conversions.jl:110
┌ Warning: There are no ElectricLoad Components in the System
└ @ PowerSystems ~/.julia/packages/PowerSystems/eHeD3/src/utils/IO/system_checks.jl:59
[ Info: Serialized System to /home/runner/.julia/packages/PowerSystemCaseBuilder/E76Gu/data/serialized_system/NoArgs/OMIB System.json
[ Info: Serialized System metadata to /home/runner/.julia/packages/PowerSystemCaseBuilder/E76Gu/data/serialized_system/NoArgs/OMIB System_metadata.json
System
┌───────────────────┬─────────────┐
│ Property          │ Value       │
├───────────────────┼─────────────┤
│ Name              │             │
│ Description       │             │
│ System Units Base │ SYSTEM_BASE │
│ Base Power        │ 100.0       │
│ Base Frequency    │ 60.0        │
│ Num Components    │ 10          │
└───────────────────┴─────────────┘

Static Components
┌─────────────────┬───────┬────────────────────────┬───────────────┐
│ Type            │ Count │ Has Static Time Series │ Has Forecasts │
├─────────────────┼───────┼────────────────────────┼───────────────┤
│ ACBus           │ 2     │ false                  │ false         │
│ Arc             │ 1     │ false                  │ false         │
│ Area            │ 1     │ false                  │ false         │
│ Line            │ 2     │ false                  │ false         │
│ LoadZone        │ 1     │ false                  │ false         │
│ Source          │ 1     │ false                  │ false         │
│ ThermalStandard │ 1     │ false                  │ false         │
└─────────────────┴───────┴────────────────────────┴───────────────┘

Dynamic Components
┌──────────────────┬───────┐
│ Type             │ Count │
├──────────────────┼───────┤
│ DynamicGenerator │ 1     │
└──────────────────┴───────┘</code></pre><h2 id="Define-the-Simulation"><a class="docs-heading-anchor" href="#Define-the-Simulation">Define the Simulation</a><a id="Define-the-Simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Define-the-Simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; time_span = (0.0, 30.0)</code><code class="nohighlight hljs ansi" style="display:block;">(0.0, 30.0)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; perturbation_trip = BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; sim = Simulation!(ResidualModel, omib_sys, pwd(), time_span, perturbation_trip)</code><code class="nohighlight hljs ansi" style="display:block;">[ Info: Unit System changed to UnitSystem.DEVICE_BASE = 1
┌ Error: ResidualModel failed to build
│   exception =
│    ArgumentError: get_reactive_power_limits not implemented for Source
│    Stacktrace:
│      [1] get_reactive_power_limits(#unused#::Source)
│        @ PowerSystems ~/.julia/packages/PowerSystems/eHeD3/src/models/supplemental_accessors.jl:63
│      [2] _get_reactive_power_bound!(bus_reactivepower_bounds::Vector{Vector{Float64}}, bus_lookup::Dict{Int64, Int64}, sys::System)
│        @ PowerFlows ~/.julia/packages/PowerFlows/2Elwp/src/common.jl:73
│      [3] PowerFlows.PowerFlowData(::PowerFlows.ACPowerFlow, sys::System; timesteps::Int64, timestep_names::Vector{String}, check_connectivity::Bool)
│        @ PowerFlows ~/.julia/packages/PowerFlows/2Elwp/src/PowerFlowData.jl:197
│      [4] PowerFlowData
│        @ ~/.julia/packages/PowerFlows/2Elwp/src/PowerFlowData.jl:114 [inlined]
│      [5] solve_ac_powerflow!(system::System; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerFlows ~/.julia/packages/PowerFlows/2Elwp/src/nlsolve_ac_powerflow.jl:39
│      [6] solve_ac_powerflow!
│        @ ~/.julia/packages/PowerFlows/2Elwp/src/nlsolve_ac_powerflow.jl:33 [inlined]
│      [7] power_flow_solution!(initial_guess::Vector{Float64}, sys::System, inputs::PowerSimulationsDynamics.SimulationInputs)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:14
│      [8] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:163 [inlined]
│      [9] macro expansion
│        @ ~/.julia/packages/TimerOutputs/RsWnF/src/TimerOutput.jl:237 [inlined]
│     [10] _calculate_initial_guess!(x0_init::Vector{Float64}, sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:162
│     [11] precalculate_initial_conditions!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:184 [inlined]
│     [12] _pre_initialize_simulation!(sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:266
│     [13] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:409 [inlined]
│     [14] macro expansion
│        @ ~/.julia/packages/TimerOutputs/RsWnF/src/TimerOutput.jl:237 [inlined]
│     [15] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:408 [inlined]
│     [16] macro expansion
│        @ ~/.julia/packages/TimerOutputs/RsWnF/src/TimerOutput.jl:237 [inlined]
│     [17] _build!(sim::Simulation{ResidualModel}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:389
│     [18] _build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:378 [inlined]
│     [19] (::PowerSimulationsDynamics.var&quot;#109#110&quot;{Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}}, Simulation{ResidualModel}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:444
│     [20] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:514
│     [21] with_logger
│        @ ./logging.jl:626 [inlined]
│     [22] #build!#108
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:443 [inlined]
│     [23] build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:441 [inlined]
│     [24] Simulation!(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbations::Vector{BranchTrip}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:131
│     [25] Simulation!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:109 [inlined]
│     [26] #Simulation!#96
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:67 [inlined]
│     [27] Simulation!(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbation::BranchTrip)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:59
│     [28] top-level scope
│        @ REPL[3]:1
│     [29] eval
│        @ ./boot.jl:370 [inlined]
│     [30] #21
│        @ ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:721 [inlined]
│     [31] cd(f::Documenter.Expanders.var&quot;#21#23&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [32] (::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:720
│     [33] (::IOCapture.var&quot;#3#5&quot;{DataType, Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}, Task, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/8Uj7o/src/IOCapture.jl:119
│     [34] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:514
│     [35] with_logger
│        @ ./logging.jl:626 [inlined]
│     [36] capture(f::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool)
│        @ IOCapture ~/.julia/packages/IOCapture/8Uj7o/src/IOCapture.jl:116
│     [37] runner(#unused#::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:719
│     [38] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [39] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:42
│     [40] runner(#unused#::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/bYYzK/src/Builder.jl:226
│     [41] dispatch(#unused#::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [42] #2
│        @ ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:273 [inlined]
│     [43] cd(f::Documenter.var&quot;#2#3&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [44] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::Base.Pairs{Symbol, Any, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:modules, :sitename, :pages), Tuple{Vector{Module}, String, Vector{Any}}}})
│        @ Documenter ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:272
│     [45] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [46] include(mod::Module, _path::String)
│        @ Base ./Base.jl:457
│     [47] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:307
│     [48] _start()
│        @ Base ./client.jl:522
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:434
Simulation Summary
┌─────────────────────────┬────────────────┐
│ Property                │ Value          │
├─────────────────────────┼────────────────┤
│ Status                  │ BUILD_FAILED   │
│ Simulation Type         │ Residual Model │
│ Initialized?            │ No             │
│ Multimachine system?    │ No             │
│ Time Span               │ (0.0, 30.0)    │
│ Number of States        │ 6              │
│ Number of Perturbations │ 1              │
└─────────────────────────┴────────────────┘</code></pre><h2 id="Explore-initial-conditions-for-the-simulation"><a class="docs-heading-anchor" href="#Explore-initial-conditions-for-the-simulation">Explore initial conditions for the simulation</a><a id="Explore-initial-conditions-for-the-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Explore-initial-conditions-for-the-simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; x0_init = read_initial_conditions(sim)</code><code class="nohighlight hljs ansi" style="display:block;">Dict{String, Any} with 5 entries:
  &quot;generator-102-1&quot; =&gt; Dict(:ω=&gt;0.0, :δ=&gt;0.0)
  &quot;V_R&quot;             =&gt; Dict(102=&gt;1.0, 101=&gt;1.0)
  &quot;Vm&quot;              =&gt; Dict(102=&gt;1.0, 101=&gt;1.0)
  &quot;θ&quot;               =&gt; Dict(102=&gt;0.0, 101=&gt;0.0)
  &quot;V_I&quot;             =&gt; Dict(102=&gt;0.0, 101=&gt;0.0)</code></pre><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; show_states_initial_value(sim)</code><code class="nohighlight hljs ansi" style="display:block;">Voltage Variables
====================
BUS 1
====================
Vm 1.0
θ 0.0
====================
BUS 2
====================
Vm 1.0
θ 0.0
====================
====================
Differential States
generator-102-1
====================
δ 0.0
ω 0.0
====================</code></pre><h2 id="Obtain-small-signal-results-for-initial-conditions"><a class="docs-heading-anchor" href="#Obtain-small-signal-results-for-initial-conditions">Obtain small signal results for initial conditions</a><a id="Obtain-small-signal-results-for-initial-conditions-1"></a><a class="docs-heading-anchor-permalink" href="#Obtain-small-signal-results-for-initial-conditions" title="Permalink"></a></h2><p>Show eigenvalues for operating point</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     small_sig = small_signal_analysis(sim)</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: ArgumentError: matrix contains Infs or NaNs</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt;     summary_eigenvalues(small_sig)</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: `small_sig` not defined</code></pre><h2 id="Execute-the-simulation"><a class="docs-heading-anchor" href="#Execute-the-simulation">Execute the simulation</a><a id="Execute-the-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Execute-the-simulation" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt;     execute!(sim, IDA(), dtmax = 0.02, saveat = 0.02, enable_progress_bar = false)</code><code class="nohighlight hljs ansi" style="display:block;">┌ Error: Execution failed
│   exception =
│    The Simulation status is BUILD_FAILED. Can not continue, correct your inputs and build the simulation again.
│    Stacktrace:
│      [1] error(s::String)
│        @ Base ./error.jl:35
│      [2] simulation_pre_step!(sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:462
│      [3] _execute!(sim::Simulation{ResidualModel}, solver::Sundials.IDA{:Dense, Nothing, Nothing}; kwargs::Base.Pairs{Symbol, Real, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:dtmax, :saveat, :enable_progress_bar), Tuple{Float64, Float64, Bool}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:488
│      [4] _execute!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:486 [inlined]
│      [5] (::PowerSimulationsDynamics.var&quot;#117#118&quot;{Base.Pairs{Symbol, Real, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:dtmax, :saveat, :enable_progress_bar), Tuple{Float64, Float64, Bool}}}, Simulation{ResidualModel}, Sundials.IDA{:Dense, Nothing, Nothing}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:545
│      [6] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:514
│      [7] with_logger
│        @ ./logging.jl:626 [inlined]
│      [8] #execute!#116
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:543 [inlined]
│      [9] top-level scope
│        @ REPL[1]:1
│     [10] eval
│        @ ./boot.jl:370 [inlined]
│     [11] #21
│        @ ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:721 [inlined]
│     [12] cd(f::Documenter.Expanders.var&quot;#21#23&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [13] (::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:720
│     [14] (::IOCapture.var&quot;#3#5&quot;{DataType, Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}, Task, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/8Uj7o/src/IOCapture.jl:119
│     [15] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:514
│     [16] with_logger
│        @ ./logging.jl:626 [inlined]
│     [17] capture(f::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool)
│        @ IOCapture ~/.julia/packages/IOCapture/8Uj7o/src/IOCapture.jl:116
│     [18] runner(#unused#::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:719
│     [19] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [20] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:42
│     [21] runner(#unused#::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/bYYzK/src/Builder.jl:226
│     [22] dispatch(#unused#::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [23] #2
│        @ ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:273 [inlined]
│     [24] cd(f::Documenter.var&quot;#2#3&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [25] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::Base.Pairs{Symbol, Any, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:modules, :sitename, :pages), Tuple{Vector{Module}, String, Vector{Any}}}})
│        @ Documenter ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:272
│     [26] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [27] include(mod::Module, _path::String)
│        @ Base ./Base.jl:457
│     [28] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:307
│     [29] _start()
│        @ Base ./client.jl:522
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:547
SIMULATION_FAILED::BUILD_STATUS = 7</code></pre><h2 id="Make-a-plot-of-the-results"><a class="docs-heading-anchor" href="#Make-a-plot-of-the-results">Make a plot of the results</a><a id="Make-a-plot-of-the-results-1"></a><a class="docs-heading-anchor-permalink" href="#Make-a-plot-of-the-results" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; results = read_results(sim)</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; angle = get_state_series(results, (&quot;generator-102-1&quot;, :δ));</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching get_state_series(::Nothing, ::Tuple{String, Symbol})

Closest candidates are:
  get_state_series(!Matched::SimulationResults, ::Tuple{String, Symbol}; dt)
   @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_results.jl:304</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(angle, xlabel = &quot;time&quot;, ylabel = &quot;rotor angle [rad]&quot;, label = &quot;gen-102-1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">Plot{Plots.GRBackend() n=1}</code></pre><p><img src="../assets/f-plot.svg" alt="plot"/></p><p>If you miss PSS/e&#39;s plotting aesthetics and want something that resembles that, you can use <a href="https://github.com/Evizero/UnicodePlots.jl"><code>UnicodePlots</code></a>.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using UnicodePlots</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; unicodeplots()</code><code class="nohighlight hljs ansi" style="display:block;">Plots.UnicodePlotsBackend()</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(angle, xlabel = &quot;time&quot;, ylabel = &quot;rotor angle [rad]&quot;, label = &quot;gen-102-1&quot;);</code><code class="nohighlight hljs ansi" style="display:block;"></code></pre><p><img src="../assets/unicode.png" alt="plot"/></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Welcome Page</a><a class="docs-footer-nextpage" href="../execute/">Simulation Execution »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.25 on <span class="colophon-date" title="Monday 11 December 2023 18:29">Monday 11 December 2023</span>. Using Julia version 1.9.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
