<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>OMIB · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../tutorial_dynamic_data/">Create Dynamic Data</a></li><li class="is-active"><a class="tocitem" href>OMIB</a><ul class="internal"><li><a class="tocitem" href="#Introduction"><span>Introduction</span></a></li><li><a class="tocitem" href="#Dependencies"><span>Dependencies</span></a></li><li><a class="tocitem" href="#Load-the-system"><span>Load the system</span></a></li><li><a class="tocitem" href="#Build-the-simulation-and-initialize-the-problem"><span>Build the simulation and initialize the problem</span></a></li><li><a class="tocitem" href="#Run-the-Simulation"><span>Run the Simulation</span></a></li><li><a class="tocitem" href="#Exploring-the-solution"><span>Exploring the solution</span></a></li><li><a class="tocitem" href="#Optional:-Small-Signal-Analysis"><span>Optional: Small Signal Analysis</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../tutorial_inverter_modeling/">Inverter Modeling</a></li><li><a class="tocitem" href="../tutorial_240bus/">240 WECC solver comparison</a></li><li><a class="tocitem" href="../tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../../component_models/machines/">Machine</a></li><li><a class="tocitem" href="../../component_models/shafts/">Shaft</a></li><li><a class="tocitem" href="../../component_models/avr/">AVR</a></li><li><a class="tocitem" href="../../component_models/pss/">PSS</a></li><li><a class="tocitem" href="../../component_models/turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../../component_models/converter/">Converter</a></li><li><a class="tocitem" href="../../component_models/dc_source/">DC Sources</a></li><li><a class="tocitem" href="../../component_models/filters/">Filter</a></li><li><a class="tocitem" href="../../component_models/freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../../component_models/inner_control/">Inner Control</a></li><li><a class="tocitem" href="../../component_models/outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../../component_models/network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../../component_models/loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>OMIB</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>OMIB</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-Sienna/PowerSimulationsDynamics.jl/blob/main/docs/src/tutorials/tutorial_omib.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="One-Machine-against-Infinite-Bus-(OMIB)-Simulation"><a class="docs-heading-anchor" href="#One-Machine-against-Infinite-Bus-(OMIB)-Simulation">One Machine against Infinite Bus (OMIB) Simulation</a><a id="One-Machine-against-Infinite-Bus-(OMIB)-Simulation-1"></a><a class="docs-heading-anchor-permalink" href="#One-Machine-against-Infinite-Bus-(OMIB)-Simulation" title="Permalink"></a></h1><p><strong>Originally Contributed by</strong>: Rodrigo Henriquez-Auba and José Daniel Lara</p><h2 id="Introduction"><a class="docs-heading-anchor" href="#Introduction">Introduction</a><a id="Introduction-1"></a><a class="docs-heading-anchor-permalink" href="#Introduction" title="Permalink"></a></h2><p>This tutorial will introduce you to the functionality of <code>PowerSimulationsDynamics</code> for running power system dynamic simulations.</p><p>This tutorial presents a simulation of a two-bus system with an infinite bus (represented as a voltage source behind an impedance) at bus 1, and a classic machine on bus 2. The perturbation will be the trip of one of the two circuits (doubling its resistance and impedance) of the line that connects both buses.</p><h2 id="Dependencies"><a class="docs-heading-anchor" href="#Dependencies">Dependencies</a><a id="Dependencies-1"></a><a class="docs-heading-anchor-permalink" href="#Dependencies" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSimulationsDynamics</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; PSID = PowerSimulationsDynamics</code><code class="nohighlight hljs ansi" style="display:block;">PowerSimulationsDynamics</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSystemCaseBuilder</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSystems</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; const PSY = PowerSystems</code><code class="nohighlight hljs ansi" style="display:block;">PowerSystems</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using Sundials</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using Plots</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; gr()</code><code class="nohighlight hljs ansi" style="display:block;">Plots.GRBackend()</code></pre><div class="admonition is-info"><header class="admonition-header">Note</header><div class="admonition-body"><p><code>PowerSystemCaseBuilder.jl</code> is a helper library that makes it easier to reproduce examples in the documentation and tutorials. Normally you would pass your local files to create the system data instead of calling the function <code>build_system</code>. For more details visit <a href="https://nrel-sienna.github.io/PowerSystems.jl/stable/tutorials/powersystembuilder/">PowerSystemCaseBuilder Documentation</a></p></div></div><p><code>PowerSystems</code> (abbreviated with <code>PSY</code>) is used to properly define the data structure and establish an equilibrium point initial condition with a power flow routine, while <code>Sundials</code> is used to solve the problem defined in <code>PowerSimulationsDynamics</code>.</p><h2 id="Load-the-system"><a class="docs-heading-anchor" href="#Load-the-system">Load the system</a><a id="Load-the-system-1"></a><a class="docs-heading-anchor-permalink" href="#Load-the-system" title="Permalink"></a></h2><p>We load the system using <code>PowerSystemCaseBuilder.jl</code>:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; omib_sys = build_system(PSIDSystems, &quot;OMIB System&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">System
┌───────────────────┬─────────────┐
│ Property          │ Value       │
├───────────────────┼─────────────┤
│ Name              │             │
│ Description       │             │
│ System Units Base │ SYSTEM_BASE │
│ Base Power        │ 100.0       │
│ Base Frequency    │ 60.0        │
│ Num Components    │ 10          │
└───────────────────┴─────────────┘

Static Components
┌─────────────────┬───────┬────────────────────────┬───────────────┐
│ Type            │ Count │ Has Static Time Series │ Has Forecasts │
├─────────────────┼───────┼────────────────────────┼───────────────┤
│ ACBus           │ 2     │ false                  │ false         │
│ Arc             │ 1     │ false                  │ false         │
│ Area            │ 1     │ false                  │ false         │
│ Line            │ 2     │ false                  │ false         │
│ LoadZone        │ 1     │ false                  │ false         │
│ Source          │ 1     │ false                  │ false         │
│ ThermalStandard │ 1     │ false                  │ false         │
└─────────────────┴───────┴────────────────────────┴───────────────┘

Dynamic Components
┌──────────────────┬───────┐
│ Type             │ Count │
├──────────────────┼───────┤
│ DynamicGenerator │ 1     │
└──────────────────┴───────┘</code></pre><h2 id="Build-the-simulation-and-initialize-the-problem"><a class="docs-heading-anchor" href="#Build-the-simulation-and-initialize-the-problem">Build the simulation and initialize the problem</a><a id="Build-the-simulation-and-initialize-the-problem-1"></a><a class="docs-heading-anchor-permalink" href="#Build-the-simulation-and-initialize-the-problem" title="Permalink"></a></h2><p>The next step is to create the simulation structure. This will create the indexing of our system that will be used to formulate the differential-algebraic system of equations. To do so, it is required to specify the perturbation that will occur in the system. <code>PowerSimulationsDynamics</code> supports multiple types of perturbations. See <a href="../../perturbations/#Perturbations">Perturbations</a></p><p>Here, we will use a Branch Trip perturbation, that is modeled by modifying the specifying which line we want to trip. In this case we disconnect one of the lines that connects BUS 1 and BUS 2, named &quot;BUS 1-BUS 2-i_1&quot;.</p><p>With this, we are ready to create our simulation structure:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; time_span = (0.0, 30.0)</code><code class="nohighlight hljs ansi" style="display:block;">(0.0, 30.0)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; perturbation_trip = BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">BranchTrip(1.0, Line, &quot;BUS 1-BUS 2-i_1&quot;)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; sim = PSID.Simulation(
           ResidualModel, # Type of formulation
           omib_sys, # System
           mktempdir(), # Output directory
           time_span,
           perturbation_trip)</code><code class="nohighlight hljs ansi" style="display:block;">┌ Error: ResidualModel failed to build
│   exception =
│    ArgumentError: get_reactive_power_limits not implemented for Source
│    Stacktrace:
│      [1] get_reactive_power_limits(#unused#::Source)
│        @ PowerSystems ~/.julia/packages/PowerSystems/eHeD3/src/models/supplemental_accessors.jl:63
│      [2] _get_reactive_power_bound!(bus_reactivepower_bounds::Vector{Vector{Float64}}, bus_lookup::Dict{Int64, Int64}, sys::System)
│        @ PowerFlows ~/.julia/packages/PowerFlows/2Elwp/src/common.jl:73
│      [3] PowerFlows.PowerFlowData(::PowerFlows.ACPowerFlow, sys::System; timesteps::Int64, timestep_names::Vector{String}, check_connectivity::Bool)
│        @ PowerFlows ~/.julia/packages/PowerFlows/2Elwp/src/PowerFlowData.jl:197
│      [4] PowerFlowData
│        @ ~/.julia/packages/PowerFlows/2Elwp/src/PowerFlowData.jl:114 [inlined]
│      [5] solve_ac_powerflow!(system::System; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerFlows ~/.julia/packages/PowerFlows/2Elwp/src/nlsolve_ac_powerflow.jl:39
│      [6] solve_ac_powerflow!
│        @ ~/.julia/packages/PowerFlows/2Elwp/src/nlsolve_ac_powerflow.jl:33 [inlined]
│      [7] power_flow_solution!(initial_guess::Vector{Float64}, sys::System, inputs::PowerSimulationsDynamics.SimulationInputs)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:14
│      [8] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:163 [inlined]
│      [9] macro expansion
│        @ ~/.julia/packages/TimerOutputs/RsWnF/src/TimerOutput.jl:237 [inlined]
│     [10] _calculate_initial_guess!(x0_init::Vector{Float64}, sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:162
│     [11] precalculate_initial_conditions!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:184 [inlined]
│     [12] _pre_initialize_simulation!(sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:266
│     [13] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:409 [inlined]
│     [14] macro expansion
│        @ ~/.julia/packages/TimerOutputs/RsWnF/src/TimerOutput.jl:237 [inlined]
│     [15] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:408 [inlined]
│     [16] macro expansion
│        @ ~/.julia/packages/TimerOutputs/RsWnF/src/TimerOutput.jl:237 [inlined]
│     [17] _build!(sim::Simulation{ResidualModel}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:389
│     [18] _build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:378 [inlined]
│     [19] (::PowerSimulationsDynamics.var&quot;#109#110&quot;{Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}}, Simulation{ResidualModel}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:444
│     [20] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:514
│     [21] with_logger
│        @ ./logging.jl:626 [inlined]
│     [22] #build!#108
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:443 [inlined]
│     [23] build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:441 [inlined]
│     [24] Simulation(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbations::Vector{BranchTrip}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:188
│     [25] Simulation
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:166 [inlined]
│     [26] #Simulation#97
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:78 [inlined]
│     [27] Simulation(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbation::BranchTrip)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:70
│     [28] top-level scope
│        @ REPL[3]:1
│     [29] eval
│        @ ./boot.jl:370 [inlined]
│     [30] #21
│        @ ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:721 [inlined]
│     [31] cd(f::Documenter.Expanders.var&quot;#21#23&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [32] (::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:720
│     [33] (::IOCapture.var&quot;#3#5&quot;{DataType, Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}, Task, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/8Uj7o/src/IOCapture.jl:119
│     [34] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:514
│     [35] with_logger
│        @ ./logging.jl:626 [inlined]
│     [36] capture(f::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool)
│        @ IOCapture ~/.julia/packages/IOCapture/8Uj7o/src/IOCapture.jl:116
│     [37] runner(#unused#::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:719
│     [38] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [39] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:42
│     [40] runner(#unused#::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/bYYzK/src/Builder.jl:226
│     [41] dispatch(#unused#::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [42] #2
│        @ ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:273 [inlined]
│     [43] cd(f::Documenter.var&quot;#2#3&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [44] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::Base.Pairs{Symbol, Any, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:modules, :sitename, :pages), Tuple{Vector{Module}, String, Vector{Any}}}})
│        @ Documenter ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:272
│     [45] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [46] include(mod::Module, _path::String)
│        @ Base ./Base.jl:457
│     [47] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:307
│     [48] _start()
│        @ Base ./client.jl:522
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:434
Simulation Summary
┌─────────────────────────┬────────────────┐
│ Property                │ Value          │
├─────────────────────────┼────────────────┤
│ Status                  │ BUILD_FAILED   │
│ Simulation Type         │ Residual Model │
│ Initialized?            │ No             │
│ Multimachine system?    │ No             │
│ Time Span               │ (0.0, 30.0)    │
│ Number of States        │ 6              │
│ Number of Perturbations │ 1              │
└─────────────────────────┴────────────────┘</code></pre><p>This will automatically initialize the system by running a power flow and update <code>V_ref</code>, <code>P_ref</code> and hence <code>eq_p</code> (the internal voltage) to match the solution of the power flow. It will also initialize the states in the equilibrium, which can be printed with:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; show_states_initial_value(sim)</code><code class="nohighlight hljs ansi" style="display:block;">Voltage Variables
====================
BUS 1
====================
Vm 1.0
θ 0.0
====================
BUS 2
====================
Vm 1.0
θ 0.0
====================
====================
Differential States
generator-102-1
====================
δ 0.0
ω 0.0
====================</code></pre><h2 id="Run-the-Simulation"><a class="docs-heading-anchor" href="#Run-the-Simulation">Run the Simulation</a><a id="Run-the-Simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Run-the-Simulation" title="Permalink"></a></h2><p>Finally, to run the simulation we simply use:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; execute!(
           sim, #simulation structure
           IDA(), #Sundials DAE Solver
           dtmax = 0.02, #Arguments: Maximum timestep allowed
       );</code><code class="nohighlight hljs ansi" style="display:block;">┌ Error: Execution failed
│   exception =
│    The Simulation status is BUILD_FAILED. Can not continue, correct your inputs and build the simulation again.
│    Stacktrace:
│      [1] error(s::String)
│        @ Base ./error.jl:35
│      [2] simulation_pre_step!(sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:462
│      [3] _execute!(sim::Simulation{ResidualModel}, solver::Sundials.IDA{:Dense, Nothing, Nothing}; kwargs::Base.Pairs{Symbol, Float64, Tuple{Symbol}, NamedTuple{(:dtmax,), Tuple{Float64}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:488
│      [4] _execute!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:486 [inlined]
│      [5] (::PowerSimulationsDynamics.var&quot;#117#118&quot;{Base.Pairs{Symbol, Float64, Tuple{Symbol}, NamedTuple{(:dtmax,), Tuple{Float64}}}, Simulation{ResidualModel}, Sundials.IDA{:Dense, Nothing, Nothing}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:545
│      [6] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:514
│      [7] with_logger
│        @ ./logging.jl:626 [inlined]
│      [8] #execute!#116
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:543 [inlined]
│      [9] top-level scope
│        @ REPL[1]:1
│     [10] eval
│        @ ./boot.jl:370 [inlined]
│     [11] #21
│        @ ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:721 [inlined]
│     [12] cd(f::Documenter.Expanders.var&quot;#21#23&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [13] (::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:720
│     [14] (::IOCapture.var&quot;#3#5&quot;{DataType, Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}, Task, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/8Uj7o/src/IOCapture.jl:119
│     [15] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:514
│     [16] with_logger
│        @ ./logging.jl:626 [inlined]
│     [17] capture(f::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool)
│        @ IOCapture ~/.julia/packages/IOCapture/8Uj7o/src/IOCapture.jl:116
│     [18] runner(#unused#::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:719
│     [19] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [20] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:42
│     [21] runner(#unused#::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/bYYzK/src/Builder.jl:226
│     [22] dispatch(#unused#::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [23] #2
│        @ ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:273 [inlined]
│     [24] cd(f::Documenter.var&quot;#2#3&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [25] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::Base.Pairs{Symbol, Any, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:modules, :sitename, :pages), Tuple{Vector{Module}, String, Vector{Any}}}})
│        @ Documenter ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:272
│     [26] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [27] include(mod::Module, _path::String)
│        @ Base ./Base.jl:457
│     [28] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:307
│     [29] _start()
│        @ Base ./client.jl:522
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:547</code></pre><p>In some cases, the dynamic time step used for the simulation may fail. In such case, the keyword argument <code>dtmax</code> can be used to limit the maximum time step allowed for the simulation.</p><h2 id="Exploring-the-solution"><a class="docs-heading-anchor" href="#Exploring-the-solution">Exploring the solution</a><a id="Exploring-the-solution-1"></a><a class="docs-heading-anchor-permalink" href="#Exploring-the-solution" title="Permalink"></a></h2><p>First, we need to load the simulation results into memory:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; results = read_results(sim)</code><code class="nohighlight hljs ansi" style="display:block;"></code></pre><p><code>PowerSimulationsDynamics</code> has two functions to obtain different states of the solution:</p><ul><li><code>get_state_series(results, (&quot;generator-102-1&quot;, :δ))</code>: can be used to obtain the solution as a tuple of time and the required state. In this case, we are obtaining the rotor angle <code>:δ</code> of the generator named &quot;generator-102-1&quot;`.</li></ul><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; angle = get_state_series(results, (&quot;generator-102-1&quot;, :δ));</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching get_state_series(::Nothing, ::Tuple{String, Symbol})

Closest candidates are:
  get_state_series(!Matched::SimulationResults, ::Tuple{String, Symbol}; dt)
   @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_results.jl:304</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(angle, xlabel = &quot;time&quot;, ylabel = &quot;rotor angle [rad]&quot;, label = &quot;rotor angle&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">Plot{Plots.GRBackend() n=1}</code></pre><p><img src="../figs/omib_angle.svg" alt="plot"/></p><ul><li><code>get_voltage_magnitude_series(results, 102)</code>: can be used to obtain the voltage magnitude as a tuple of time and voltage. In this case, we are obtaining the voltage magnitude at bus 102 (where the generator is located).</li></ul><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; volt = get_voltage_magnitude_series(results, 102);</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching get_voltage_magnitude_series(::Nothing, ::Int64)

Closest candidates are:
  get_voltage_magnitude_series(!Matched::SimulationResults, ::Int64; dt)
   @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_results.jl:321</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(volt, xlabel = &quot;time&quot;, ylabel = &quot;Voltage [pu]&quot;, label = &quot;V_2&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: `volt` not defined</code></pre><p><img src="../figs/omib_volt.svg" alt="plot"/></p><h2 id="Optional:-Small-Signal-Analysis"><a class="docs-heading-anchor" href="#Optional:-Small-Signal-Analysis">Optional: Small Signal Analysis</a><a id="Optional:-Small-Signal-Analysis-1"></a><a class="docs-heading-anchor-permalink" href="#Optional:-Small-Signal-Analysis" title="Permalink"></a></h2><p><code>PowerSimulationsDynamics</code> uses automatic differentiation to compute the reduced Jacobian of the system for the differential states. This can be used to analyze the local stability of the linearized system. We need to re-initialize our simulation:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; sim2 = Simulation(ResidualModel, omib_sys, mktempdir(), time_span)</code><code class="nohighlight hljs ansi" style="display:block;">┌ Error: ResidualModel failed to build
│   exception =
│    ArgumentError: get_reactive_power_limits not implemented for Source
│    Stacktrace:
│      [1] get_reactive_power_limits(#unused#::Source)
│        @ PowerSystems ~/.julia/packages/PowerSystems/eHeD3/src/models/supplemental_accessors.jl:63
│      [2] _get_reactive_power_bound!(bus_reactivepower_bounds::Vector{Vector{Float64}}, bus_lookup::Dict{Int64, Int64}, sys::System)
│        @ PowerFlows ~/.julia/packages/PowerFlows/2Elwp/src/common.jl:73
│      [3] PowerFlows.PowerFlowData(::PowerFlows.ACPowerFlow, sys::System; timesteps::Int64, timestep_names::Vector{String}, check_connectivity::Bool)
│        @ PowerFlows ~/.julia/packages/PowerFlows/2Elwp/src/PowerFlowData.jl:197
│      [4] PowerFlowData
│        @ ~/.julia/packages/PowerFlows/2Elwp/src/PowerFlowData.jl:114 [inlined]
│      [5] solve_ac_powerflow!(system::System; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerFlows ~/.julia/packages/PowerFlows/2Elwp/src/nlsolve_ac_powerflow.jl:39
│      [6] solve_ac_powerflow!
│        @ ~/.julia/packages/PowerFlows/2Elwp/src/nlsolve_ac_powerflow.jl:33 [inlined]
│      [7] power_flow_solution!(initial_guess::Vector{Float64}, sys::System, inputs::PowerSimulationsDynamics.SimulationInputs)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:14
│      [8] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:163 [inlined]
│      [9] macro expansion
│        @ ~/.julia/packages/TimerOutputs/RsWnF/src/TimerOutput.jl:237 [inlined]
│     [10] _calculate_initial_guess!(x0_init::Vector{Float64}, sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:162
│     [11] precalculate_initial_conditions!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_initialization.jl:184 [inlined]
│     [12] _pre_initialize_simulation!(sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:266
│     [13] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:409 [inlined]
│     [14] macro expansion
│        @ ~/.julia/packages/TimerOutputs/RsWnF/src/TimerOutput.jl:237 [inlined]
│     [15] macro expansion
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:408 [inlined]
│     [16] macro expansion
│        @ ~/.julia/packages/TimerOutputs/RsWnF/src/TimerOutput.jl:237 [inlined]
│     [17] _build!(sim::Simulation{ResidualModel}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:389
│     [18] _build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:378 [inlined]
│     [19] (::PowerSimulationsDynamics.var&quot;#109#110&quot;{Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}}, Simulation{ResidualModel}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:444
│     [20] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:514
│     [21] with_logger
│        @ ./logging.jl:626 [inlined]
│     [22] #build!#108
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:443 [inlined]
│     [23] build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:441 [inlined]
│     [24] Simulation(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbations::Vector{PowerSimulationsDynamics.Perturbation}; kwargs::Base.Pairs{Symbol, Union{}, Tuple{}, NamedTuple{(), Tuple{}}})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:188
│     [25] Simulation
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:166 [inlined]
│     [26] Simulation(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:166
│     [27] top-level scope
│        @ REPL[1]:1
│     [28] eval
│        @ ./boot.jl:370 [inlined]
│     [29] #21
│        @ ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:721 [inlined]
│     [30] cd(f::Documenter.Expanders.var&quot;#21#23&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [31] (::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:720
│     [32] (::IOCapture.var&quot;#3#5&quot;{DataType, Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}, Task, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/8Uj7o/src/IOCapture.jl:119
│     [33] with_logstate(f::Function, logstate::Any)
│        @ Base.CoreLogging ./logging.jl:514
│     [34] with_logger
│        @ ./logging.jl:626 [inlined]
│     [35] capture(f::Documenter.Expanders.var&quot;#20#22&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool)
│        @ IOCapture ~/.julia/packages/IOCapture/8Uj7o/src/IOCapture.jl:116
│     [36] runner(#unused#::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:719
│     [37] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [38] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:42
│     [39] runner(#unused#::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/bYYzK/src/Builder.jl:226
│     [40] dispatch(#unused#::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [41] #2
│        @ ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:273 [inlined]
│     [42] cd(f::Documenter.var&quot;#2#3&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [43] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::Base.Pairs{Symbol, Any, Tuple{Symbol, Symbol, Symbol}, NamedTuple{(:modules, :sitename, :pages), Tuple{Vector{Module}, String, Vector{Any}}}})
│        @ Documenter ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:272
│     [44] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [45] include(mod::Module, _path::String)
│        @ Base ./Base.jl:457
│     [46] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:307
│     [47] _start()
│        @ Base ./client.jl:522
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:434
Simulation Summary
┌─────────────────────────┬────────────────┐
│ Property                │ Value          │
├─────────────────────────┼────────────────┤
│ Status                  │ BUILD_FAILED   │
│ Simulation Type         │ Residual Model │
│ Initialized?            │ No             │
│ Multimachine system?    │ No             │
│ Time Span               │ (0.0, 30.0)    │
│ Number of States        │ 6              │
│ Number of Perturbations │ 0              │
└─────────────────────────┴────────────────┘</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; small_sig = small_signal_analysis(sim2)</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: ArgumentError: matrix contains Infs or NaNs</code></pre><p>The <code>small_sig</code> result can report the reduced jacobian for <span>$\delta$</span> and <span>$\omega$</span>,</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; small_sig.reduced_jacobian</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: `small_sig` not defined</code></pre><p>and can also be used to report the eigenvalues of the reduced linearized system:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; small_sig.eigenvalues</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: `small_sig` not defined</code></pre></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_dynamic_data/">« Create Dynamic Data</a><a class="docs-footer-nextpage" href="../tutorial_dynamic_lines/">Dynamic Lines Simulation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.25 on <span class="colophon-date" title="Monday 11 December 2023 18:29">Monday 11 December 2023</span>. Using Julia version 1.9.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
