<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>240 WECC solver comparison · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../tutorial_dynamic_data/">Create Dynamic Data</a></li><li><a class="tocitem" href="../tutorial_omib/">OMIB</a></li><li><a class="tocitem" href="../tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../tutorial_inverter_modeling/">Inverter Modeling</a></li><li class="is-active"><a class="tocitem" href>240 WECC solver comparison</a><ul class="internal"><li><a class="tocitem" href="#Introduction"><span>Introduction</span></a></li><li><a class="tocitem" href="#Load-the-system-and-transform-load-data"><span>Load the system and transform load data</span></a></li><li><a class="tocitem" href="#Build-the-simulation-and-initialize-the-problem"><span>Build the simulation and initialize the problem</span></a></li><li><a class="tocitem" href="#Run-the-simulation-using-Sundials"><span>Run the simulation using Sundials</span></a></li><li><a class="tocitem" href="#Read-the-results-and-plot-a-system-variable"><span>Read the results and plot a system variable</span></a></li><li><a class="tocitem" href="#Run-the-simulation-using-Rodas4()"><span>Run the simulation using Rodas4()</span></a></li><li><a class="tocitem" href="#Read-the-results"><span>Read the results</span></a></li><li><a class="tocitem" href="#Compare-the-results"><span>Compare the results</span></a></li></ul></li><li><a class="tocitem" href="../tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../time_delays/">Time Delays</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../../component_models/machines/">Machine</a></li><li><a class="tocitem" href="../../component_models/shafts/">Shaft</a></li><li><a class="tocitem" href="../../component_models/avr/">AVR</a></li><li><a class="tocitem" href="../../component_models/pss/">PSS</a></li><li><a class="tocitem" href="../../component_models/turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../../component_models/converter/">Converter</a></li><li><a class="tocitem" href="../../component_models/dc_source/">DC Sources</a></li><li><a class="tocitem" href="../../component_models/filters/">Filter</a></li><li><a class="tocitem" href="../../component_models/freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../../component_models/inner_control/">Inner Control</a></li><li><a class="tocitem" href="../../component_models/outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../../component_models/network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../../component_models/loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>240 WECC solver comparison</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>240 WECC solver comparison</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-Sienna/PowerSimulationsDynamics.jl/blob/main/docs/src/tutorials/tutorial_240bus.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="[PSSE-240-Bus-Case-system-with-Renewables](https://www.nrel.gov/grid/test-case-repository.html)"><a class="docs-heading-anchor" href="#[PSSE-240-Bus-Case-system-with-Renewables](https://www.nrel.gov/grid/test-case-repository.html)"><a href="https://www.nrel.gov/grid/test-case-repository.html">PSSE 240 Bus Case system with Renewables</a></a><a id="[PSSE-240-Bus-Case-system-with-Renewables](https://www.nrel.gov/grid/test-case-repository.html)-1"></a><a class="docs-heading-anchor-permalink" href="#[PSSE-240-Bus-Case-system-with-Renewables](https://www.nrel.gov/grid/test-case-repository.html)" title="Permalink"></a></h1><p><strong>Originally Contributed by</strong>: José Daniel Lara</p><h2 id="Introduction"><a class="docs-heading-anchor" href="#Introduction">Introduction</a><a id="Introduction-1"></a><a class="docs-heading-anchor-permalink" href="#Introduction" title="Permalink"></a></h2><p>This tutorial will introduce the industry models of Renewable Energy the comparisons between DiffEq Integration techniques for comparison. We show the uses of Sundials and OrdinaryDiffEq to obtain the transient response of a system to a perturbation.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSimulationsDynamics</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSystemCaseBuilder</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerSystems</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; const PSY = PowerSystems</code><code class="nohighlight hljs ansi" style="display:block;">PowerSystems</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using Sundials</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using Plots</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; using OrdinaryDiffEq</code><code class="nohighlight hljs ansi" style="display:block;"></code></pre><div class="admonition is-info"><header class="admonition-header">Note</header><div class="admonition-body"><p><code>PowerSystemCaseBuilder.jl</code> is a helper library that makes it easier to reproduce examples in the documentation and tutorials. Normally you would pass your local files to create the system data instead of calling the function <code>build_system</code>. For more details visit <a href="https://nrel-sienna.github.io/PowerSystems.jl/stable/tutorials/powersystembuilder/">PowerSystemCaseBuilder Documentation</a></p></div></div><h2 id="Load-the-system-and-transform-load-data"><a class="docs-heading-anchor" href="#Load-the-system-and-transform-load-data">Load the system and transform load data</a><a id="Load-the-system-and-transform-load-data-1"></a><a class="docs-heading-anchor-permalink" href="#Load-the-system-and-transform-load-data" title="Permalink"></a></h2><p>To load the system we use <code>PowerSystemCaseBuilder.jl</code>:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; # We remove the checks in this example to avoid large prints
       sys = build_system(PSIDSystems, &quot;WECC 240 Bus&quot;; runchecks = false)</code><code class="nohighlight hljs ansi" style="display:block;">┌ Info: Building new system WECC 240 Bus from raw data
└   sys_descriptor.raw_data = &quot;&quot;
┌ Warning: The System was deserialized with checks disabled, and so was not validated.
└ @ PowerSystems ~/.julia/packages/PowerSystems/Flxou/src/base.jl:2394
System
┌───────────────────┬─────────────┐
│ Property          │ Value       │
├───────────────────┼─────────────┤
│ Name              │             │
│ Description       │             │
│ System Units Base │ SYSTEM_BASE │
│ Base Power        │ 100.0       │
│ Base Frequency    │ 60.0        │
│ Num Components    │ 1501        │
└───────────────────┴─────────────┘

Static Components
┌─────────────────┬───────┐
│ Type            │ Count │
├─────────────────┼───────┤
│ ACBus           │ 243   │
│ Arc             │ 351   │
│ Area            │ 4     │
│ FixedAdmittance │ 7     │
│ Line            │ 329   │
│ LoadZone        │ 14    │
│ StandardLoad    │ 139   │
│ TapTransformer  │ 2     │
│ ThermalStandard │ 146   │
│ Transformer2W   │ 120   │
└─────────────────┴───────┘

Dynamic Components
┌───────────────────────────────────────────────────────────────────────────────
│ Type                                                                         ⋯
├───────────────────────────────────────────────────────────────────────────────
│ DynamicGenerator{RoundRotorQuadratic, SingleMass, SEXS, GasTG, IEEEST}       ⋯
│ DynamicGenerator{RoundRotorQuadratic, SingleMass, SEXS, GasTG, PSSFixed}     ⋯
│ DynamicGenerator{RoundRotorQuadratic, SingleMass, SEXS, HydroTurbineGov, IEE ⋯
│ DynamicGenerator{RoundRotorQuadratic, SingleMass, SEXS, HydroTurbineGov, PSS ⋯
│ DynamicGenerator{RoundRotorQuadratic, SingleMass, SEXS, SteamTurbineGov1, IE ⋯
│ DynamicGenerator{RoundRotorQuadratic, SingleMass, SEXS, SteamTurbineGov1, PS ⋯
│ DynamicInverter{RenewableEnergyConverterTypeA, OuterControl{ActiveRenewableC ⋯
└───────────────────────────────────────────────────────────────────────────────
                                                               2 columns omitted</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; # Transform the system&#39;s load
       for l in get_components(PSY.StandardLoad, sys)
           transform_load_to_constant_impedance(l)
       end</code><code class="nohighlight hljs ansi" style="display:block;">┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81
┌ Warning: Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</code></pre><h2 id="Build-the-simulation-and-initialize-the-problem"><a class="docs-heading-anchor" href="#Build-the-simulation-and-initialize-the-problem">Build the simulation and initialize the problem</a><a id="Build-the-simulation-and-initialize-the-problem-1"></a><a class="docs-heading-anchor-permalink" href="#Build-the-simulation-and-initialize-the-problem" title="Permalink"></a></h2><p>The next step is to create the simulation structure. This will create the indexing of our system that will be used to formulate the differential-algebraic system of equations. To do so, it is required to specify the perturbation that will occur in the system. In this case, we will use a ResidualModel formulation, for more details about the formulation checkout the <a href="https://nrel-sienna.github.io/PowerSimulationsDynamics.jl/stable/models/">Models Section</a> in <code>PowerSimulationsDynamics.jl</code> documentation.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using Logging</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; sim_ida = Simulation(
           ResidualModel,
           sys, #system
           pwd(),
           (0.0, 20.0), #time span
           BranchTrip(1.0, Line, &quot;CORONADO    -1101-PALOVRDE    -1401-i_10&quot;);
           console_level = Logging.Info,
       )</code><code class="nohighlight hljs ansi" style="display:block;">[ Info: Unit System changed to UnitSystem.DEVICE_BASE = 1
[ Info: Finding subnetworks via iterative union find
┌ Error: ResidualModel failed to build
│   exception =
│    MethodError: no method matching transform_ybus_to_rectangular(::SparseArrays.SparseMatrixCSC{ComplexF32, Int64})
│    The function `transform_ybus_to_rectangular` exists, but no method is defined for this combination of argument types.
│    
│    Closest candidates are:
│      transform_ybus_to_rectangular(!Matched::SparseArrays.SparseMatrixCSC{ComplexF64, Int64})
│       @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:44
│    
│    Stacktrace:
│      [1] _get_ybus(sys::System)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:302
│      [2] PowerSimulationsDynamics.SimulationInputs(sys::System, ::ReferenceBus)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:28
│      [3] SimulationInputs
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:158 [inlined]
│      [4] _build_inputs!(sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:222
│      [5] _build!(sim::Simulation{ResidualModel}; kwargs::@Kwargs{console_level::Base.CoreLogging.LogLevel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:437
│      [6] _build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:412 [inlined]
│      [7] (::PowerSimulationsDynamics.var&quot;#91#92&quot;{@Kwargs{console_level::Base.CoreLogging.LogLevel}, Simulation{ResidualModel}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:478
│      [8] with_logstate(f::PowerSimulationsDynamics.var&quot;#91#92&quot;{@Kwargs{console_level::Base.CoreLogging.LogLevel}, Simulation{ResidualModel}}, logstate::Base.CoreLogging.LogState)
│        @ Base.CoreLogging ./logging/logging.jl:540
│      [9] with_logger
│        @ ./logging/logging.jl:651 [inlined]
│     [10] #build!#89
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:477 [inlined]
│     [11] build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:475 [inlined]
│     [12] Simulation(::Type{ResidualModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbations::Vector{BranchTrip}; kwargs::@Kwargs{console_level::Base.CoreLogging.LogLevel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:188
│     [13] Simulation
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:166 [inlined]
│     [14] #Simulation#79
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:78 [inlined]
│     [15] top-level scope
│        @ REPL[2]:1
│     [16] eval(m::Module, e::Any)
│        @ Core ./boot.jl:489
│     [17] #27
│        @ ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:721 [inlined]
│     [18] cd(f::Documenter.Expanders.var&quot;#27#28&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [19] (::Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:720
│     [20] (::IOCapture.var&quot;#12#13&quot;{Type{InterruptException}, Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/Y5rEA/src/IOCapture.jl:170
│     [21] with_logstate(f::IOCapture.var&quot;#12#13&quot;{Type{InterruptException}, Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}}, logstate::Base.CoreLogging.LogState)
│        @ Base.CoreLogging ./logging/logging.jl:540
│     [22] with_logger(f::Function, logger::Base.CoreLogging.ConsoleLogger)
│        @ Base.CoreLogging ./logging/logging.jl:651
│     [23] capture(f::Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool, passthrough::Bool, capture_buffer::IOBuffer, io_context::Vector{Any})
│        @ IOCapture ~/.julia/packages/IOCapture/Y5rEA/src/IOCapture.jl:167
│     [24] runner(::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:719
│     [25] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [26] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:42
│     [27] runner(::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/bYYzK/src/Builder.jl:226
│     [28] dispatch(::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [29] #3
│        @ ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:273 [inlined]
│     [30] cd(f::Documenter.var&quot;#3#4&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [31] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::@Kwargs{modules::Vector{Module}, sitename::String, pages::Vector{Any}})
│        @ Documenter ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:272
│     [32] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [33] include(mod::Module, _path::String)
│        @ Base ./Base.jl:306
│     [34] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:317
│     [35] _start()
│        @ Base ./client.jl:550
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:468
┌ Info: 
│ ─────────────────────────────────────────────────────────────────────
│                                           Time          Allocations  
│                                     ───────────────   ───────────────
│           Total measured:                1.61s            74.2MiB    
│ 
│ Section                     ncalls     time    %tot     alloc    %tot
│ ─────────────────────────────────────────────────────────────────────
│ Build Simulation                 1    1.61s  100.0%   74.2MiB  100.0%
│   Build Simulation Inputs        1    1.54s   96.1%   66.8MiB   90.0%
│ ─────────────────────────────────────────────────────────────────────
└ 
Simulation Summary
┌─────────────────────────┬────────────────┐
│ Property                │ Value          │
├─────────────────────────┼────────────────┤
│ Status                  │ BUILD_FAILED   │
│ Simulation Type         │ Residual Model │
│ Initialized?            │ No             │
│ Multimachine system?    │ No             │
│ Time Span               │ (0.0, 20.0)    │
│ Number of States        │ 0              │
│ Number of Perturbations │ 1              │
└─────────────────────────┴────────────────┘</code></pre><h2 id="Run-the-simulation-using-Sundials"><a class="docs-heading-anchor" href="#Run-the-simulation-using-Sundials">Run the simulation using Sundials</a><a id="Run-the-simulation-using-Sundials-1"></a><a class="docs-heading-anchor-permalink" href="#Run-the-simulation-using-Sundials" title="Permalink"></a></h2><p>We will now run the simulation using Sundials.jl solver IDA() by specifying the maximum dt we want for the simulation. In our experience with this solver, solution times are faster when supplying information about the maximum time step than the tolerances as we can see in the example</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; execute!(sim_ida, IDA(), dtmax = 0.01)</code><code class="nohighlight hljs ansi" style="display:block;">┌ Error: Execution failed
│   exception =
│    The Simulation status is BUILD_FAILED. Can not continue, correct your inputs and build the simulation again.
│    Stacktrace:
│      [1] error(s::String)
│        @ Base ./error.jl:44
│      [2] simulation_pre_step!(sim::Simulation{ResidualModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:496
│      [3] _execute!(sim::Simulation{ResidualModel}, solver::Sundials.IDA{:Dense, Nothing, Nothing}; kwargs::@Kwargs{dtmax::Float64})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:522
│      [4] _execute!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:520 [inlined]
│      [5] (::PowerSimulationsDynamics.var&quot;#98#99&quot;{@Kwargs{dtmax::Float64}, Simulation{ResidualModel}, Sundials.IDA{:Dense, Nothing, Nothing}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:579
│      [6] with_logstate(f::PowerSimulationsDynamics.var&quot;#98#99&quot;{@Kwargs{dtmax::Float64}, Simulation{ResidualModel}, Sundials.IDA{:Dense, Nothing, Nothing}}, logstate::Base.CoreLogging.LogState)
│        @ Base.CoreLogging ./logging/logging.jl:540
│      [7] with_logger
│        @ ./logging/logging.jl:651 [inlined]
│      [8] #execute!#96
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:577 [inlined]
│      [9] top-level scope
│        @ REPL[1]:1
│     [10] eval(m::Module, e::Any)
│        @ Core ./boot.jl:489
│     [11] #27
│        @ ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:721 [inlined]
│     [12] cd(f::Documenter.Expanders.var&quot;#27#28&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [13] (::Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:720
│     [14] (::IOCapture.var&quot;#12#13&quot;{Type{InterruptException}, Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/Y5rEA/src/IOCapture.jl:170
│     [15] with_logstate(f::IOCapture.var&quot;#12#13&quot;{Type{InterruptException}, Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}}, logstate::Base.CoreLogging.LogState)
│        @ Base.CoreLogging ./logging/logging.jl:540
│     [16] with_logger(f::Function, logger::Base.CoreLogging.ConsoleLogger)
│        @ Base.CoreLogging ./logging/logging.jl:651
│     [17] capture(f::Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool, passthrough::Bool, capture_buffer::IOBuffer, io_context::Vector{Any})
│        @ IOCapture ~/.julia/packages/IOCapture/Y5rEA/src/IOCapture.jl:167
│     [18] runner(::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:719
│     [19] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [20] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:42
│     [21] runner(::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/bYYzK/src/Builder.jl:226
│     [22] dispatch(::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [23] #3
│        @ ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:273 [inlined]
│     [24] cd(f::Documenter.var&quot;#3#4&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [25] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::@Kwargs{modules::Vector{Module}, sitename::String, pages::Vector{Any}})
│        @ Documenter ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:272
│     [26] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [27] include(mod::Module, _path::String)
│        @ Base ./Base.jl:306
│     [28] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:317
│     [29] _start()
│        @ Base ./client.jl:550
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:581
SIMULATION_FAILED::BUILD_STATUS = 7</code></pre><h2 id="Read-the-results-and-plot-a-system-variable"><a class="docs-heading-anchor" href="#Read-the-results-and-plot-a-system-variable">Read the results and plot a system variable</a><a id="Read-the-results-and-plot-a-system-variable-1"></a><a class="docs-heading-anchor-permalink" href="#Read-the-results-and-plot-a-system-variable" title="Permalink"></a></h2><p>After the simulation is completed, we can extract the results and make plots as desired. In this case, we will plot the voltage magnitude at the bus at which the line was connected.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; res_ida = read_results(sim_ida)</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; v1101_ida = get_voltage_magnitude_series(res_ida, 1101);</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching get_voltage_magnitude_series(::Nothing, ::Int64)
The function `get_voltage_magnitude_series` exists, but no method is defined for this combination of argument types.

Closest candidates are:
  get_voltage_magnitude_series(!Matched::SimulationResults, ::Int64; dt, unique_timestamps)
   @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_results.jl:366</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(v1101_ida);</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: `v1101_ida` not defined in `Main`
Suggestion: add an appropriate import or assignment. This global was declared but not assigned.</code></pre><p><img src="../figs/v1101_ida.svg" alt="plot"/></p><h2 id="Run-the-simulation-using-Rodas4()"><a class="docs-heading-anchor" href="#Run-the-simulation-using-Rodas4()">Run the simulation using Rodas4()</a><a id="Run-the-simulation-using-Rodas4()-1"></a><a class="docs-heading-anchor-permalink" href="#Run-the-simulation-using-Rodas4()" title="Permalink"></a></h2><p>In this case, we will use a MassMatrixModel formulation, for more details about the formulation checkout the <a href="https://nrel-sienna.github.io/PowerSimulationsDynamics.jl/stable/models/">Models Section</a> in <code>PowerSimulationsDynamics.jl</code> documentation</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; sim_rodas = Simulation(
           MassMatrixModel,
           sys, #system
           pwd(),
           (0.0, 20.0), #time span
           BranchTrip(1.0, Line, &quot;CORONADO    -1101-PALOVRDE    -1401-i_10&quot;);
           console_level = Logging.Info,
       )</code><code class="nohighlight hljs ansi" style="display:block;">[ Info: Unit System changed to UnitSystem.DEVICE_BASE = 1
[ Info: Finding subnetworks via iterative union find
┌ Error: MassMatrixModel failed to build
│   exception =
│    MethodError: no method matching transform_ybus_to_rectangular(::SparseArrays.SparseMatrixCSC{ComplexF32, Int64})
│    The function `transform_ybus_to_rectangular` exists, but no method is defined for this combination of argument types.
│    
│    Closest candidates are:
│      transform_ybus_to_rectangular(!Matched::SparseArrays.SparseMatrixCSC{ComplexF64, Int64})
│       @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:44
│    
│    Stacktrace:
│      [1] _get_ybus(sys::System)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:302
│      [2] PowerSimulationsDynamics.SimulationInputs(sys::System, ::ReferenceBus)
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:28
│      [3] SimulationInputs
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_inputs.jl:147 [inlined]
│      [4] _build_inputs!(sim::Simulation{MassMatrixModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:222
│      [5] _build!(sim::Simulation{MassMatrixModel}; kwargs::@Kwargs{console_level::Base.CoreLogging.LogLevel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:437
│      [6] _build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:412 [inlined]
│      [7] (::PowerSimulationsDynamics.var&quot;#91#92&quot;{@Kwargs{console_level::Base.CoreLogging.LogLevel}, Simulation{MassMatrixModel}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:478
│      [8] with_logstate(f::PowerSimulationsDynamics.var&quot;#91#92&quot;{@Kwargs{console_level::Base.CoreLogging.LogLevel}, Simulation{MassMatrixModel}}, logstate::Base.CoreLogging.LogState)
│        @ Base.CoreLogging ./logging/logging.jl:540
│      [9] with_logger
│        @ ./logging/logging.jl:651 [inlined]
│     [10] #build!#89
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:477 [inlined]
│     [11] build!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:475 [inlined]
│     [12] Simulation(::Type{MassMatrixModel}, system::System, simulation_folder::String, tspan::Tuple{Float64, Float64}, perturbations::Vector{BranchTrip}; kwargs::@Kwargs{console_level::Base.CoreLogging.LogLevel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:188
│     [13] Simulation
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:166 [inlined]
│     [14] #Simulation#79
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:78 [inlined]
│     [15] top-level scope
│        @ REPL[1]:1
│     [16] eval(m::Module, e::Any)
│        @ Core ./boot.jl:489
│     [17] #27
│        @ ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:721 [inlined]
│     [18] cd(f::Documenter.Expanders.var&quot;#27#28&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [19] (::Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:720
│     [20] (::IOCapture.var&quot;#12#13&quot;{Type{InterruptException}, Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/Y5rEA/src/IOCapture.jl:170
│     [21] with_logstate(f::IOCapture.var&quot;#12#13&quot;{Type{InterruptException}, Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}}, logstate::Base.CoreLogging.LogState)
│        @ Base.CoreLogging ./logging/logging.jl:540
│     [22] with_logger(f::Function, logger::Base.CoreLogging.ConsoleLogger)
│        @ Base.CoreLogging ./logging/logging.jl:651
│     [23] capture(f::Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool, passthrough::Bool, capture_buffer::IOBuffer, io_context::Vector{Any})
│        @ IOCapture ~/.julia/packages/IOCapture/Y5rEA/src/IOCapture.jl:167
│     [24] runner(::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:719
│     [25] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [26] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:42
│     [27] runner(::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/bYYzK/src/Builder.jl:226
│     [28] dispatch(::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [29] #3
│        @ ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:273 [inlined]
│     [30] cd(f::Documenter.var&quot;#3#4&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [31] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::@Kwargs{modules::Vector{Module}, sitename::String, pages::Vector{Any}})
│        @ Documenter ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:272
│     [32] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [33] include(mod::Module, _path::String)
│        @ Base ./Base.jl:306
│     [34] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:317
│     [35] _start()
│        @ Base ./client.jl:550
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:468
┌ Info: 
│ ─────────────────────────────────────────────────────────────────────
│                                           Time          Allocations  
│                                     ───────────────   ───────────────
│           Total measured:               56.9ms            8.13MiB    
│ 
│ Section                     ncalls     time    %tot     alloc    %tot
│ ─────────────────────────────────────────────────────────────────────
│ Build Simulation                 1   56.9ms  100.0%   8.13MiB  100.0%
│   Build Simulation Inputs        1   2.01ms    3.5%    927KiB   11.1%
│ ─────────────────────────────────────────────────────────────────────
└ 
Simulation Summary
┌─────────────────────────┬───────────────────┐
│ Property                │ Value             │
├─────────────────────────┼───────────────────┤
│ Status                  │ BUILD_FAILED      │
│ Simulation Type         │ Mass Matrix Model │
│ Initialized?            │ No                │
│ Multimachine system?    │ No                │
│ Time Span               │ (0.0, 20.0)       │
│ Number of States        │ 0                 │
│ Number of Perturbations │ 1                 │
└─────────────────────────┴───────────────────┘</code></pre><p>We will now run the simulation using OrdinaryDiffEq.jl solver Rodas4() by specifying the tolerance we want for the simulation. In our experience with this solver, solution times are faster when supplying information about the atol and rtol values as we can see in the example. The solver will also work with a specified dtmax but take a significantly longer time to solve. When using OrdinaryDiffEq.jl solvers always pass the option <code>initializealg = NoInit()</code> to avoid unnecessary re-initialization of the algebraic equations.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; execute!(
           sim_rodas,
           Rodas4(),
           saveat = 0.01,
           atol = 1e-10,
           rtol = 1e-10,
           initializealg = NoInit(),
       )</code><code class="nohighlight hljs ansi" style="display:block;">┌ Error: Execution failed
│   exception =
│    The Simulation status is BUILD_FAILED. Can not continue, correct your inputs and build the simulation again.
│    Stacktrace:
│      [1] error(s::String)
│        @ Base ./error.jl:44
│      [2] simulation_pre_step!(sim::Simulation{MassMatrixModel})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:496
│      [3] _execute!(sim::Simulation{MassMatrixModel}, solver::OrdinaryDiffEqRosenbrock.Rodas4{0, ADTypes.AutoForwardDiff{nothing, Nothing}, Nothing, typeof(OrdinaryDiffEqCore.DEFAULT_PRECS), Val{:forward}(), true, nothing, typeof(OrdinaryDiffEqCore.trivial_limiter!), typeof(OrdinaryDiffEqCore.trivial_limiter!)}; kwargs::@Kwargs{saveat::Float64, atol::Float64, rtol::Float64, initializealg::SciMLBase.NoInit})
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:522
│      [4] _execute!
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:520 [inlined]
│      [5] (::PowerSimulationsDynamics.var&quot;#98#99&quot;{@Kwargs{saveat::Float64, atol::Float64, rtol::Float64, initializealg::SciMLBase.NoInit}, Simulation{MassMatrixModel}, OrdinaryDiffEqRosenbrock.Rodas4{0, ADTypes.AutoForwardDiff{nothing, Nothing}, Nothing, typeof(OrdinaryDiffEqCore.DEFAULT_PRECS), Val{:forward}(), true, nothing, typeof(OrdinaryDiffEqCore.trivial_limiter!), typeof(OrdinaryDiffEqCore.trivial_limiter!)}})()
│        @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:579
│      [6] with_logstate(f::PowerSimulationsDynamics.var&quot;#98#99&quot;{@Kwargs{saveat::Float64, atol::Float64, rtol::Float64, initializealg::SciMLBase.NoInit}, Simulation{MassMatrixModel}, OrdinaryDiffEqRosenbrock.Rodas4{0, ADTypes.AutoForwardDiff{nothing, Nothing}, Nothing, typeof(OrdinaryDiffEqCore.DEFAULT_PRECS), Val{:forward}(), true, nothing, typeof(OrdinaryDiffEqCore.trivial_limiter!), typeof(OrdinaryDiffEqCore.trivial_limiter!)}}, logstate::Base.CoreLogging.LogState)
│        @ Base.CoreLogging ./logging/logging.jl:540
│      [7] with_logger
│        @ ./logging/logging.jl:651 [inlined]
│      [8] #execute!#96
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:577 [inlined]
│      [9] top-level scope
│        @ REPL[1]:1
│     [10] eval(m::Module, e::Any)
│        @ Core ./boot.jl:489
│     [11] #27
│        @ ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:721 [inlined]
│     [12] cd(f::Documenter.Expanders.var&quot;#27#28&quot;{Module}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [13] (::Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module})()
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:720
│     [14] (::IOCapture.var&quot;#12#13&quot;{Type{InterruptException}, Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}})()
│        @ IOCapture ~/.julia/packages/IOCapture/Y5rEA/src/IOCapture.jl:170
│     [15] with_logstate(f::IOCapture.var&quot;#12#13&quot;{Type{InterruptException}, Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}, IOContext{Base.PipeEndpoint}}, logstate::Base.CoreLogging.LogState)
│        @ Base.CoreLogging ./logging/logging.jl:540
│     [16] with_logger(f::Function, logger::Base.CoreLogging.ConsoleLogger)
│        @ Base.CoreLogging ./logging/logging.jl:651
│     [17] capture(f::Documenter.Expanders.var&quot;#25#26&quot;{Documenter.Documents.Page, Module}; rethrow::Type, color::Bool, passthrough::Bool, capture_buffer::IOBuffer, io_context::Vector{Any})
│        @ IOCapture ~/.julia/packages/IOCapture/Y5rEA/src/IOCapture.jl:167
│     [18] runner(::Type{Documenter.Expanders.REPLBlocks}, x::Markdown.Code, page::Documenter.Documents.Page, doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:719
│     [19] dispatch(::Type{Documenter.Expanders.ExpanderPipeline}, ::Markdown.Code, ::Vararg{Any})
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [20] expand(doc::Documenter.Documents.Document)
│        @ Documenter.Expanders ~/.julia/packages/Documenter/bYYzK/src/Expanders.jl:42
│     [21] runner(::Type{Documenter.Builder.ExpandTemplates}, doc::Documenter.Documents.Document)
│        @ Documenter.Builder ~/.julia/packages/Documenter/bYYzK/src/Builder.jl:226
│     [22] dispatch(::Type{Documenter.Builder.DocumentPipeline}, x::Documenter.Documents.Document)
│        @ Documenter.Utilities.Selectors ~/.julia/packages/Documenter/bYYzK/src/Utilities/Selectors.jl:170
│     [23] #3
│        @ ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:273 [inlined]
│     [24] cd(f::Documenter.var&quot;#3#4&quot;{Documenter.Documents.Document}, dir::String)
│        @ Base.Filesystem ./file.jl:112
│     [25] makedocs(; debug::Bool, format::Documenter.Writers.HTMLWriter.HTML, kwargs::@Kwargs{modules::Vector{Module}, sitename::String, pages::Vector{Any}})
│        @ Documenter ~/.julia/packages/Documenter/bYYzK/src/Documenter.jl:272
│     [26] top-level scope
│        @ ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/docs/make.jl:3
│     [27] include(mod::Module, _path::String)
│        @ Base ./Base.jl:306
│     [28] exec_options(opts::Base.JLOptions)
│        @ Base ./client.jl:317
│     [29] _start()
│        @ Base ./client.jl:550
└ @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation.jl:581
SIMULATION_FAILED::BUILD_STATUS = 7</code></pre><h2 id="Read-the-results"><a class="docs-heading-anchor" href="#Read-the-results">Read the results</a><a id="Read-the-results-1"></a><a class="docs-heading-anchor-permalink" href="#Read-the-results" title="Permalink"></a></h2><p>After the simulation is completed, we can extract the results and make plots as desired. In this case, we will plot the voltage magnitude at the bus at which the line was connected.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; res_rodas = read_results(sim_rodas)</code><code class="nohighlight hljs ansi" style="display:block;"></code></pre><h2 id="Compare-the-results"><a class="docs-heading-anchor" href="#Compare-the-results">Compare the results</a><a id="Compare-the-results-1"></a><a class="docs-heading-anchor-permalink" href="#Compare-the-results" title="Permalink"></a></h2><p>After the simulation is completed, we can extract the results and make plots as desired. In this case, we will plot the voltage magnitude at the bus at which the line was connected. For both of the solution techniques.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; v1101 = get_voltage_magnitude_series(res_rodas, 1101);</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: MethodError: no method matching get_voltage_magnitude_series(::Nothing, ::Int64)
The function `get_voltage_magnitude_series` exists, but no method is defined for this combination of argument types.

Closest candidates are:
  get_voltage_magnitude_series(!Matched::SimulationResults, ::Int64; dt, unique_timestamps)
   @ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/base/simulation_results.jl:366</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot(v1101, label = &quot;RODAS4&quot;);</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: `v1101` not defined in `Main`
Suggestion: add an appropriate import or assignment. This global was declared but not assigned.</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; plot!(v1101_ida, label = &quot;IDA&quot;);</code><code class="nohighlight hljs ansi" style="display:block;">ERROR: UndefVarError: `v1101_ida` not defined in `Main`
Suggestion: add an appropriate import or assignment. This global was declared but not assigned.</code></pre><p><img src="../figs/v1101_comparison.svg" alt="plot"/></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../tutorial_inverter_modeling/">« Inverter Modeling</a><a class="docs-footer-nextpage" href="../tutorial_continuation_pf/">Small-Signal Analysis »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.25 on <span class="colophon-date" title="Monday 10 November 2025 14:47">Monday 10 November 2025</span>. Using Julia version 1.12.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
