<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>240 WECC solver comparison · PowerSimulationsDynamics.jl</title><meta name="title" content="240 WECC solver comparison · PowerSimulationsDynamics.jl"/><meta property="og:title" content="240 WECC solver comparison · PowerSimulationsDynamics.jl"/><meta property="twitter:title" content="240 WECC solver comparison · PowerSimulationsDynamics.jl"/><meta name="description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="og:description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerSimulationsDynamics.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../generated_quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../generated_tutorial_dynamic_data/">Create Dynamic Data</a></li><li><a class="tocitem" href="../generated_tutorial_omib/">OMIB</a></li><li><a class="tocitem" href="../generated_tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../generated_tutorial_inverter_modeling/">Inverter Modeling</a></li><li class="is-active"><a class="tocitem" href>240 WECC solver comparison</a><ul class="internal"><li><a class="tocitem" href="#Introduction"><span>Introduction</span></a></li><li><a class="tocitem" href="#Load-the-system-and-transform-load-data"><span>Load the system and transform load data</span></a></li><li><a class="tocitem" href="#Build-the-simulation-and-initialize-the-problem"><span>Build the simulation and initialize the problem</span></a></li><li><a class="tocitem" href="#Run-the-simulation-using-Sundials"><span>Run the simulation using Sundials</span></a></li><li><a class="tocitem" href="#Read-the-results-and-plot-a-system-variable"><span>Read the results and plot a system variable</span></a></li><li><a class="tocitem" href="#Run-the-simulation-using-Rodas4()"><span>Run the simulation using Rodas4()</span></a></li><li><a class="tocitem" href="#Read-the-results"><span>Read the results</span></a></li><li><a class="tocitem" href="#Compare-the-results"><span>Compare the results</span></a></li></ul></li><li><a class="tocitem" href="../generated_tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../generated_tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../time_delays/">Time Delays</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../../component_models/machines/">Machine</a></li><li><a class="tocitem" href="../../component_models/shafts/">Shaft</a></li><li><a class="tocitem" href="../../component_models/avr/">AVR</a></li><li><a class="tocitem" href="../../component_models/pss/">PSS</a></li><li><a class="tocitem" href="../../component_models/turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../../component_models/converter/">Converter</a></li><li><a class="tocitem" href="../../component_models/dc_source/">DC Sources</a></li><li><a class="tocitem" href="../../component_models/filters/">Filter</a></li><li><a class="tocitem" href="../../component_models/freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../../component_models/inner_control/">Inner Control</a></li><li><a class="tocitem" href="../../component_models/outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../../component_models/network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../../component_models/loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>240 WECC solver comparison</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>240 WECC solver comparison</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl/blob/main/docs/src/tutorials/tutorial_240bus.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="[PSSE-240-Bus-Case-system-with-Renewables](https://www.nrel.gov/grid/test-case-repository.html)"><a class="docs-heading-anchor" href="#[PSSE-240-Bus-Case-system-with-Renewables](https://www.nrel.gov/grid/test-case-repository.html)"><a href="https://www.nrel.gov/grid/test-case-repository.html">PSSE 240 Bus Case system with Renewables</a></a><a id="[PSSE-240-Bus-Case-system-with-Renewables](https://www.nrel.gov/grid/test-case-repository.html)-1"></a><a class="docs-heading-anchor-permalink" href="#[PSSE-240-Bus-Case-system-with-Renewables](https://www.nrel.gov/grid/test-case-repository.html)" title="Permalink"></a></h1><p><em>To follow along, you can download this tutorial as a <a href="../tutorial_240bus.jl">Julia script (.jl)</a> or <a href="../generated_tutorial_240bus.ipynb">Jupyter notebook (.ipynb)</a>.</em></p><p><strong>Originally Contributed by</strong>: José Daniel Lara</p><h2 id="Introduction"><a class="docs-heading-anchor" href="#Introduction">Introduction</a><a id="Introduction-1"></a><a class="docs-heading-anchor-permalink" href="#Introduction" title="Permalink"></a></h2><p>This tutorial will introduce the industry models of Renewable Energy the comparisons between DiffEq Integration techniques for comparison. We show the uses of Sundials and OrdinaryDiffEq to obtain the transient response of a system to a perturbation.</p><pre><code class="language-julia hljs">using PowerSimulationsDynamics
using PowerSystemCaseBuilder
using PowerSystems
const PSY = PowerSystems
using Sundials
using Plots
using OrdinaryDiffEq</code></pre><div class="admonition is-info" id="Note-3a75785a22a4ae26"><header class="admonition-header">Note<a class="admonition-anchor" href="#Note-3a75785a22a4ae26" title="Permalink"></a></header><div class="admonition-body"><p><code>PowerSystemCaseBuilder.jl</code> is a helper library that makes it easier to reproduce examples in the documentation and tutorials. Normally you would pass your local files to create the system data instead of calling the function <code>build_system</code>. For more details visit <a href="https://nrel-sienna.github.io/PowerSystems.jl/stable/tutorials/powersystembuilder/">PowerSystemCaseBuilder Documentation</a></p></div></div><h2 id="Load-the-system-and-transform-load-data"><a class="docs-heading-anchor" href="#Load-the-system-and-transform-load-data">Load the system and transform load data</a><a id="Load-the-system-and-transform-load-data-1"></a><a class="docs-heading-anchor-permalink" href="#Load-the-system-and-transform-load-data" title="Permalink"></a></h2><p>To load the system we use <code>PowerSystemCaseBuilder.jl</code>:</p><pre><code class="language-julia hljs"># We remove the checks in this example to avoid large prints
sys = build_system(PSIDSystems, &quot;WECC 240 Bus&quot;; runchecks = false)

# Transform the system&#39;s load
for l in get_components(PSY.StandardLoad, sys)
    transform_load_to_constant_impedance(l)
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr36"><span class="sgr1">┌ Info: </span></span>Building new system WECC 240 Bus from raw data
<span class="sgr36"><span class="sgr1">└ </span></span>  sys_descriptor.raw_data = &quot;&quot;
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>The System was deserialized with checks disabled, and so was not validated.
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSystems ~/.julia/packages/PowerSystems/qry34/src/base.jl:2546</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Load data is transformed under the assumption of a 1.0 p.u. Voltage Magnitude
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSimulationsDynamics ~/work/PowerSimulationsDynamics.jl/PowerSimulationsDynamics.jl/src/utils/psy_utils.jl:81</span></code></pre><h2 id="Build-the-simulation-and-initialize-the-problem"><a class="docs-heading-anchor" href="#Build-the-simulation-and-initialize-the-problem">Build the simulation and initialize the problem</a><a id="Build-the-simulation-and-initialize-the-problem-1"></a><a class="docs-heading-anchor-permalink" href="#Build-the-simulation-and-initialize-the-problem" title="Permalink"></a></h2><p>The next step is to create the simulation structure. This will create the indexing of our system that will be used to formulate the differential-algebraic system of equations. To do so, it is required to specify the perturbation that will occur in the system. In this case, we will use a ResidualModel formulation, for more details about the formulation checkout the <a href="https://nrel-sienna.github.io/PowerSimulationsDynamics.jl/stable/models/">Models Section</a> in <code>PowerSimulationsDynamics.jl</code> documentation.</p><pre><code class="language-julia hljs">using Logging
sim_ida = Simulation(
    ResidualModel,
    sys, #system
    pwd(),
    (0.0, 20.0), #time span
    BranchTrip(1.0, Line, &quot;CORONADO    -1101-PALOVRDE    -1401-i_10&quot;);
    console_level = Logging.Info,
)</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Simulation Summary</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">Status</td>
      <td style = "text-align: left;">BUILT</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Simulation Type</td>
      <td style = "text-align: left;">Residual Model</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Initialized?</td>
      <td style = "text-align: left;">Yes</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Multimachine system?</td>
      <td style = "text-align: left;">Yes</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Time Span</td>
      <td style = "text-align: left;">(0.0, 20.0)</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of States</td>
      <td style = "text-align: left;">2164</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of Perturbations</td>
      <td style = "text-align: left;">1</td>
    </tr>
  </tbody>
</table>

<h2 id="Run-the-simulation-using-Sundials"><a class="docs-heading-anchor" href="#Run-the-simulation-using-Sundials">Run the simulation using Sundials</a><a id="Run-the-simulation-using-Sundials-1"></a><a class="docs-heading-anchor-permalink" href="#Run-the-simulation-using-Sundials" title="Permalink"></a></h2><p>We will now run the simulation using Sundials.jl solver IDA() by specifying the maximum dt we want for the simulation. In our experience with this solver, solution times are faster when supplying information about the maximum time step than the tolerances as we can see in the example</p><pre><code class="language-julia hljs">execute!(sim_ida, IDA(); dtmax = 0.01)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">SIMULATION_FINALIZED::BUILD_STATUS = 6</code></pre><h2 id="Read-the-results-and-plot-a-system-variable"><a class="docs-heading-anchor" href="#Read-the-results-and-plot-a-system-variable">Read the results and plot a system variable</a><a id="Read-the-results-and-plot-a-system-variable-1"></a><a class="docs-heading-anchor-permalink" href="#Read-the-results-and-plot-a-system-variable" title="Permalink"></a></h2><p>After the simulation is completed, we can extract the results and make plots as desired. In this case, we will plot the voltage magnitude at the bus at which the line was connected.</p><pre><code class="language-julia hljs">res_ida = read_results(sim_ida)
v1101_ida = get_voltage_magnitude_series(res_ida, 1101);
plot(v1101_ida)</code></pre><img src="d5ce3487.svg" alt="Example block output"/><h2 id="Run-the-simulation-using-Rodas4()"><a class="docs-heading-anchor" href="#Run-the-simulation-using-Rodas4()">Run the simulation using Rodas4()</a><a id="Run-the-simulation-using-Rodas4()-1"></a><a class="docs-heading-anchor-permalink" href="#Run-the-simulation-using-Rodas4()" title="Permalink"></a></h2><p>In this case, we will use a MassMatrixModel formulation, for more details about the formulation checkout the <a href="https://nrel-sienna.github.io/PowerSimulationsDynamics.jl/stable/models/">Models Section</a> in <code>PowerSimulationsDynamics.jl</code> documentation</p><pre><code class="language-julia hljs">sim_rodas = Simulation(
    MassMatrixModel,
    sys, #system
    pwd(),
    (0.0, 20.0), #time span
    BranchTrip(1.0, Line, &quot;CORONADO    -1101-PALOVRDE    -1401-i_10&quot;);
    console_level = Logging.Info,
)</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Simulation Summary</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">Status</td>
      <td style = "text-align: left;">BUILT</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Simulation Type</td>
      <td style = "text-align: left;">Mass Matrix Model</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Initialized?</td>
      <td style = "text-align: left;">Yes</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Multimachine system?</td>
      <td style = "text-align: left;">Yes</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Time Span</td>
      <td style = "text-align: left;">(0.0, 20.0)</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of States</td>
      <td style = "text-align: left;">2164</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of Perturbations</td>
      <td style = "text-align: left;">1</td>
    </tr>
  </tbody>
</table>

<p>We will now run the simulation using OrdinaryDiffEq.jl solver Rodas4() by specifying the tolerance we want for the simulation. In our experience with this solver, solution times are faster when supplying information about the atol and rtol values as we can see in the example. The solver will also work with a specified dtmax but take a significantly longer time to solve. When using OrdinaryDiffEq.jl solvers always pass the option <code>initializealg = NoInit()</code> to avoid unnecessary re-initialization of the algebraic equations.</p><pre><code class="language-julia hljs">execute!(
    sim_rodas,
    Rodas4();
    saveat = 0.01,
    abstol = 1e-6,
    reltol = 1e-6,
    initializealg = NoInit(),
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">SIMULATION_FINALIZED::BUILD_STATUS = 6</code></pre><h2 id="Read-the-results"><a class="docs-heading-anchor" href="#Read-the-results">Read the results</a><a id="Read-the-results-1"></a><a class="docs-heading-anchor-permalink" href="#Read-the-results" title="Permalink"></a></h2><p>After the simulation is completed, we can extract the results and make plots as desired. In this case, we will plot the voltage magnitude at the bus at which the line was connected.</p><pre><code class="language-julia hljs">res_rodas = read_results(sim_rodas)</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Simulation Results Summary</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">System Base Power [MVA]</td>
      <td style = "text-align: left;">100.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">System Base Frequency [Hz]</td>
      <td style = "text-align: left;">60.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Time Span</td>
      <td style = "text-align: left;">(0.0, 20.0)</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Total Time Steps</td>
      <td style = "text-align: left;">2002</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of States</td>
      <td style = "text-align: left;">2164</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Total solve time</td>
      <td style = "text-align: left;">46.862095895</td>
    </tr>
  </tbody>
</table>

<h2 id="Compare-the-results"><a class="docs-heading-anchor" href="#Compare-the-results">Compare the results</a><a id="Compare-the-results-1"></a><a class="docs-heading-anchor-permalink" href="#Compare-the-results" title="Permalink"></a></h2><p>After the simulation is completed, we can extract the results and make plots as desired. In this case, we will plot the voltage magnitude at the bus at which the line was connected. For both of the solution techniques.</p><pre><code class="language-julia hljs">v1101 = get_voltage_magnitude_series(res_rodas, 1101);
plot(v1101; label = &quot;RODAS4&quot;);
plot!(v1101_ida; label = &quot;IDA&quot;)</code></pre><img src="0bd8ce6f.svg" alt="Example block output"/></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../generated_tutorial_inverter_modeling/">« Inverter Modeling</a><a class="docs-footer-nextpage" href="../generated_tutorial_continuation_pf/">Small-Signal Analysis »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.15.0 on <span class="colophon-date" title="Wednesday 29 April 2026 18:09">Wednesday 29 April 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
