<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>PSS · PowerSimulationsDynamics.jl</title><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.045/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.4/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.24/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/tutorial_dynamic_data/">Create Dynamic Data</a></li><li><a class="tocitem" href="../../tutorials/tutorial_omib/">OMIB</a></li><li><a class="tocitem" href="../../tutorials/tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../../tutorials/tutorial_inverter_modeling/">Inverter Modeling</a></li><li><a class="tocitem" href="../../tutorials/tutorial_240bus/">240 WECC solver comparison</a></li><li><a class="tocitem" href="../../tutorials/tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../../tutorials/tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../time_delays/">Time Delays</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li><a class="tocitem" href="../avr/">AVR</a></li><li class="is-active"><a class="tocitem" href>PSS</a><ul class="internal"><li><a class="tocitem" href="#Fixed-PSS-[PSSFixed]"><span>Fixed PSS <code>[PSSFixed]</code></span></a></li><li><a class="tocitem" href="#Simple-PSS-[PSSSimple]"><span>Simple PSS <code>[PSSSimple]</code></span></a></li><li><a class="tocitem" href="#IEEE-Stabilizer-[IEEEST]"><span>IEEE Stabilizer <code>[IEEEST]</code></span></a></li><li><a class="tocitem" href="#STAB1-PSS-[STAB1]"><span>STAB1 PSS <code>[STAB1]</code></span></a></li></ul></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Generator Component Library</a></li><li class="is-active"><a href>PSS</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>PSS</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-Sienna/PowerSimulationsDynamics.jl/blob/main/docs/src/component_models/pss.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Power-System-Stabilizers-(PSS)"><a class="docs-heading-anchor" href="#Power-System-Stabilizers-(PSS)">Power System Stabilizers (PSS)</a><a id="Power-System-Stabilizers-(PSS)-1"></a><a class="docs-heading-anchor-permalink" href="#Power-System-Stabilizers-(PSS)" title="Permalink"></a></h1><p>PSS are used to add an additional signal <span>$v_s$</span> to the input signal of the AVR: <span>$v_\text{ref} = v_\text{ref}^{\text{avr}} + v_s$</span>.</p><h2 id="Fixed-PSS-[PSSFixed]"><a class="docs-heading-anchor" href="#Fixed-PSS-[PSSFixed]">Fixed PSS <code>[PSSFixed]</code></a><a id="Fixed-PSS-[PSSFixed]-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-PSS-[PSSFixed]" title="Permalink"></a></h2><p>This is a simple model that set the stabilization signal to be equal to a desired constant value <span>$v_s = v_{s}^{\text{fix}}$</span>. The absence of PSS can be modelled using this component with <span>$v_s^{\text{fix}} = 0$</span>.</p><h2 id="Simple-PSS-[PSSSimple]"><a class="docs-heading-anchor" href="#Simple-PSS-[PSSSimple]">Simple PSS <code>[PSSSimple]</code></a><a id="Simple-PSS-[PSSSimple]-1"></a><a class="docs-heading-anchor-permalink" href="#Simple-PSS-[PSSSimple]" title="Permalink"></a></h2><p>This is the most basic PSS that can be implemented, on which the stabilization signal is  a proportional controller over the frequency and electrical power:</p><p class="math-container">\[\begin{align}
v_s = K_{\omega}(\omega - \omega_s) + K_p(\omega \tau_e - P_{\text{ref}}) \tag{1a}
\end{align}\]</p><h2 id="IEEE-Stabilizer-[IEEEST]"><a class="docs-heading-anchor" href="#IEEE-Stabilizer-[IEEEST]">IEEE Stabilizer <code>[IEEEST]</code></a><a id="IEEE-Stabilizer-[IEEEST]-1"></a><a class="docs-heading-anchor-permalink" href="#IEEE-Stabilizer-[IEEEST]" title="Permalink"></a></h2><p>The 7th-order PSS model is:</p><p class="math-container">\[\begin{align}
A_4 \dot{x}_1 &amp;= u - A_3 x_1 - x_2  \tag{2a} \\
\dot{x}_2 &amp;= x_1 \tag{2b} \\
A_2\dot{x}_3 &amp;= x_2 - A_1 x_3 - x_4 \tag{2c}\\
\dot{x}_4 &amp;= x_3 \tag{2d}\\
T_2\dot{x}_5 &amp;= \left(1 - \frac{T_1}{T_2}\right) y_f - x_5 \tag{2e}\\
T_4\dot{x}_6 &amp;= \left(1 - \frac{T_3}{T_4}\right) y_{LL1} - x_6 \tag{2f}\\
T_6\dot{x}_7 &amp;=  -\left(\frac{K_s T_5}{T_6} y_{LL2} + x_7 \right) \tag{2g}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
y_f &amp;= \frac{T_4}{T_2} x_2 + \left(T_3 - T_1 \frac{T_4}{T_2}\right) x_3 + \left(1 - \frac{T_4}{T_2}\right)x_4 \\
y_{LL1} &amp;= x_5 + \frac{T_1}{T_2} y_f \\
y_{LL2} &amp;= x_6 + \frac{T_3}{T_4} y_{LL1} \\
y_{out} &amp;= x_7 + \frac{K_s T_5}{T_6} y_{LL2} \\
V_s &amp;= \text{clamp}(y_{out}, \text{Ls}_\text{min}, \text{Ls}_\text{max})
\end{align*}\]</p><p>on which <span>$u$</span> is the input signal to the PSS, that depends on the flag. Currently, rotor speed, electric torque, mechanical torque and voltage magnitude are supported inputs.</p><h2 id="STAB1-PSS-[STAB1]"><a class="docs-heading-anchor" href="#STAB1-PSS-[STAB1]">STAB1 PSS <code>[STAB1]</code></a><a id="STAB1-PSS-[STAB1]-1"></a><a class="docs-heading-anchor-permalink" href="#STAB1-PSS-[STAB1]" title="Permalink"></a></h2><p>The 3rd-order PSS model is:</p><p class="math-container">\[\begin{align}
T \dot{x}_1 &amp;= K \omega - x_1 \tag{3a} \\
T_3\dot{x}_2 &amp;= \left(1 - \frac{T_1}{T_3}\right) x_1 - x_2 \tag{3b} \\
T_4\dot{x}_3 &amp;= \left(1 - \frac{T_2}{T_4}\right) y_{LL} - x_2 \tag{3c} \\
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
y_{LL} = x_2 + \frac{T_1}{T_3} x_1 \\
y_{out} = x_3 +  \frac{T_2}{T_4} y_{LL} \\
V_s =  \text{clamp}(y_{out}, -H_{lim}, H_{lim})
\end{align*}\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../avr/">« AVR</a><a class="docs-footer-nextpage" href="../turbine_gov/">Turbine and Governor »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.25 on <span class="colophon-date" title="Wednesday 9 July 2025 18:23">Wednesday 9 July 2025</span>. Using Julia version 1.11.5.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
