<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>AVR · PowerSimulationsDynamics.jl</title><meta name="title" content="AVR · PowerSimulationsDynamics.jl"/><meta property="og:title" content="AVR · PowerSimulationsDynamics.jl"/><meta property="twitter:title" content="AVR · PowerSimulationsDynamics.jl"/><meta name="description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="og:description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerSimulationsDynamics.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../tutorials/generated_quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_tutorial_dynamic_data/">Create Dynamic Data</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_omib/">OMIB</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_inverter_modeling/">Inverter Modeling</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_240bus/">240 WECC solver comparison</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../../tutorials/generated_tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../time_delays/">Time Delays</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../machines/">Machine</a></li><li><a class="tocitem" href="../shafts/">Shaft</a></li><li class="is-active"><a class="tocitem" href>AVR</a><ul class="internal"><li><a class="tocitem" href="#Fixed-AVR-[PowerSystems.AVRFixed](@extref)"><span>Fixed AVR <code>PowerSystems.AVRFixed</code></span></a></li><li><a class="tocitem" href="#Simple-AVR-[PowerSystems.AVRSimple](@extref)"><span>Simple AVR <code>PowerSystems.AVRSimple</code></span></a></li><li><a class="tocitem" href="#AVR-Type-I-[PowerSystems.AVRTypeI](@extref)"><span>AVR Type I <code>PowerSystems.AVRTypeI</code></span></a></li><li><a class="tocitem" href="#AVR-Type-II-[PowerSystems.AVRTypeII](@extref)"><span>AVR Type II <code>PowerSystems.AVRTypeII</code></span></a></li><li><a class="tocitem" href="#Excitation-System-AC1A-[PowerSystems.ESAC1A](@extref)"><span>Excitation System AC1A <code>PowerSystems.ESAC1A</code></span></a></li><li><a class="tocitem" href="#Simplified-Excitation-System-[PowerSystems.SEXS](@extref)"><span>Simplified Excitation System <code>PowerSystems.SEXS</code></span></a></li><li><a class="tocitem" href="#Excitation-System-ST1-[PowerSystems.EXST1](@extref)"><span>Excitation System ST1 <code>PowerSystems.EXST1</code></span></a></li><li><a class="tocitem" href="#Excitation-System-EXAC1-[PowerSystems.EXAC1](@extref)"><span>Excitation System EXAC1 <code>PowerSystems.EXAC1</code></span></a></li><li><a class="tocitem" href="#Excitation-System-ST8C-[PowerSystems.ST8C](@extref)"><span>Excitation System ST8C <code>PowerSystems.ST8C</code></span></a></li><li><a class="tocitem" href="#Excitation-System-ST6B-[PowerSystems.ST6B](@extref)"><span>Excitation System ST6B <code>PowerSystems.ST6B</code></span></a></li></ul></li><li><a class="tocitem" href="../pss/">PSS</a></li><li><a class="tocitem" href="../turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../converter/">Converter</a></li><li><a class="tocitem" href="../dc_source/">DC Sources</a></li><li><a class="tocitem" href="../filters/">Filter</a></li><li><a class="tocitem" href="../freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../inner_control/">Inner Control</a></li><li><a class="tocitem" href="../outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li><li><a class="tocitem" href="../../code_base_developer_guide/adding_a_model/">Adding a New Model</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Generator Component Library</a></li><li class="is-active"><a href>AVR</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>AVR</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl/blob/main/docs/src/component_models/avr.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Automatic-Voltage-Regulators-(AVR)"><a class="docs-heading-anchor" href="#Automatic-Voltage-Regulators-(AVR)">Automatic Voltage Regulators (AVR)</a><a id="Automatic-Voltage-Regulators-(AVR)-1"></a><a class="docs-heading-anchor-permalink" href="#Automatic-Voltage-Regulators-(AVR)" title="Permalink"></a></h1><p>AVR are used to determine the voltage in the field winding <span>$v_f$</span> (or <span>$V_f$</span>) in the model.</p><h2 id="Fixed-AVR-[PowerSystems.AVRFixed](@extref)"><a class="docs-heading-anchor" href="#Fixed-AVR-[PowerSystems.AVRFixed](@extref)">Fixed AVR <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_AVR/#PowerSystems.AVRFixed"><code>PowerSystems.AVRFixed</code></a></a><a id="Fixed-AVR-[PowerSystems.AVRFixed](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-AVR-[PowerSystems.AVRFixed](@extref)" title="Permalink"></a></h2><p>This is a simple model that set the field voltage to be equal to a desired constant value <span>$v_f = v_{\text{fix}}$</span>.</p><h2 id="Simple-AVR-[PowerSystems.AVRSimple](@extref)"><a class="docs-heading-anchor" href="#Simple-AVR-[PowerSystems.AVRSimple](@extref)">Simple AVR <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_AVR/#PowerSystems.AVRSimple"><code>PowerSystems.AVRSimple</code></a></a><a id="Simple-AVR-[PowerSystems.AVRSimple](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Simple-AVR-[PowerSystems.AVRSimple](@extref)" title="Permalink"></a></h2><p>This depicts the most basic AVR, on which the field voltage is an integrator over the difference of the measured voltage and a reference:</p><p class="math-container">\[\begin{align}
\dot{v}_f = K_v(v_{\text{ref}} - v_h) \tag{1a}
\end{align}\]</p><h2 id="AVR-Type-I-[PowerSystems.AVRTypeI](@extref)"><a class="docs-heading-anchor" href="#AVR-Type-I-[PowerSystems.AVRTypeI](@extref)">AVR Type I <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_AVR/#PowerSystems.AVRTypeI"><code>PowerSystems.AVRTypeI</code></a></a><a id="AVR-Type-I-[PowerSystems.AVRTypeI](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#AVR-Type-I-[PowerSystems.AVRTypeI](@extref)" title="Permalink"></a></h2><p>This AVR is a simplified version of the IEEE DC1 AVR model:</p><p class="math-container">\[\begin{align}
\dot{v}_f &amp;= -\frac{1}{T_e} \left[ V_f(K_e + S_e(v_f))-v_{r1} \right] \tag{2a} \\
\dot{v}_{r1} &amp;= \frac{1}{T_a} \left[ K_a\left(v_{\text{ref}} - v_m - v_{r2} - \frac{K_f}{T_f}v_f\right) - v_{r1} \right]   \tag{2b} \\
\dot{v}_{r2} &amp;=  -\frac{1}{T_f} \left[ \frac{K_f}{T_f}v_f + v_{r2} \right]  \tag{2c} \\
\dot{v}_m &amp;= \frac{1}{T_r} (v_h - v_m) \tag{2d}
\end{align}\]</p><p>with the ceiling function:</p><p class="math-container">\[\begin{align*}
S_e(v_f) = A_e \exp(B_e|v_f|)
\end{align*}\]</p><h2 id="AVR-Type-II-[PowerSystems.AVRTypeII](@extref)"><a class="docs-heading-anchor" href="#AVR-Type-II-[PowerSystems.AVRTypeII](@extref)">AVR Type II <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_AVR/#PowerSystems.AVRTypeII"><code>PowerSystems.AVRTypeII</code></a></a><a id="AVR-Type-II-[PowerSystems.AVRTypeII](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#AVR-Type-II-[PowerSystems.AVRTypeII](@extref)" title="Permalink"></a></h2><p>This model represents a static exciter with higher gains and faster response than the Type I:</p><p class="math-container">\[\begin{align}
\dot{v}_f &amp;= -\frac{1}{T_e} \left[ V_f(1 + S_e(v_f))-v_{r} \right] \tag{3a} \\
\dot{v}_{r1} &amp;= \frac{1}{T_1} \left[ K_0\left(1 - \frac{T_2}{T_1} \right)(v_{\text{ref}} - v_m) - v_{r1}  \right] \tag{3b} \\
\dot{v}_{r2} &amp;=  \frac{1}{K_0 T_3} \left[ \left( 1 - \frac{T_4}{T_3} \right) \left( v_{r1} + K_0\frac{T_2}{T_1}(v_{\text{ref}} - v_m)\right) - K_0 v_{r2} \right]  \tag{3c} \\
\dot{v}_m &amp;= \frac{1}{T_r} (v_h - v_m) \tag{3d}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
v_r &amp;= K_0v_{r2} + \frac{T_4}{T_3} \left( v_{r1} + K_0\frac{T_2}{T_1}(v_{\text{ref}} - v_m)\right) \\
S_e(v_f) &amp;= A_e \exp(B_e|v_f|)
\end{align*}\]</p><h2 id="Excitation-System-AC1A-[PowerSystems.ESAC1A](@extref)"><a class="docs-heading-anchor" href="#Excitation-System-AC1A-[PowerSystems.ESAC1A](@extref)">Excitation System AC1A <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_AVR/#PowerSystems.ESAC1A"><code>PowerSystems.ESAC1A</code></a></a><a id="Excitation-System-AC1A-[PowerSystems.ESAC1A](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Excitation-System-AC1A-[PowerSystems.ESAC1A](@extref)" title="Permalink"></a></h2><p>The model represents the 5-states IEEE Type AC1A Excitation System Model:</p><p class="math-container">\[\begin{align}
\dot{V}_m &amp;= \frac{1}{T_r} (V_{h} - V_m) \tag{4a} \\
\dot{V}_{r1} &amp;= \frac{1}{T_b} \left(V_{in} \left(1 - \frac{T_c}{T_b}\right) - V_{r1}\right) \tag{4b} \\
\dot{V}_{r2} &amp;= \frac{1}{T_a} (K_a V_{out} - V_{r2}) \tag{4c} \\
\dot{V}_e &amp;= \frac{1}{T_e} (V_r - V_{FE}) \tag{4d} \\
\dot{V}_{r3} &amp;= \frac{1}{T_f} \left( - \frac{K_f}{T_f}V_{FE} - V_{r3} \right) \tag{4e} \\
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
I_N &amp;= \frac{K_c}{V_e} X_{ad}I_{fd} \\
V_{FE} &amp;= K_d X_{ad}I_{fd} + K_e V_e + S_e V_e \\
S_e &amp;= B\frac{(V_e-A)^2}{V_e} \\
V_{F1} &amp;= V_{r3} + \frac{K_f}{T_f} V_{FE} \\
V_{in} &amp;= V_{ref} - V_m - V_{F1} \\
V_{out} &amp;= V_{r1} + \frac{T_c}{T_b} V_{in} \\
V_f &amp;= V_e f(I_N) \\
f(I_N) &amp;= \left\{\begin{array}{cl}
    1 &amp; \text{ if }I_N \le 0 \\
    1 - 0.577 I_N &amp; \text{ if } 0 &lt; I_N \le 0.433 \\
    \sqrt{0.75 - I_N^2} &amp; \text{ if } 0.433 &lt; I_N \le 0.75 \\
    1.732(1-I_N) &amp; \text{ if } 0.75 &lt;  I_N \le 1 \\
    0 &amp; \text{ if } I_N &gt; 1 \end{array} \right.
\end{align*}\]</p><p>on which <span>$X_{ad}I_{fd}$</span> is the field current coming from the generator and <span>$V_{h}$</span> is the terminal voltage, and <span>$A,B$</span> are the saturation coefficients computed using the <span>$E_1, E_2, S_e(E_1), S_e(E_2)$</span> data.</p><h2 id="Simplified-Excitation-System-[PowerSystems.SEXS](@extref)"><a class="docs-heading-anchor" href="#Simplified-Excitation-System-[PowerSystems.SEXS](@extref)">Simplified Excitation System <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_AVR/#PowerSystems.SEXS"><code>PowerSystems.SEXS</code></a></a><a id="Simplified-Excitation-System-[PowerSystems.SEXS](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Simplified-Excitation-System-[PowerSystems.SEXS](@extref)" title="Permalink"></a></h2><p>The model for the 2 states excitation system SEXS:</p><p class="math-container">\[\begin{align}
\dot{V}_f &amp;= \frac{1}{T_e} (V_{LL} - V_f) \tag{5a} \\
\dot{V}_r &amp;= \frac{1}{T_b} \left[\left(1 - \frac{T_a}{T_b}\right) V_{in} - V_r \right] \tag{5b}
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
V_{in} &amp;= V_{ref} + V_s - V_h \\
V_{LL} &amp;= V_r + \frac{T_a}{T_b}V_{in} \\
\end{align*}\]</p><p>on which <span>$V_h$</span> is the terminal voltage and <span>$V_s$</span> is the PSS output signal.</p><h2 id="Excitation-System-ST1-[PowerSystems.EXST1](@extref)"><a class="docs-heading-anchor" href="#Excitation-System-ST1-[PowerSystems.EXST1](@extref)">Excitation System ST1 <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/reference/internal/#PowerSystems.EXST1"><code>PowerSystems.EXST1</code></a></a><a id="Excitation-System-ST1-[PowerSystems.EXST1](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Excitation-System-ST1-[PowerSystems.EXST1](@extref)" title="Permalink"></a></h2><p>The model represents the 4-states IEEE Type ST1 Excitation System Model:</p><p class="math-container">\[\begin{align}
\dot{V}_m &amp;= \frac{1}{T_r} (V_{h} - V_m) \tag{6a} \\
\dot{V}_{rll} &amp;= \frac{1}{T_b} \left(V_{in} \left(1 - \frac{T_c}{T_b}\right) - V_{rll}\right) \tag{6b} \\
\dot{V}_{r} &amp;= \frac{1}{T_a} (V_{LL} - V_{r}) \tag{6c} \\
\dot{V}_{fb} &amp;= \frac{1}{T_f} \left( - \frac{K_f}{T_f}V_{r} - V_{fb} \right) \tag{6d} \\
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
V_{in} &amp;= V_{ref} - V_m - y_{hp} \\
V_{LL} &amp;= V_{r} + \frac{T_c}{T_b} V_{in} \\
y_{hp} &amp;= V_{fb} + \frac{K_f}{T_f} V_r \\
V_f &amp;= V_r \\
\end{align*}\]</p><p>on which <span>$V_h$</span> is the terminal voltage.</p><h2 id="Excitation-System-EXAC1-[PowerSystems.EXAC1](@extref)"><a class="docs-heading-anchor" href="#Excitation-System-EXAC1-[PowerSystems.EXAC1](@extref)">Excitation System EXAC1 <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_AVR/#PowerSystems.EXAC1"><code>PowerSystems.EXAC1</code></a></a><a id="Excitation-System-EXAC1-[PowerSystems.EXAC1](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Excitation-System-EXAC1-[PowerSystems.EXAC1](@extref)" title="Permalink"></a></h2><p>The model represents the 5-states IEEE Type EXAC1 Excitation System Model:</p><p class="math-container">\[\begin{align}
\dot{V}_m &amp;= \frac{1}{T_r} (V_{h} - V_m) \tag{7a} \\
\dot{V}_{r1} &amp;= \frac{1}{T_b} \left(V_{in} \left(1 - \frac{T_c}{T_b}\right) - V_{r1}\right) \tag{7b} \\
\dot{V}_{r2} &amp;= \frac{1}{T_a} (K_a V_{out} - V_{r2}) \tag{7c} \\
\dot{V}_e &amp;= \frac{1}{T_e} (V_r - V_{FE}) \tag{7d} \\
\dot{V}_{r3} &amp;= \frac{1}{T_f} \left( - \frac{K_f}{T_f}V_{FE} - V_{r3} \right) \tag{7e} \\
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
I_N &amp;= \frac{K_c}{V_e} X_{ad}I_{fd} \\
V_{FE} &amp;= K_d X_{ad}I_{fd} + K_e V_e + S_e V_e \\
S_e &amp;= B\frac{(V_e-A)^2}{V_e} \\
V_{F1} &amp;= V_{r3} + \frac{K_f}{T_f} V_{FE} \\
V_{in} &amp;= V_{ref} - V_m - V_{F1} \\
V_{out} &amp;= V_{r1} + \frac{T_c}{T_b} V_{in} \\
V_f &amp;= V_e f(I_N) \\
f(I_N) &amp;= \left\{\begin{array}{cl}
    1 &amp; \text{ if }I_N \le 0 \\
    1 - 0.577 I_N &amp; \text{ if } 0 &lt; I_N \le 0.433 \\
    \sqrt{0.75 - I_N^2} &amp; \text{ if } 0.433 &lt; I_N \le 0.75 \\
    1.732(1-I_N) &amp; \text{ if } 0.75 &lt;  I_N \le 1 \\
    0 &amp; \text{ if } I_N &gt; 1 \end{array} \right.
\end{align*}\]</p><p>on which <span>$X_{ad}I_{fd}$</span> is the field current coming from the generator and <span>$V_{h}$</span> is the terminal voltage, and <span>$A,B$</span> are the saturation coefficients computed using the <span>$E_1, E_2, S_e(E_1), S_e(E_2)$</span> data.</p><h2 id="Excitation-System-ST8C-[PowerSystems.ST8C](@extref)"><a class="docs-heading-anchor" href="#Excitation-System-ST8C-[PowerSystems.ST8C](@extref)">Excitation System ST8C <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_AVR/#PowerSystems.ST8C"><code>PowerSystems.ST8C</code></a></a><a id="Excitation-System-ST8C-[PowerSystems.ST8C](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Excitation-System-ST8C-[PowerSystems.ST8C](@extref)" title="Permalink"></a></h2><p>The model represents the 5-states IEEE Type ST8C Excitation System Model:</p><p class="math-container">\[\begin{align}
T_r \dot{V}_m &amp;= V_{h} - V_m \tag{8a} \\
\dot{x}_{a1} &amp;= \begin{cases}
V_{\pi_{in}} &amp; \text{if } V_{\pi_{min}} &lt; K_{pr} V_{\pi_{in}} + K_{ir} x_{a1} &lt; V_{\pi_{max}} \\
0 &amp; \text{otherwise}
\end{cases} \tag{8b} \\
\dot{x}_{a2} &amp;= \begin{cases}
I_{fd_{diff}} &amp; \text{if } V_{a_{min}} &lt; K_{pa} I_{fd_{diff}} + K_{ia} x_{a2} &lt; V_{a_{max}} \\
0 &amp; \text{otherwise}
\end{cases} \tag{8c} \\
T_a \dot{x}_{a3} &amp;= \begin{cases}
K_a \pi_{out} - x_{a3} &amp; \text{if } V_{r_{min}} &lt; x_{a3} &lt; V_{r_{max}} \\
0 &amp; \text{otherwise}
\end{cases} \tag{8d} \\
T_f \dot{x}_{a4} &amp;= K_f I_{fd} - x_{a4} \tag{8e} \\
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
V_{\pi_{in}} &amp;= V_{ref} + V_s - V_m \\
I_{fd_{ref}} &amp;= \text{clamp}(K_{pr} V_{\pi_{in}} + K_{ir} x_{a1}, V_{\pi_{min}}, V_{\pi_{max}}) \\
I_{fd_{diff}} &amp;= I_{fd_{ref}} - x_{a4} \\
\pi_{out} &amp;= \text{clamp}(K_{pa} I_{fd_{diff}} + K_{ia} x_{a2}, V_{a_{min}}, V_{a_{max}}) \\
I_{N1} &amp;= \frac{K_{c1} I_{fd}}{V_e} \\
F_{ex} &amp;= f(I_{N1}) \\
V_{b1} &amp;= \min(F_{ex} V_e, V_{B1_{max}}) \\
V_{b2} &amp;= 0 \quad \text{(feedforward current not implemented)} \\
E_{fd} &amp;= V_{b1} x_{a3} + V_{b2} \\
f(I_N) &amp;= \left\{\begin{array}{cl}
    1 &amp; \text{ if }I_N \le 0 \\
    1 - 0.577 I_N &amp; \text{ if } 0 &lt; I_N \le 0.433 \\
    \sqrt{0.75 - I_N^2} &amp; \text{ if } 0.433 &lt; I_N \le 0.75 \\
    1.732(1-I_N) &amp; \text{ if } 0.75 &lt;  I_N \le 1 \\
    0 &amp; \text{ if } I_N &gt; 1 \end{array} \right.
\end{align*}\]</p><p>on which <span>$I_{fd}$</span> is the field current from the generator, <span>$V_{h}$</span> is the terminal voltage, and <span>$V_s$</span> is the PSS output signal.</p><h3 id="Notes"><a class="docs-heading-anchor" href="#Notes">Notes</a><a id="Notes-1"></a><a class="docs-heading-anchor-permalink" href="#Notes" title="Permalink"></a></h3><ul><li>The rectifier function <span>$f(I_N)$</span> models the characteristic of a three-phase full-wave rectifier</li><li>Terminal current feedforward (<span>$K_{i2}$</span>) is not currently implemented and must be set to 0.0</li><li>Voltage compensation is not implemented (<span>$V_e = K_p$</span>)</li></ul><h2 id="Excitation-System-ST6B-[PowerSystems.ST6B](@extref)"><a class="docs-heading-anchor" href="#Excitation-System-ST6B-[PowerSystems.ST6B](@extref)">Excitation System ST6B <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/model_library/generated_AVR/#PowerSystems.ST6B"><code>PowerSystems.ST6B</code></a></a><a id="Excitation-System-ST6B-[PowerSystems.ST6B](@extref)-1"></a><a class="docs-heading-anchor-permalink" href="#Excitation-System-ST6B-[PowerSystems.ST6B](@extref)" title="Permalink"></a></h2><p>The model represents the 4-states IEEE Type ST6B Excitation System Model:</p><p class="math-container">\[\begin{align}
T_r \dot{V}_m &amp;= V_{h} - V_m \tag{9a} \\
\dot{x}_{i} &amp;= \begin{cases}
V_{\pi_{in}} &amp; \text{if } V_{a_{min}} &lt; K_{pa} V_{\pi_{in}} + K_{ia} x_{i} &lt; V_{a_{max}} \\
0 &amp; \text{otherwise}
\end{cases} \tag{9b} \\
T_{da} \dot{x}_{d} &amp;= -K_{da} V_{\pi_{in}} - x_{d} \tag{9c} \\
\dot{V}_{g} &amp;= \frac{1}{T_g} (K_g E_{fd} - V_g) \tag{9d} \\
\end{align}\]</p><p>with</p><p class="math-container">\[\begin{align*}
V_{\pi_{in}} &amp;= V_{ref} + V_s - V_m \\
\text{PI output} &amp;= \text{clamp}(K_{pa} V_{\pi_{in}} + K_{ia} x_{i}, V_{a_{min}}, V_{a_{max}}) \\
\text{PD output} &amp;= x_{d} + \frac{K_{da}}{T_{da}} V_{\pi_{in}} \\
V_a &amp;= \text{PI output} + \text{PD output} \\
\text{FF output} &amp;= (V_a - V_g) K_m + K_{ff} V_a \\
V_{r1} &amp;= \max((I_{lr} K_{ci} - X_{ad} I_{fd}) K_{lr}, V_{r_{min}}) \\
V_{r2} &amp;= \text{clamp}(\text{FF output}, V_{r_{min}}, V_{r_{max}}) \\
V_r &amp;= \min(V_{r1}, V_{r2}) \\
E_{fd} &amp;= V_r V_m \\
\end{align*}\]</p><p>on which <span>$X_{ad} I_{fd}$</span> is the field current from the generator, <span>$V_{h}$</span> is the terminal voltage, and <span>$V_s$</span> is the PSS output signal. Finally, the derivative block implements a high-pass filter:</p><p class="math-container">\[\text{PD output} = x_d + \frac{K_{da}}{T_{da}} u, \quad T_{da} \dot{x}_d = -\frac{K_{da}}{T_{da}} u - x_d\]</p><p>while the current limiter ensures:</p><p class="math-container">\[V_{r1} = \max((I_{lr} K_{ci} - X_{ad} I_{fd}) K_{lr}, V_{r_{min}})\]</p><h3 id="Notes-2"><a class="docs-heading-anchor" href="#Notes-2">Notes</a><a class="docs-heading-anchor-permalink" href="#Notes-2" title="Permalink"></a></h3><ul><li>The derivative term uses a high-pass filter implementation</li><li>Current limiting is active when field current exceeds the reference value <span>$I_{lr}$</span></li><li>The exciter output is the minimum of voltage-limited and current-limited values</li><li>During initialization, <span>$I_{lr}$</span> is typically adjusted to match operating conditions</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../shafts/">« Shaft</a><a class="docs-footer-nextpage" href="../pss/">PSS »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.15.0 on <span class="colophon-date" title="Saturday 20 June 2026 23:52">Saturday 20 June 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
