<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Inverter Modeling · PowerSimulationsDynamics.jl</title><meta name="title" content="Inverter Modeling · PowerSimulationsDynamics.jl"/><meta property="og:title" content="Inverter Modeling · PowerSimulationsDynamics.jl"/><meta property="twitter:title" content="Inverter Modeling · PowerSimulationsDynamics.jl"/><meta name="description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="og:description" content="Documentation for PowerSimulationsDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerSimulationsDynamics.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSimulationsDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../generated_quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../execute/">Simulation Execution</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../generated_tutorial_dynamic_data/">Create Dynamic Data</a></li><li><a class="tocitem" href="../generated_tutorial_omib/">OMIB</a></li><li><a class="tocitem" href="../generated_tutorial_dynamic_lines/">Dynamic Lines Simulation</a></li><li class="is-active"><a class="tocitem" href>Inverter Modeling</a><ul class="internal"><li><a class="tocitem" href="#Introduction"><span>Introduction</span></a></li><li><a class="tocitem" href="#The-eigenvalues-can-be-explored"><span>The eigenvalues can be explored</span></a></li><li><a class="tocitem" href="#Modifying-the-system-and-adding-storage"><span>Modifying the system and adding storage</span></a></li></ul></li><li><a class="tocitem" href="../generated_tutorial_240bus/">240 WECC solver comparison</a></li><li><a class="tocitem" href="../generated_tutorial_continuation_pf/">Small-Signal Analysis</a></li><li><a class="tocitem" href="../generated_tutorial_activeload/">Active Load Model</a></li></ul></li><li><a class="tocitem" href="../../models/">Models</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../small/">Small Signal</a></li><li><a class="tocitem" href="../../reference_frames/">Reference Frames</a></li><li><a class="tocitem" href="../../perturbations/">Perturbations</a></li><li><a class="tocitem" href="../../time_delays/">Time Delays</a></li><li><a class="tocitem" href="../../generic/">Industrial Renewable Models</a></li><li><span class="tocitem">Generator Component Library</span><ul><li><a class="tocitem" href="../../component_models/machines/">Machine</a></li><li><a class="tocitem" href="../../component_models/shafts/">Shaft</a></li><li><a class="tocitem" href="../../component_models/avr/">AVR</a></li><li><a class="tocitem" href="../../component_models/pss/">PSS</a></li><li><a class="tocitem" href="../../component_models/turbine_gov/">Turbine and Governor</a></li></ul></li><li><span class="tocitem">CIG Component Library</span><ul><li><a class="tocitem" href="../../component_models/converter/">Converter</a></li><li><a class="tocitem" href="../../component_models/dc_source/">DC Sources</a></li><li><a class="tocitem" href="../../component_models/filters/">Filter</a></li><li><a class="tocitem" href="../../component_models/freq_esti/">Frequency Estimators</a></li><li><a class="tocitem" href="../../component_models/inner_control/">Inner Control</a></li><li><a class="tocitem" href="../../component_models/outer_control/">Outer Control</a></li></ul></li><li><span class="tocitem">Branch Models</span><ul><li><a class="tocitem" href="../../component_models/network/">Network</a></li></ul></li><li><span class="tocitem">Load Models</span><ul><li><a class="tocitem" href="../../component_models/loads/">Load Models</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li><li><a class="tocitem" href="../../code_base_developer_guide/adding_a_model/">Adding a New Model</a></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>Inverter Modeling</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Inverter Modeling</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerSimulationsDynamics.jl/blob/main/docs/src/tutorials/tutorial_inverter_modeling.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Inverter-Modeling-simulation"><a class="docs-heading-anchor" href="#Inverter-Modeling-simulation">Inverter Modeling simulation</a><a id="Inverter-Modeling-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#Inverter-Modeling-simulation" title="Permalink"></a></h1><p><em>To follow along, you can download this tutorial as a <a href="https://sienna-platform.github.io/PowerSimulationsDynamics.jl/v0.16.1/tutorials/tutorial_inverter_modeling.jl">Julia script (.jl)</a> or <a href="https://sienna-platform.github.io/PowerSimulationsDynamics.jl/v0.16.1/tutorials/generated_tutorial_inverter_modeling.ipynb">Jupyter notebook (.ipynb)</a>.</em></p><h2 id="Introduction"><a class="docs-heading-anchor" href="#Introduction">Introduction</a><a id="Introduction-1"></a><a class="docs-heading-anchor-permalink" href="#Introduction" title="Permalink"></a></h2><p>This tutorial will introduce the modeling of an inverter with Virtual Inertia in a multi-machine model of the system. We will load the data directly from PSS/e dynamic files.</p><p>The tutorial uses a modified 14-bus system on which all the synchronous machines have been substituted by generators with ESAC1A AVR&#39;s and no Turbine Governors.</p><p>In the first portion of the tutorial we will simulate the system with the original data and cause a line trip between Buses 2 and 4. In the second part of the simulation, we will switch generator 6 with a battery using an inverter and perform the same fault.</p><h3 id="Load-the-packages"><a class="docs-heading-anchor" href="#Load-the-packages">Load the packages</a><a id="Load-the-packages-1"></a><a class="docs-heading-anchor-permalink" href="#Load-the-packages" title="Permalink"></a></h3><pre><code class="language-julia hljs">using PowerSimulationsDynamics
using PowerSystemCaseBuilder
using PowerSystems
const PSY = PowerSystems
using PowerFlows
using Logging
using Sundials
using Plots</code></pre><div class="admonition is-info" id="Note-9c7338068042084a"><header class="admonition-header">Note<a class="admonition-anchor" href="#Note-9c7338068042084a" title="Permalink"></a></header><div class="admonition-body"><p><code>PowerSystemCaseBuilder.jl</code> is a helper library that makes it easier to reproduce examples in the documentation and tutorials. Normally you would pass your local files to create the system data instead of calling the function <a href="https://sienna-platform.github.io/PowerSystemCaseBuilder.jl/stable/reference/public/#PowerSystemCaseBuilder.build_system"><code>PowerSystemCaseBuilder.build_system</code></a>.</p></div></div><p>Create the system using <code>PowerSystemCaseBuilder.jl</code>:</p><pre><code class="language-julia hljs">sys = build_system(PSIDSystems, &quot;14 Bus Base Case&quot;)</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">System</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">Name</td>
      <td style = "text-align: left;"></td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Description</td>
      <td style = "text-align: left;"></td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">System Units Base</td>
      <td style = "text-align: left;">SYSTEM_BASE</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Base Power</td>
      <td style = "text-align: left;">100.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Base Frequency</td>
      <td style = "text-align: left;">60.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Num Components</td>
      <td style = "text-align: left;">77</td>
    </tr>
  </tbody>
</table>

<table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Static Components</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Type</th>
      <th style = "font-weight: bold; text-align: left;">Count</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">ACBus</td>
      <td style = "text-align: left;">14</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Arc</td>
      <td style = "text-align: left;">20</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Area</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Line</td>
      <td style = "text-align: left;">16</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">LoadZone</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">StandardLoad</td>
      <td style = "text-align: left;">11</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">TapTransformer</td>
      <td style = "text-align: left;">3</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">ThermalStandard</td>
      <td style = "text-align: left;">5</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Transformer2W</td>
      <td style = "text-align: left;">1</td>
    </tr>
  </tbody>
</table>

<table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Dynamic Components</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Type</th>
      <th style = "font-weight: bold; text-align: left;">Count</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">DynamicGenerator{RoundRotorQuadratic, SingleMass, ESAC1A, GasTG, PSSFixed}</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">DynamicGenerator{RoundRotorQuadratic, SingleMass, ESAC1A, TGFixed, PSSFixed}</td>
      <td style = "text-align: left;">4</td>
    </tr>
  </tbody>
</table>

<p><code>PowerSystemCaseBuilder.jl</code> is a helper library that makes it easier to reproduce examples in the documentation and tutorials. Normally you would pass your local files to create the system data.</p><p>Define <a href="../../api/public/#PowerSimulationsDynamics.Simulation-Union{Tuple{T}, Tuple{Type{T}, System, String, Tuple{Float64, Float64}}, Tuple{Type{T}, System, String, Tuple{Float64, Float64}, Vector{&lt;:PowerSimulationsDynamics.Perturbation}}} where T&lt;:PowerSimulationsDynamics.SimulationModel"><code>Simulation</code></a> Problem with a 20 second simulation period and the branch trip at t = 1.0:</p><pre><code class="language-julia hljs">sim = Simulation(
    ResidualModel, #Type of model used
    sys,         #system
    mktempdir(),       #path for the simulation output
    (0.0, 20.0), #time span
    BranchTrip(1.0, Line, &quot;BUS 02-BUS 04-i_1&quot;);
    console_level = Logging.Info,
)</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Simulation Summary</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">Status</td>
      <td style = "text-align: left;">BUILT</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Simulation Type</td>
      <td style = "text-align: left;">Residual Model</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Initialized?</td>
      <td style = "text-align: left;">Yes</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Multimachine system?</td>
      <td style = "text-align: left;">Yes</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Time Span</td>
      <td style = "text-align: left;">(0.0, 20.0)</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of States</td>
      <td style = "text-align: left;">86</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of Perturbations</td>
      <td style = "text-align: left;">1</td>
    </tr>
  </tbody>
</table>

<p>Now that the system is initialized, we can verify the system states for potential issues.</p><pre><code class="language-julia hljs">show_states_initial_value(sim)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Voltage Variables
====================
BUS 01
====================
Vm 1.06
θ 0.0
====================
BUS 02
====================
Vm 1.04
θ -0.0711
====================
BUS 03
====================
Vm 1.01
θ -0.1787
====================
BUS 04
====================
Vm 1.0129
θ -0.1458
====================
BUS 05
====================
Vm 1.0165
θ -0.1235
====================
BUS 06
====================
Vm 1.06
θ -0.1949
====================
BUS 07
====================
Vm 1.0438
θ -0.1812
====================
BUS 08
====================
Vm 1.08
θ -0.1656
====================
BUS 09
====================
Vm 1.0263
θ -0.2102
====================
BUS 10
====================
Vm 1.0245
θ -0.2125
====================
BUS 11
====================
Vm 1.0384
θ -0.2059
====================
BUS 12
====================
Vm 1.0436
θ -0.2105
====================
BUS 13
====================
Vm 1.0372
θ -0.2119
====================
BUS 14
====================
Vm 1.0126
θ -0.2291
====================
====================
Differential States
generator-3-1
====================
eq_p 1.0649
ed_p 0.1243
ψ_kd 0.9872
ψ_kq 0.2132
δ 0.034
ω 1.0
Vm 1.01
Vr1 0.006
Vr2 2.419
Ve 1.791
Vr3 -0.0726
====================
Differential States
generator-8-1
====================
eq_p 1.2657
ed_p 0.0462
ψ_kd 1.1584
ψ_kq 0.1748
δ 0.019
ω 1.0
Vm 1.08
Vr1 0.0097
Vr2 3.9162
Ve 2.8839
Vr3 -0.1175
====================
Differential States
generator-1-1
====================
eq_p 1.0604
ed_p -0.0111
ψ_kd 1.0563
ψ_kq 0.1134
δ 0.1684
ω 1.0
Vm 1.06
Vr1 0.0049
Vr2 1.951
Ve 1.4049
Vr3 -0.0585
x_g1 0.3144
x_g2 0.3144
x_g3 0.3144
====================
Differential States
generator-2-1
====================
eq_p 1.1038
ed_p 0.1491
ψ_kd 1.003
ψ_kq 0.2748
δ 0.1963
ω 1.0
Vm 1.04
Vr1 0.0071
Vr2 2.8613
Ve 2.1338
Vr3 -0.0858
====================
Differential States
generator-6-1
====================
eq_p 1.167
ed_p 0.0955
ψ_kd 1.08
ψ_kq 0.3084
δ 0.1387
ω 1.0
Vm 1.06
Vr1 0.0082
Vr2 3.2875
Ve 2.4472
Vr3 -0.0986
====================</code></pre><p>We execute the simulation with an additional tolerance for the solver set at 1e-8:</p><pre><code class="language-julia hljs">execute!(sim, IDA(); abstol = 1e-8)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">SIMULATION_FINALIZED::BUILD_STATUS = 6</code></pre><p>Using <code>PowerSimulationsDynamics</code> tools for exploring the results, we can plot all the voltage results for the buses:</p><pre><code class="language-julia hljs">result = read_results(sim)
p = plot();
for b in get_components(ACBus, sys)
    voltage_series = get_voltage_magnitude_series(result, get_number(b))
    plot!(
        p,
        voltage_series;
        xlabel = &quot;Time&quot;,
        ylabel = &quot;Voltage Magnitude [pu]&quot;,
        label = &quot;Bus - $(get_name(b))&quot;,
    )
end
p</code></pre><img src="a4d83a7d.svg" alt="Example block output"/><p>We can also explore the frequency of the different generators</p><pre><code class="language-julia hljs">p2 = plot();
for g in get_components(ThermalStandard, sys)
    state_series = get_state_series(result, (get_name(g), :ω))
    plot!(
        p2,
        state_series;
        xlabel = &quot;Time&quot;,
        ylabel = &quot;Speed [pu]&quot;,
        label = &quot;$(get_name(g)) - ω&quot;,
    )
end
p2</code></pre><img src="9ac47f48.svg" alt="Example block output"/><p>It is also possible to explore the small signal stability of this system we created.</p><pre><code class="language-julia hljs">res = small_signal_analysis(sim)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">The system is small signal stable
</code></pre><h2 id="The-eigenvalues-can-be-explored"><a class="docs-heading-anchor" href="#The-eigenvalues-can-be-explored">The eigenvalues can be explored</a><a id="The-eigenvalues-can-be-explored-1"></a><a class="docs-heading-anchor-permalink" href="#The-eigenvalues-can-be-explored" title="Permalink"></a></h2><pre><code class="language-julia hljs">res.eigenvalues</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">58-element Vector{ComplexF64}:
  -1000.0000000000013 + 0.0im
  -1000.0000000000008 + 0.0im
              -1000.0 + 0.0im
   -999.9999999999997 + 0.0im
   -999.9999999999995 + 0.0im
  -51.832261462102565 + 0.0im
   -51.70282865489656 + 0.0im
   -51.44178338585995 - 0.018280166539830462im
   -51.44178338585995 + 0.018280166539830462im
   -51.40803855857809 + 0.0im
                      ⋮
  -0.8294145253845819 - 0.04425340347911328im
  -0.8294145253845819 + 0.04425340347911328im
   -0.636425614150723 + 0.0im
                 -0.5 + 0.0im
  -0.4685011052148826 + 0.0im
 -0.28255694504402484 + 0.0im
 -0.22460226197089506 - 7.678563001298124im
 -0.22460226197089506 + 7.678563001298124im
                  0.0 + 0.0im</code></pre><h2 id="Modifying-the-system-and-adding-storage"><a class="docs-heading-anchor" href="#Modifying-the-system-and-adding-storage">Modifying the system and adding storage</a><a id="Modifying-the-system-and-adding-storage-1"></a><a class="docs-heading-anchor-permalink" href="#Modifying-the-system-and-adding-storage" title="Permalink"></a></h2><p>Reload the system for this example:</p><pre><code class="language-julia hljs">sys = build_system(PSIDSystems, &quot;14 Bus Base Case&quot;)

# We want to remove the generator 6 and the dynamic component attached to it.
thermal_gen = get_component(ThermalStandard, sys, &quot;generator-6-1&quot;)
remove_component!(sys, get_dynamic_injector(thermal_gen))
remove_component!(sys, thermal_gen)
# We also change

# We can now define our storage device and add it to the system
storage = EnergyReservoirStorage(;
    name = &quot;Battery&quot;,
    available = true,
    bus = get_component(Bus, sys, &quot;BUS 06&quot;),
    prime_mover_type = PrimeMovers.BA,
    storage_technology_type = StorageTech.LIB,
    storage_capacity = 100.0,
    storage_level_limits = (min = 0.05, max = 1.0),
    initial_storage_capacity_level = 0.5,
    rating = 1.0,
    active_power = 0.6,
    input_active_power_limits = (min = 0.0, max = 1.0),
    output_active_power_limits = (min = 0.0, max = 1.0),
    efficiency = (in = 0.80, out = 0.90),
    reactive_power = 0.16,
    reactive_power_limits = (min = -1.0, max = 1.0),
    base_power = 25.0,
)

add_component!(sys, storage)</code></pre><p>A good sanity check it running a power flow on the system to make sure all the components are properly scaled and that the system is properly balanced. We can use <a href="https://sienna-platform.github.io/PowerSystems.jl/stable/"><code>PowerSystems.jl</code></a> to perform this check. We can get the results back and perform a sanity check.</p><pre><code class="language-julia hljs">res = solve_power_flow(ACPowerFlow(), sys)
res[&quot;bus_results&quot;]</code></pre><div>
  <div style = "float: right; font-style: italic;">
    <span>4 rows omitted</span>
  </div>
  <div style = "clear: both;"></div>
</div>
<table>
  <thead>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: right;">bus_number</th>
      <th style = "font-weight: bold; text-align: right;">Vm</th>
      <th style = "font-weight: bold; text-align: right;">θ</th>
      <th style = "font-weight: bold; text-align: right;">P_gen</th>
      <th style = "font-weight: bold; text-align: right;">P_load</th>
      <th style = "font-weight: bold; text-align: right;">P_net</th>
      <th style = "font-weight: bold; text-align: right;">Q_gen</th>
      <th style = "font-weight: bold; text-align: right;">Q_load</th>
      <th style = "font-weight: bold; text-align: right;">Q_net</th>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "text-align: right;">Int64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
      <th style = "text-align: right;">Float64</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: right;">1</td>
      <td style = "text-align: right;">1.06</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">204.63182906121756</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">204.63182906121756</td>
      <td style = "text-align: right;">-0.6544532581482285</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">-0.6544532581482285</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">2</td>
      <td style = "text-align: right;">1.04</td>
      <td style = "text-align: right;">-0.0756785116259242</td>
      <td style = "text-align: right;">30.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">30.0</td>
      <td style = "text-align: right;">31.355533771378564</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">31.355533771378564</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">3</td>
      <td style = "text-align: right;">1.01</td>
      <td style = "text-align: right;">-0.1872016807793526</td>
      <td style = "text-align: right;">19.999999999999996</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">19.999999999999996</td>
      <td style = "text-align: right;">23.524129532810857</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">23.524129532810857</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">4</td>
      <td style = "text-align: right;">1.0116017921881253</td>
      <td style = "text-align: right;">-0.1538174488968855</td>
      <td style = "text-align: right;">-5.551115123125783e-15</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">-5.551115123125783e-15</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">5</td>
      <td style = "text-align: right;">1.0152809910946499</td>
      <td style = "text-align: right;">-0.13077903016636822</td>
      <td style = "text-align: right;">-1.3877787807814457e-15</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">-1.3877787807814457e-15</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">6</td>
      <td style = "text-align: right;">1.06</td>
      <td style = "text-align: right;">-0.20881729364765783</td>
      <td style = "text-align: right;">15.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">15.0</td>
      <td style = "text-align: right;">17.955334814367514</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">17.955334814367514</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">7</td>
      <td style = "text-align: right;">1.0425337653833038</td>
      <td style = "text-align: right;">-0.19224293380273696</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">8</td>
      <td style = "text-align: right;">1.08</td>
      <td style = "text-align: right;">-0.17659754115599705</td>
      <td style = "text-align: right;">10.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">10.0</td>
      <td style = "text-align: right;">23.049295610470786</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">23.049295610470786</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">9</td>
      <td style = "text-align: right;">1.024403703684157</td>
      <td style = "text-align: right;">-0.22295412499156467</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">2.7755575615628914e-15</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">2.7755575615628914e-15</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: right;">10</td>
      <td style = "text-align: right;">1.0226106582258314</td>
      <td style = "text-align: right;">-0.2257490090663724</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
      <td style = "text-align: right;">0.0</td>
    </tr>
    <tr>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
      <td style = "text-align: right;">&vellip;</td>
    </tr>
  </tbody>
</table>
<p>After verifying that the system works, we can define our inverter dynamics and add it to the battery that has already been stored in the system.</p><pre><code class="language-julia hljs">inverter = DynamicInverter(;
    name = get_name(storage),
    ω_ref = 1.0, # ω_ref,
    converter = AverageConverter(; rated_voltage = 138.0, rated_current = 100.0),
    outer_control = OuterControl(
        VirtualInertia(; Ta = 2.0, kd = 400.0, kω = 20.0),
        ReactivePowerDroop(; kq = 0.2, ωf = 1000.0),
    ),
    inner_control = VoltageModeControl(;
        kpv = 0.59,     #Voltage controller proportional gain
        kiv = 736.0,    #Voltage controller integral gain
        kffv = 0.0,     #Binary variable enabling the voltage feed-forward in output of current controllers
        rv = 0.0,       #Virtual resistance in pu
        lv = 0.2,       #Virtual inductance in pu
        kpc = 1.27,     #Current controller proportional gain
        kic = 14.3,     #Current controller integral gain
        kffi = 0.0,     #Binary variable enabling the current feed-forward in output of current controllers
        ωad = 50.0,     #Active damping low pass filter cut-off frequency
        kad = 0.2,
    ),
    dc_source = FixedDCSource(; voltage = 600.0),
    freq_estimator = KauraPLL(;
        ω_lp = 500.0, #Cut-off frequency for LowPass filter of PLL filter.
        kp_pll = 0.084,  #PLL proportional gain
        ki_pll = 4.69   #PLL integral gain
    ),
    filter = LCLFilter(; lf = 0.08, rf = 0.003, cf = 0.074, lg = 0.2, rg = 0.01),
)
add_component!(sys, inverter, storage)</code></pre><p>These are the current system components:</p><pre><code class="language-julia hljs">sys</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">System</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">Name</td>
      <td style = "text-align: left;"></td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Description</td>
      <td style = "text-align: left;"></td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">System Units Base</td>
      <td style = "text-align: left;">SYSTEM_BASE</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Base Power</td>
      <td style = "text-align: left;">100.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Base Frequency</td>
      <td style = "text-align: left;">60.0</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Num Components</td>
      <td style = "text-align: left;">77</td>
    </tr>
  </tbody>
</table>

<table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Static Components</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Type</th>
      <th style = "font-weight: bold; text-align: left;">Count</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">ACBus</td>
      <td style = "text-align: left;">14</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Arc</td>
      <td style = "text-align: left;">20</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Area</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">EnergyReservoirStorage</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Line</td>
      <td style = "text-align: left;">16</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">LoadZone</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">StandardLoad</td>
      <td style = "text-align: left;">11</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">TapTransformer</td>
      <td style = "text-align: left;">3</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">ThermalStandard</td>
      <td style = "text-align: left;">4</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Transformer2W</td>
      <td style = "text-align: left;">1</td>
    </tr>
  </tbody>
</table>

<table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Dynamic Components</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Type</th>
      <th style = "font-weight: bold; text-align: left;">Count</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">DynamicGenerator{RoundRotorQuadratic, SingleMass, ESAC1A, GasTG, PSSFixed}</td>
      <td style = "text-align: left;">1</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">DynamicGenerator{RoundRotorQuadratic, SingleMass, ESAC1A, TGFixed, PSSFixed}</td>
      <td style = "text-align: left;">3</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">DynamicInverter{AverageConverter, OuterControl, VoltageModeControl, FixedDCSource, KauraPLL, LCLFilter, Nothing}</td>
      <td style = "text-align: left;">1</td>
    </tr>
  </tbody>
</table>

<p>Define <a href="../../api/public/#PowerSimulationsDynamics.Simulation-Union{Tuple{T}, Tuple{Type{T}, System, String, Tuple{Float64, Float64}}, Tuple{Type{T}, System, String, Tuple{Float64, Float64}, Vector{&lt;:PowerSimulationsDynamics.Perturbation}}} where T&lt;:PowerSimulationsDynamics.SimulationModel"><code>Simulation</code></a> problem using the same parameters:</p><pre><code class="language-julia hljs">sim = Simulation(
    ResidualModel, #Type of model used
    sys,         #system
    mktempdir(),       #path for the simulation output
    (0.0, 20.0), #time span
    BranchTrip(1.0, Line, &quot;BUS 02-BUS 04-i_1&quot;);
    console_level = Logging.Info,
)</code></pre><table>
  <thead>
    <tr class = "title">
      <td colspan = "2" style = "font-size: x-large; font-weight: bold; text-align: center;">Simulation Summary</td>
    </tr>
    <tr class = "columnLabelRow">
      <th style = "font-weight: bold; text-align: left;">Property</th>
      <th style = "font-weight: bold; text-align: left;">Value</th>
    </tr>
  </thead>
  <tbody>
    <tr class = "dataRow">
      <td style = "text-align: left;">Status</td>
      <td style = "text-align: left;">BUILT</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Simulation Type</td>
      <td style = "text-align: left;">Residual Model</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Initialized?</td>
      <td style = "text-align: left;">Yes</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Multimachine system?</td>
      <td style = "text-align: left;">Yes</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Time Span</td>
      <td style = "text-align: left;">(0.0, 20.0)</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of States</td>
      <td style = "text-align: left;">94</td>
    </tr>
    <tr class = "dataRow">
      <td style = "text-align: left;">Number of Perturbations</td>
      <td style = "text-align: left;">1</td>
    </tr>
  </tbody>
</table>

<p>We can verify the small signal stability of the system before running the simulation:</p><pre><code class="language-julia hljs">res = small_signal_analysis(sim)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">The system is small signal stable
</code></pre><p>Exploring the eigenvalues:</p><pre><code class="language-julia hljs">res.eigenvalues</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">66-element Vector{ComplexF64}:
   -2268.086782285306 - 6832.6919286783905im
   -2268.086782285306 + 6832.6919286783905im
  -2094.4897564675202 - 6527.127108333028im
  -2094.4897564675202 + 6527.127108333028im
  -1615.3517316545517 - 290.9591007369998im
  -1615.3517316545517 + 290.9591007369998im
  -1000.0000000000002 + 0.0im
  -1000.0000000000002 + 0.0im
   -999.9999999999997 + 0.0im
   -999.9999999999997 + 0.0im
                      ⋮
  -1.0079673594547338 + 0.0im
  -0.9363180292979674 + 0.0im
  -0.7915474210230696 + 0.0im
  -0.6203962737229496 + 0.0im
                 -0.5 + 0.0im
 -0.25257135557909405 + 0.0im
 -0.23628203943530024 - 7.65999410496469im
 -0.23628203943530024 + 7.65999410496469im
                  0.0 + 0.0im</code></pre><p>We execute the simulation</p><pre><code class="language-julia hljs">execute!(sim, IDA(); abstol = 1e-6)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">SIMULATION_FINALIZED::BUILD_STATUS = 6</code></pre><p>Using <code>PowerSimulationsDynamics</code> tools for exploring the results, we can plot all the voltage results for the buses</p><pre><code class="language-julia hljs">result = read_results(sim)
p = plot();
for b in get_components(ACBus, sys)
    voltage_series = get_voltage_magnitude_series(result, get_number(b))
    plot!(
        p,
        voltage_series;
        xlabel = &quot;Time&quot;,
        ylabel = &quot;Voltage Magnitude [pu]&quot;,
        label = &quot;Bus - $(get_name(b))&quot;,
    )
end
p</code></pre><img src="c4bcced9.svg" alt="Example block output"/><p>We can also explore the frequency of the different static generators and storage</p><pre><code class="language-julia hljs">p2 = plot();
for g in get_components(ThermalStandard, sys)
    state_series = get_state_series(result, (get_name(g), :ω))
    plot!(
        p2,
        state_series;
        xlabel = &quot;Time&quot;,
        ylabel = &quot;Speed [pu]&quot;,
        label = &quot;$(get_name(g)) - ω&quot;,
    )
end
state_series = get_state_series(result, (&quot;Battery&quot;, :ω_oc))
plot!(p2, state_series; xlabel = &quot;Time&quot;, ylabel = &quot;Speed [pu]&quot;, label = &quot;Battery - ω_vsm&quot;);
p2</code></pre><img src="b82c432b.svg" alt="Example block output"/></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../generated_tutorial_dynamic_lines/">« Dynamic Lines Simulation</a><a class="docs-footer-nextpage" href="../generated_tutorial_240bus/">240 WECC solver comparison »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.15.0 on <span class="colophon-date" title="Saturday 20 June 2026 23:52">Saturday 20 June 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
