<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Tutorial 2: Dynamic Lines · PowerSimulationsDynamics.jl</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSimulationsDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerSimulationsDynamics.jl</span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../example_data/">Tutorial 0: Data Creation</a></li><li><a class="tocitem" href="../example_OMIB/">Tutorial 1: OMIB</a></li><li class="is-active"><a class="tocitem" href>Tutorial 2: Dynamic Lines</a><ul class="internal"><li><a class="tocitem" href="#Step-1:-Package-Initialization"><span>Step 1: Package Initialization</span></a></li><li><a class="tocitem" href="#Step-2:-Data-creation"><span>Step 2: Data creation</span></a></li><li><a class="tocitem" href="#Step-3:-Create-the-fault-and-simulation-on-the-Static-Lines-system"><span>Step 3: Create the fault and simulation on the Static Lines system</span></a></li><li><a class="tocitem" href="#Step-4:-Run-the-simulation-of-the-Static-Lines-System"><span>Step 4: Run the simulation of the Static Lines System</span></a></li><li><a class="tocitem" href="#Step-5:-Store-the-solution"><span>Step 5: Store the solution</span></a></li><li><a class="tocitem" href="#Step-3.1:-Create-the-fault-and-simulation-on-the-Dynamic-Lines-system"><span>Step 3.1: Create the fault and simulation on the Dynamic Lines system</span></a></li><li><a class="tocitem" href="#Step-4.1:-Run-the-simulation-of-the-Dynamic-Lines-System"><span>Step 4.1: Run the simulation of the Dynamic Lines System</span></a></li><li><a class="tocitem" href="#Step-5.1:-Store-the-solution"><span>Step 5.1: Store the solution</span></a></li><li><a class="tocitem" href="#Step-6.1:-Compare-the-solutions:"><span>Step 6.1: Compare the solutions:</span></a></li></ul></li></ul></li><li><span class="tocitem">Models</span><ul><li><a class="tocitem" href="../../Models/network/">Network</a></li><li><a class="tocitem" href="../../Models/srf/">Reference Frames</a></li><li><a class="tocitem" href="../../Models/gens/">Generator</a></li><li><a class="tocitem" href="../../Models/inverters/">Inverter</a></li><li><a class="tocitem" href="../../Models/small/">Small Signal</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>Tutorial 2: Dynamic Lines</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Tutorial 2: Dynamic Lines</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSimulationsDynamics.jl/blob/master/docs/src/Examples/example_lines.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Tutorial:-Dynamic-Lines"><a class="docs-heading-anchor" href="#Tutorial:-Dynamic-Lines">Tutorial: Dynamic Lines</a><a id="Tutorial:-Dynamic-Lines-1"></a><a class="docs-heading-anchor-permalink" href="#Tutorial:-Dynamic-Lines" title="Permalink"></a></h1><p>This tutorial will introduce an example of considering dynamic lines in <code>PowerSimulationsDynamics</code>. Note that this tutorial is for <code>PowerSimulationsDynamics</code>.</p><p>This tutorial presents a simulation of a three-bus system, with an infinite bus (represented as a voltage source behind an impedance) at bus 1, a one d- one q- machine on bus 2 and an inverter of 19 states, as a virtual synchronous machine at bus 3. The perturbation will be the trip of two of the three circuits (triplicating its resistance and impedance) of the line that connects bus 1 and bus 3. This case also consider a dynamic line model for connection between buses 2 and 3. We will compare it against a system without dynamic lines.</p><p>It is recommended to check <code>Tutorial 1: OMIB</code> first, since that includes more details and explanations on all definitions and functions.</p><p>This tutorial can be found on <a href="https://github.com/NREL-SIIP/SIIPExamples.jl">PowerSimulationsDynamics/Examples</a> repository.</p><h2 id="Step-1:-Package-Initialization"><a class="docs-heading-anchor" href="#Step-1:-Package-Initialization">Step 1: Package Initialization</a><a id="Step-1:-Package-Initialization-1"></a><a class="docs-heading-anchor-permalink" href="#Step-1:-Package-Initialization" title="Permalink"></a></h2><pre><code class="language-julia">using PowerSimulationsDynamics
using PowerSystems
using Sundials
const PSY = PowerSystems</code></pre><h2 id="Step-2:-Data-creation"><a class="docs-heading-anchor" href="#Step-2:-Data-creation">Step 2: Data creation</a><a id="Step-2:-Data-creation-1"></a><a class="docs-heading-anchor-permalink" href="#Step-2:-Data-creation" title="Permalink"></a></h2><p>We will load two systems already defined in Tutorial 0:</p><pre><code class="language-julia">threebus_sys = System(&quot;threebus_sys.json&quot;)</code></pre><p>In addition, we will create a new copy of the system on which we will simulate the same case, but will consider dynamic lines:</p><pre><code class="language-julia">threebus_sys_dyn = deepcopy(threebus_sys)</code></pre><h2 id="Step-3:-Create-the-fault-and-simulation-on-the-Static-Lines-system"><a class="docs-heading-anchor" href="#Step-3:-Create-the-fault-and-simulation-on-the-Static-Lines-system">Step 3: Create the fault and simulation on the Static Lines system</a><a id="Step-3:-Create-the-fault-and-simulation-on-the-Static-Lines-system-1"></a><a class="docs-heading-anchor-permalink" href="#Step-3:-Create-the-fault-and-simulation-on-the-Static-Lines-system" title="Permalink"></a></h2><p>First, we construct the perturbation, by properly computing the new Ybus on the system:</p><pre><code class="language-julia">#Make a copy of the original system
sys2 = deepcopy(threebus_sys)
#Triplicates the impedance of the line named &quot;1&quot;
fault_branches = get_components(ACBranch, sys2)
for br in fault_branches
    if get_name(br) == &quot;1&quot;
        br.r = 3 * br.r
        br.x = 3 * br.x
        b_new = (from = br.b.from / 3, to = br.b.to / 3)
        br.b = b_new
    end
end
#Obtain the new Ybus
Ybus_fault = Ybus(sys2).data
#Define Fault: Change of YBus
Ybus_change = PowerSimulationsDynamics.ThreePhaseFault(
    1.0, #change at t = 1.0
    Ybus_fault, #New YBus
)</code></pre><p>Now, we construct the simulation:</p><pre><code class="language-julia">#Time span of our simulation
tspan = (0.0, 30.0)

#Define Simulation
sim = Simulation(
    pwd(), #folder to output results
    threebus_sys, #system
    tspan, #time span
    Ybus_change, #Type of perturbation
)</code></pre><p>We can obtain the initial conditions as:</p><pre><code class="language-julia">#Will print the initial states. It also give the symbols used to describe those states.
print_device_states(sim)
#Will export a dictionary with the initial condition values to explore
x0_init = get_initial_conditions(sim)</code></pre><h2 id="Step-4:-Run-the-simulation-of-the-Static-Lines-System"><a class="docs-heading-anchor" href="#Step-4:-Run-the-simulation-of-the-Static-Lines-System">Step 4: Run the simulation of the Static Lines System</a><a id="Step-4:-Run-the-simulation-of-the-Static-Lines-System-1"></a><a class="docs-heading-anchor-permalink" href="#Step-4:-Run-the-simulation-of-the-Static-Lines-System" title="Permalink"></a></h2><pre><code class="language-julia">#Run the simulation
execute!(sim, #simulation structure
                IDA(), #Sundials DAE Solver
                dtmax = 0.02, #Maximum step size
)</code></pre><h2 id="Step-5:-Store-the-solution"><a class="docs-heading-anchor" href="#Step-5:-Store-the-solution">Step 5: Store the solution</a><a id="Step-5:-Store-the-solution-1"></a><a class="docs-heading-anchor-permalink" href="#Step-5:-Store-the-solution" title="Permalink"></a></h2><pre><code class="language-julia">series2 = get_voltagemag_series(sim, 102)
zoom = [
        (series2[1][ix], series2[2][ix])
        for (ix, s) in enumerate(series2[1]) if (s &gt; 0.90 &amp;&amp; s &lt; 1.6)
    ];</code></pre><h2 id="Step-3.1:-Create-the-fault-and-simulation-on-the-Dynamic-Lines-system"><a class="docs-heading-anchor" href="#Step-3.1:-Create-the-fault-and-simulation-on-the-Dynamic-Lines-system">Step 3.1: Create the fault and simulation on the Dynamic Lines system</a><a id="Step-3.1:-Create-the-fault-and-simulation-on-the-Dynamic-Lines-system-1"></a><a class="docs-heading-anchor-permalink" href="#Step-3.1:-Create-the-fault-and-simulation-on-the-Dynamic-Lines-system" title="Permalink"></a></h2><p>An important aspect to consider is that DynamicLines must not be considered in the computation of the Ybus. First we construct the Dynamic Line, by finding the Line named &quot;3&quot;, and then adding it to the system.</p><pre><code class="language-julia"># get component return the Branch on threebus_sys_dyn named &quot;3&quot;
dyn_branch = DynamicBranch(get_component(Branch, threebus_sys_dyn, &quot;3&quot;))
# Adding a dynamic line will inmediately remove the static line from the system.
add_component!(threebus_sys_dyn, dyn_branch)</code></pre><p>Similarly, we construct the Ybus fault by creating a copy of the original system, but removing the Line &quot;3&quot; to avoid considering it in the Ybus:</p><pre><code class="language-julia">#Make a copy of the original system
sys3 = deepcopy(threebus_sys)
#Remove Line &quot;3&quot;
remove_component!(Line, sys3, &quot;3&quot;)
#Triplicates the impedance of the line named &quot;1&quot;
fault_branches2 = get_components(Line, sys3)
for br in fault_branches2
    if get_name(br) == &quot;1&quot;
        br.r = 3 * br.r
        br.x = 3 * br.x
        b_new = (from = br.b.from / 3, to = br.b.to / 3)
        br.b = b_new
    end
end
#Obtain the new Ybus
Ybus_fault_dyn = Ybus(sys3).data
#Define Fault: Change of YBus
Ybus_change_dyn = PowerSimulationsDynamics.ThreePhaseFault(
    1.0, #change at t = 1.0
    Ybus_fault_dyn, #New YBus
)</code></pre><h2 id="Step-4.1:-Run-the-simulation-of-the-Dynamic-Lines-System"><a class="docs-heading-anchor" href="#Step-4.1:-Run-the-simulation-of-the-Dynamic-Lines-System">Step 4.1: Run the simulation of the Dynamic Lines System</a><a id="Step-4.1:-Run-the-simulation-of-the-Dynamic-Lines-System-1"></a><a class="docs-heading-anchor-permalink" href="#Step-4.1:-Run-the-simulation-of-the-Dynamic-Lines-System" title="Permalink"></a></h2><pre><code class="language-julia">#Run the simulation
execute!(sim, #simulation structure
                IDA(), #Sundials DAE Solver
                dtmax = 0.02, #Maximum step size
)</code></pre><p>Now, we construct the simulation:</p><pre><code class="language-julia">#Time span of our simulation
tspan = (0.0, 30.0)

#Define Simulation
sim_dyn = Simulation(
    pwd(), #folder to output results
    threebus_sys_dyn, #system
    tspan, #time span
    Ybus_change_dyn, #Type of perturbation
)</code></pre><p>We can obtain the initial conditions as:</p><pre><code class="language-julia">#Will print the initial states. It also give the symbols used to describe those states.
print_device_states(sim_dyn)
#Will export a dictionary with the initial condition values to explore
x0_init_dyn = get_initial_conditions(sim_dyn)</code></pre><h2 id="Step-5.1:-Store-the-solution"><a class="docs-heading-anchor" href="#Step-5.1:-Store-the-solution">Step 5.1: Store the solution</a><a id="Step-5.1:-Store-the-solution-1"></a><a class="docs-heading-anchor-permalink" href="#Step-5.1:-Store-the-solution" title="Permalink"></a></h2><pre><code class="language-julia">series2_dyn = get_voltagemag_series(sim_dyn, 102)
zoom_dyn = [
        (series2_dyn[1][ix], series2_dyn[2][ix])
        for (ix, s) in enumerate(series2_dyn[1]) if (s &gt; 0.90 &amp;&amp; s &lt; 1.6)
    ];</code></pre><h2 id="Step-6.1:-Compare-the-solutions:"><a class="docs-heading-anchor" href="#Step-6.1:-Compare-the-solutions:">Step 6.1: Compare the solutions:</a><a id="Step-6.1:-Compare-the-solutions:-1"></a><a class="docs-heading-anchor-permalink" href="#Step-6.1:-Compare-the-solutions:" title="Permalink"></a></h2><p>We can observe the effect of Dynamic Lines</p><pre><code class="language-julia">using Plots
plot(series2_dyn, label=&quot;V_gen_dyn&quot;)
plot!(series2, label=&quot;V_gen_st&quot;, xlabel=&quot;Time [s]&quot;, ylabel = &quot;Voltage [pu]&quot;)</code></pre><img src="../../assets/voltage_lines.png" width="75%"/><p>⠀ that looks quite similar. The differences can be observed in the zoom plot:</p><pre><code class="language-julia">plot(zoom_dyn, label=&quot;V_gen_dyn&quot;)
plot!(zoom, label=&quot;V_gen_st&quot;, xlabel=&quot;Time [s]&quot;, ylabel = &quot;Voltage [pu]&quot;)</code></pre><img src="../../assets/voltage_zoom_lines.png" width="75%"/><p>⠀</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../example_OMIB/">« Tutorial 1: OMIB</a><a class="docs-footer-nextpage" href="../../Models/network/">Network »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Friday 21 August 2020 00:37">Friday 21 August 2020</span>. Using Julia version 1.3.0.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
